
      PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS瓻      SUN, JAN 16 2011  18:15
 PSS/E LOADFLOW RAW FILE                                                  RATING   %MVA FOR TRANSFORMERS
 CONVERTED FROM BPA FORMAT                                                 SET A   % I  FOR NON-TRANSFORMER BRANCHES

 BUS  10001 GZ-HLZ      220.00 CKT     MW     MVAR     MVA   % 1.0443PU   -3.45  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10001
                                                               229.74KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                       -1656.0  -115.0  1660.0
  TO  10088 BEIJIAO     220.00  1   1656.0   115.0  1660.0     1.0000LK              0.00    5.05    1                 1 XX

 BUS  10002 ZQ-HLZ      525.00 CKT     MW     MVAR     MVA   % 1.0119PU    2.99  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10002
                                                               531.24KV               MW     MVAR    1                 2 N2
  TO LOAD-PQ                       -2820.0  -429.0  2852.4
  TO  10003 DCZQ=       500.00  1   2820.0   429.0  2852.4     0.9524UN              0.00   14.42    1                 2 N2

 BUS  10003 DCZQ=       500.00 CKT     MW     MVAR     MVA   % 1.0617PU    2.70  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10003
                                                               530.84KV               MW     MVAR    1                 2 N2
  TO  10002 ZQ-HLZ      525.00  1  -2820.0  -414.6  2850.3     1.0000LK              0.00   14.42    1                 2 N2
  TO  10070 YANDU=      500.00  1   1410.0   207.3  1425.2  27                       0.00    3.60    1                 1 XX
  TO  10070 YANDU=      500.00  2   1410.0   207.3  1425.2  27                       0.00    3.60    1                 1 XX

 BUS  10004 BA-HLZ      525.00 CKT     MW     MVAR     MVA   % 0.9934PU   -4.00  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10004
                                                               521.55KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                       -2780.0   117.8  2782.5
  TO  10304 BAOAN=      500.00  1   2780.0  -117.8  2782.5     0.9524LK              0.00   14.23    1                 1 XX

 BUS  10005 HUIZ-HLZ    525.00 CKT     MW     MVAR     MVA   % 1.0148PU   -0.21  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10005
                                                               532.79KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                       -2800.0  -251.0  2811.2
  TO  10006 DCHZ=       500.00  1   2800.0   251.0  2811.2     0.9524LK              0.00   13.92    1                 2 N2

 BUS  10006 DCHZ=       500.00 CKT     MW     MVAR     MVA   % 1.0651PU   -0.49  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10006
                                                               532.57KV               MW     MVAR    1                 2 N2
  TO  10005 HUIZ-HLZ    525.00  1  -2800.0  -237.1  2810.0     1.0000UN              0.00   13.92    1                 1 XX
  TO  10076 BOLUO=      500.00  1   1589.4    81.6  1591.5  30                       2.23    6.70    1                 1 XX
  TO  10076 BOLUO=      500.00  2   1210.6   155.5  1220.5  23                       1.31    5.25    1                 1 XX

 BUS  10007 GD01-HLZ    525.00 CKT     MW     MVAR     MVA   % 0.9999PU   -3.06  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10007
                                                               524.94KV               MW     MVAR    1                 2 N2
  TO  10065 DCSUID=     500.00  1      0.0     0.0     0.0     0.9524UN              0.00    0.00    1                 2 N2
  TO  10065 DCSUID=     500.00  2      0.0     0.0     0.0     0.9524UN              0.00    0.00    1                 2 N2
  TO  10065 DCSUID=     500.00  3      0.0     0.0     0.0     0.9524UN              0.00    0.00    1                 2 N2

 BUS  10008 LUODON50    525.00 CKT     MW     MVAR     MVA   % 0.9931PU    1.09  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10008
                                                               521.38KV               MW     MVAR    1                 2 N2
  TO LOAD-PQ                       -3607.0   199.7  3612.5
  TO SHUNT                             0.0   465.5   465.5
  TO  10067 LUODONG=    500.00  1   3607.0  -665.2  3667.8     0.9524LK              0.00   24.74    1                 1 XX

 BUS  10009 MAOMIN50    525.00 CKT     MW     MVAR     MVA   % 0.9972PU   12.13  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10009
                                                               523.53KV               MW     MVAR    1                 2 N2
  TO LOAD-PQ                       -2117.0   302.0  2138.4
  TO  10084 MAOMING=    500.00  1   2117.0  -302.0  2138.4     0.9524LK              0.00    8.34    1                 1 XX

 BUS  10010 XIANLS50    525.00 CKT     MW     MVAR     MVA   % 1.0000PU    7.92  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10010
                                                               524.98KV               MW     MVAR    1                 2 N2
  TO LOAD-PQ                       -2077.0  -172.0  2084.1
  TO SHUNT                             0.0   372.0   372.0
  TO  10066 XIANLS=     500.00  1   2077.0  -200.0  2086.6     0.9524LK              0.00    7.90    1                 1 XX

 BUS  10011 GANGCH50    525.00 CKT     MW     MVAR     MVA   % 1.0060PU   11.67  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10011
                                                               528.16KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                           0.0  -104.0   104.0
  TO  10085 GANGCHE=    500.00  1      0.0   104.0   104.0     0.9524LK              0.00    0.02    1                 1 XX

 BUS  10012 NPS2        26.000 CKT     MW     MVAR     MVA   % 1.0150PU    8.56  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10012
  FROM GENERATION                    980.0   187.3R  997.7 998 26.390KV               MW     MVAR    1                 3 HK
  TO LOAD-PQ                          29.0    16.6    33.5
  TO  10045 DAYAWAN=    500.00  1    950.9   170.7   966.2  86 1.0000LK              1.09  122.32    1                 3 HK

 BUS  10013 NPS3        26.000 CKT     MW     MVAR     MVA   % 1.0150PU    4.43  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10013
  FROM GENERATION                    980.0   141.6R  990.2 990 26.390KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          35.0    20.0    40.3
  TO  10046 LINGAO=     500.00  1    945.0   121.6   952.8  84 1.0000LK              1.06  115.08    1                 1 XX

 BUS  10014 NPS4        26.000 CKT     MW     MVAR     MVA   % 1.0150PU    4.43  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10014
  FROM GENERATION                    980.0   141.6R  990.2 990 26.390KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          35.0    20.0    40.3
  TO  10046 LINGAO=     500.00  1    945.0   121.6   952.8  84 1.0000LK              1.06  115.08    1                 1 XX

 BUS  10015 SJA4        20.000 CKT     MW     MVAR     MVA   % 1.0150PU    3.86  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10015
  FROM GENERATION                    300.0    58.5R  305.7 306 20.300KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10047 SHAJIAC=    500.00  1    285.0    50.5   289.4  80 1.0000LK              0.00   31.17    1                 1 XX

 BUS  10016 SJA5        20.000 CKT     MW     MVAR     MVA   % 1.0150PU    3.86  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10016
  FROM GENERATION                    300.0    58.5R  305.7 306 20.300KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10047 SHAJIAC=    500.00  1    285.0    50.5   289.4  80 1.0000LK              0.00   31.17    1                 1 XX

 BUS  10017 SJB1        19.000 CKT     MW     MVAR     MVA   % 1.0150PU    0.00  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10017
  FROM GENERATION                    129.0    80.6R  152.1 152 19.285KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          15.0     7.0    16.6
  TO  10048 SHAJIAB=    500.00  1    114.0    73.6   135.7  33 1.0000LK              0.11    6.51    1                 1 XX

 BUS  10018 SJB2        19.000 CKT     MW     MVAR     MVA   % 1.0150PU    3.56  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10018
  FROM GENERATION                    300.0    90.1R  313.2 313 19.285KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          15.0     7.0    16.6
  TO  10048 SHAJIAB=    500.00  1    285.0    83.1   296.9  72 1.0000LK              0.51   31.14    1                 1 XX

 BUS  10019 SJC1        19.000 CKT     MW     MVAR     MVA   % 1.0050PU    4.93  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10019
  FROM GENERATION                    600.0    58.3R  602.8 603 19.095KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          28.0    15.0    31.8
  TO  10047 SHAJIAC=    500.00  1    572.0    43.3   573.6  80 1.0000LK              0.98   72.36    1                 1 XX

 BUS  10020 SJC2        19.000 CKT     MW     MVAR     MVA   % 1.0050PU    4.91  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10020
  FROM GENERATION                    600.0    40.8R  601.4 601 19.095KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          28.0    15.0    31.8
  TO  10047 SHAJIAC=    500.00  1    572.0    25.8   572.6  80 1.0000LK              0.97   72.09    1                 1 XX

 BUS  10021 SJC3        19.000 CKT     MW     MVAR     MVA   % 1.0050PU    4.93  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10021
  FROM GENERATION                    600.0    58.3R  602.8 603 19.095KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          28.0    15.0    31.8
  TO  10047 SHAJIAC=    500.00  1    572.0    43.3   573.6  80 1.0000LK              0.98   72.36    1                 1 XX

 BUS  10022 PSS1        18.000 CKT     MW     MVAR     MVA   % 1.0250PU    8.08  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10022
  FROM GENERATION                    300.0    52.0R  304.5 304 18.450KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          12.0     8.0    14.4
  TO  10049 XUNENG1=    500.00  1    288.0    44.0   291.3  86 1.0000LK              0.59   33.88    1                 1 XX

 BUS  10023 PSS2        18.000 CKT     MW     MVAR     MVA   % 1.0250PU    8.08  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10023
  FROM GENERATION                    300.0    52.0R  304.5 304 18.450KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          12.0     8.0    14.4
  TO  10049 XUNENG1=    500.00  1    288.0    44.0   291.3  86 1.0000LK              0.59   33.88    1                 1 XX

 BUS  10024 PSS3        18.000 CKT     MW     MVAR     MVA   % 1.0250PU    8.08  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10024
  FROM GENERATION                    300.0    52.0R  304.5 304 18.450KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          12.0     8.0    14.4
  TO  10049 XUNENG1=    500.00  1    288.0    44.0   291.3  86 1.0000LK              0.59   33.88    1                 1 XX

 BUS  10025 PSS4        18.000 CKT     MW     MVAR     MVA   % 1.0380PU    7.99  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10025
  FROM GENERATION                    300.0    84.4R  311.6 312 18.684KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          12.0     8.0    14.4
  TO  10049 XUNENG1=    500.00  1    288.0    76.4   298.0  88 1.0000LK              0.60   34.56    1                 1 XX

 BUS  10026 PSS6        18.000 CKT     MW     MVAR     MVA   % 1.0250PU    8.00  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10026
  FROM GENERATION                    300.0    52.2R  304.5 305 18.450KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          12.0     8.0    14.4
  TO  10050 XUNENG2=    500.00  1    288.0    44.2   291.4  86 1.0000LK              0.59   33.89    1                 1 XX

 BUS  10027 PSS7        18.000 CKT     MW     MVAR     MVA   % 1.0250PU    8.00  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10027
  FROM GENERATION                    300.0    52.2R  304.5 305 18.450KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          12.0     8.0    14.4
  TO  10050 XUNENG2=    500.00  1    288.0    44.2   291.4  86 1.0000LK              0.59   33.89    1                 1 XX

 BUS  10028 PSS8        18.000 CKT     MW     MVAR     MVA   % 1.0250PU    8.00  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10028
  FROM GENERATION                    300.0    52.2R  304.5 305 18.450KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          12.0     8.0    14.4
  TO  10050 XUNENG2=    500.00  1    288.0    44.2   291.4  86 1.0000LK              0.59   33.89    1                 1 XX

 BUS  10029 HZX2        18.000 CKT     MW     MVAR     MVA   % 1.0350PU    2.85  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10029
  FROM GENERATION                    200.0    55.2R  207.5 207 18.630KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          12.0     8.0    14.4
  TO  10051 HZXUNEN=    500.00  1    188.0    47.2   193.8  57 1.0000LK              0.26   14.71    1                 1 XX

 BUS  10030 ZUH3        20.000 CKT     MW     MVAR     MVA   % 1.0001PU    6.60  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10030
  FROM GENERATION                    550.0    60.0L  553.3 553 20.003KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          30.0    18.0    35.0
  TO  10052 ZHUHAIB=    500.00  1    520.0    42.0   521.7  72 1.0000LK              0.57   58.34    1                 1 XX

 BUS  10031 ZUH4        20.000 CKT     MW     MVAR     MVA   % 1.0001PU    6.60  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10031
  FROM GENERATION                    550.0    60.0L  553.3 553 20.003KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          30.0    18.0    35.0
  TO  10052 ZHUHAIB=    500.00  1    520.0    42.0   521.7  72 1.0000LK              0.57   58.34    1                 1 XX

 BUS  10032 TOG3        20.000 CKT     MW     MVAR     MVA   % 1.0000PU    8.79  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10032
  FROM GENERATION                    555.0    56.3R  557.9 558 20.000KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          30.0    18.0    35.0
  TO  10053 TONGGU=     500.00  1    525.0    38.3   526.4  73 1.0000LK              0.72   59.49    1                 1 XX

 BUS  10033 TOG4        20.000 CKT     MW     MVAR     MVA   % 1.0000PU    8.79  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10033
  FROM GENERATION                    555.0    56.3R  557.9 558 20.000KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          30.0    18.0    35.0
  TO  10053 TONGGU=     500.00  1    525.0    38.3   526.4  73 1.0000LK              0.72   59.49    1                 1 XX

 BUS  10034 TOG5        20.000 CKT     MW     MVAR     MVA   % 1.0000PU    8.79  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10034
  FROM GENERATION                    555.0    56.3R  557.9 558 20.000KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          30.0    18.0    35.0
  TO  10053 TONGGU=     500.00  1    525.0    38.3   526.4  73 1.0000LK              0.72   59.49    1                 1 XX

 BUS  10035 LYJ1        20.000 CKT     MW     MVAR     MVA   % 1.0064PU   19.56  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10035
  FROM GENERATION                    250.0   100.0H  269.3 269 20.128KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10054 LIYUJIA=    500.00  1    235.0    92.0   252.4  68 1.0000LK              0.36   24.81    1                 1 XX

 BUS  10036 LYJ2        20.000 CKT     MW     MVAR     MVA   % 1.0064PU   19.56  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10036
  FROM GENERATION                    250.0   100.0H  269.3 269 20.128KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10054 LIYUJIA=    500.00  1    235.0    92.0   252.4  68 1.0000LK              0.36   24.81    1                 1 XX

 BUS  10037 QIAOK1      22.000 CKT     MW     MVAR     MVA   % 1.0200PU   20.64  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10037
  FROM GENERATION                    600.0    55.4R  602.6 603 22.440KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          30.0    18.0    35.0
  TO  10055 QIAOKOU=    500.00  1    570.0    37.4   571.2  79 1.0000LK              0.00   64.98    1                 1 XX

 BUS  10038 QIAOK2      22.000 CKT     MW     MVAR     MVA   % 1.0209PU   20.63  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10038
  FROM GENERATION                    600.0    60.0L  603.0 603 22.461KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          30.0    18.0    35.0
  TO  10055 QIAOKOU=    500.00  1    570.0    42.0   571.5  79 1.0000LK              0.00   64.94    1                 1 XX

 BUS  10039 YAX1        20.000 CKT     MW     MVAR     MVA   % 1.0080PU   10.97  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10039
  FROM GENERATION                    500.0    27.1R  500.7 501 20.160KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                          36.0    10.8    37.6
  TO  10057 YANGXI=     500.00  1    464.0    16.3   464.3  64 1.0000LK              0.00   43.96    1                 1 XX

 BUS  10040 HOHW1       22.000 CKT     MW     MVAR     MVA   % 1.0034PU   11.17  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10040
  FROM GENERATION                    520.0     0.0L  520.0 520 22.075KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          30.0    18.0    35.0
  TO  10058 HONGHAW=    500.00  1    490.0   -18.0   490.3  68 1.0000LK              0.00   48.76    1                 1 XX

 BUS  10041 HOHW2       22.000 CKT     MW     MVAR     MVA   % 1.0034PU   11.17  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10041
  FROM GENERATION                    520.0     0.0L  520.0 520 22.075KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          30.0    18.0    35.0
  TO  10058 HONGHAW=    500.00  1    490.0   -18.0   490.3  68 1.0000LK              0.00   48.76    1                 1 XX

 BUS  10042 HAIM1       27.000 CKT     MW     MVAR     MVA   % 1.0200PU   16.06  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10042
  FROM GENERATION                    850.0    91.9R  855.0 855 27.540KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                          60.0    30.0    67.1
  TO  10059 HAIMEN=     500.00  1    790.0    61.9   792.4  68 1.0000LK              1.03   79.97    1                 1 XX

 BUS  10043 HSYB1       20.000 CKT     MW     MVAR     MVA   % 1.0037PU   17.05  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10043
  FROM GENERATION                    280.0     0.0L  280.0 280 20.074KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10060 HESHUYB=    500.00  1    265.0    -8.0   265.1  72 1.0000LK              0.44   26.40    1                 1 XX

 BUS  10044 HSYB2       20.000 CKT     MW     MVAR     MVA   % 1.0037PU   17.05  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10044
  FROM GENERATION                    280.0     0.0L  280.0 280 20.074KV               MW     MVAR    1                 4 50
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10060 HESHUYB=    500.00  1    265.0    -8.0   265.1  72 1.0000LK              0.44   26.40    1                 1 XX

 BUS  10045 DAYAWAN=    500.00 CKT     MW     MVAR     MVA   % 1.0591PU    1.30  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10045
                                                               529.57KV               MW     MVAR    1                 3 HK
  TO  10012 NPS2        26.000  1   -949.9   -48.4   951.1  85 1.0600UN              1.09  122.32    1                 3 HK
  TO  10075 HUIZHOU=    500.00  1    548.6   -95.7   556.8  25                       1.63   17.40    1                 1 XX
  TO  10276 NPS         400.00  1    200.6    72.0   213.2  24 1.0500UN              0.06    6.40    1                 3 HK
  TO  10276 NPS         400.00  2    200.6    72.0   213.2  24 1.0500UN              0.06    6.40    1                 3 HK

 BUS  10046 LINGAO=     500.00 CKT     MW     MVAR     MVA   % 1.0559PU   -2.51  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10046
                                                               527.94KV               MW     MVAR    1                 1 XX
  TO  10013 NPS3        26.000  1   -943.9    -6.6   944.0  83 1.0500UN              1.06  115.08    1                 4 50
  TO  10014 NPS4        26.000  1   -943.9    -6.6   944.0  83 1.0500UN              1.06  115.08    1                 4 50
  TO  10279 SHENZHE=    500.00  1    621.4   126.7   634.1  24                       1.47   17.60    1                 1 XX
  TO  10279 SHENZHE=    500.00  2    651.8   102.0   659.7  25                       2.37   18.19    1                 1 XX
  TO  10298 KUNPENG=    500.00  1    303.8  -106.4   321.9  12                       0.36    3.75    1                 1 XX
  TO  10298 KUNPENG=    500.00  2    311.0  -109.1   329.6  12                       0.37    3.84    1                 1 XX

 BUS  10047 SHAJIAC=    500.00 CKT     MW     MVAR     MVA   % 1.0518PU   -2.31  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10047
                                                               525.90KV               MW     MVAR    1                 1 XX
  TO  10015 SJA4        20.000  1   -285.0   -19.3   285.7  79 1.0500UN              0.00   31.17    1                 4 50
  TO  10016 SJA5        20.000  1   -285.0   -19.3   285.7  79 1.0500UN              0.00   31.17    1                 4 50
  TO  10019 SJC1        19.000  1   -571.0    29.1   571.8  80 1.0500UN              0.98   72.36    1                 4 50
  TO  10020 SJC2        19.000  1   -571.0    46.3   572.9  80 1.0460UN              0.97   72.09    1                 4 50
  TO  10021 SJC3        19.000  1   -571.0    29.1   571.8  80 1.0500UN              0.98   72.36    1                 4 50
  TO  10048 SHAJIAB=    500.00  1    313.4  -127.5   338.4  16                       0.00    0.21    1                 1 XX
  TO  10063 GUANGNA=    500.00  1    449.5   -25.9   450.3  17                       1.10   11.69    1                 1 XX
  TO  10287 PENGCHE=    500.00  1    934.3    91.9   938.8  36                       3.20   35.22    1                 1 XX
  TO  10287 PENGCHE=    500.00  2    585.9    -4.2   585.9  22                       3.42   21.78    1                 1 XX

 BUS  10048 SHAJIAB=    500.00 CKT     MW     MVAR     MVA   % 1.0520PU   -2.34  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10048
                                                               526.02KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                         281.7    42.2   284.8
  TO  10017 SJB1        19.000  1   -113.9   -67.1   132.2  32 1.0640UN              0.11    6.51    1                 4 50
  TO  10018 SJB2        19.000  1   -284.5   -51.9   289.2  70 1.0640UN              0.51   31.14    1                 4 50
  TO  10047 SHAJIAC=    500.00  1   -313.4   126.6   338.0  16                       0.00    0.21    1                 1 XX
  TO  10063 GUANGNA=    500.00  1    430.1   -49.8   433.0  16                       1.67   10.88    1                 1 XX

 BUS  10049 XUNENG1=    500.00 CKT     MW     MVAR     MVA   % 1.0624PU    1.41  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10049
                                                               531.18KV               MW     MVAR    1                 1 XX
  TO  10022 PSS1        18.000  1   -287.4   -10.2   287.6  85 1.0500UN              0.59   33.88    1                 4 50
  TO  10023 PSS2        18.000  1   -287.4   -10.2   287.6  85 1.0500UN              0.59   33.88    1                 4 50
  TO  10024 PSS3        18.000  1   -287.4   -10.2   287.6  85 1.0500UN              0.59   33.88    1                 4 50
  TO  10025 PSS4        18.000  1   -287.4   -41.8   290.4  85 1.0500UN              0.60   34.56    1                 4 50
  TO  10050 XUNENG2=    500.00  1    853.0    40.4   854.0  57                       0.00    1.29    1                 1 XX
  TO  10087 BEIJIAO=    500.00  1    296.6    31.9   298.3  20                       0.68    9.89    1                 1 XX

 BUS  10050 XUNENG2=    500.00 CKT     MW     MVAR     MVA   % 1.0623PU    1.33  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10050
                                                               531.14KV               MW     MVAR    1                 1 XX
  TO  10026 PSS6        18.000  1   -287.4   -10.3   287.6  85 1.0500UN              0.59   33.89    1                 4 50
  TO  10027 PSS7        18.000  1   -287.4   -10.3   287.6  85 1.0500UN              0.59   33.89    1                 4 50
  TO  10028 PSS8        18.000  1   -287.4   -10.3   287.6  85 1.0500UN              0.59   33.89    1                 4 50
  TO  10049 XUNENG1=    500.00  1   -853.0   -40.3   854.0  57                       0.00    1.29    1                 1 XX
  TO  10062 ZENGCHE=    500.00  1    886.1    43.3   887.2  40                       7.74   61.88    1                 1 XX
  TO  10062 ZENGCHE=    500.00  2    829.2    27.9   829.6  37                       7.98   57.73    1                 1 XX

 BUS  10051 HZXUNEN=    500.00 CKT     MW     MVAR     MVA   % 1.0621PU   -1.43  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10051
                                                               531.07KV               MW     MVAR    1                 1 XX
  TO  10029 HZX2        18.000  1   -187.7   -32.5   190.5  56 1.0440UN              0.26   14.71    1                 4 50
  TO  10072 DONGGUA=    500.00  1    476.6    13.8   476.8  16                       0.61   13.24    1                 1 XX
  TO  10072 DONGGUA=    500.00  2    476.6    13.8   476.8  16                       0.61   13.24    1                 1 XX
  TO  10076 BOLUO=      500.00  1   -765.5     4.8   765.5  29                       1.04    9.35    1                 1 XX

 BUS  10052 ZHUHAIB=    500.00 CKT     MW     MVAR     MVA   % 1.0461PU    0.18  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10052
                                                               523.05KV               MW     MVAR    1                 1 XX
  TO  10030 ZUH3        20.000  1   -519.4    16.3   519.7  72 1.0500UN              0.57   58.34    1                 4 50
  TO  10031 ZUH4        20.000  1   -519.4    16.3   519.7  72 1.0500UN              0.57   58.34    1                 4 50
  TO  10086 XIANGSH=    500.00  1    519.4   -16.3   519.7  15                       1.24   20.78    1                 1 XX
  TO  10086 XIANGSH=    500.00  2    519.4   -16.3   519.7  15                       1.24   20.78    1                 1 XX

 BUS  10053 TONGGU=     500.00 CKT     MW     MVAR     MVA   % 1.0466PU    2.31  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10053
                                                               523.31KV               MW     MVAR    1                 1 XX
  TO  10032 TOG3        20.000  1   -524.3    21.2   524.7  73 1.0500UN              0.72   59.49    1                 4 50
  TO  10033 TOG4        20.000  1   -524.3    21.2   524.7  73 1.0500UN              0.72   59.49    1                 4 50
  TO  10034 TOG5        20.000  1   -524.3    21.2   524.7  73 1.0500UN              0.72   59.49    1                 4 50
  TO  10086 XIANGSH=    500.00  1    786.3   -35.4   787.1  24                       3.95   60.45    1                 1 XX
  TO  10086 XIANGSH=    500.00  2    786.5   -28.1   787.0  24                       3.39   60.52    1                 1 XX

 BUS  10054 LIYUJIA=    500.00 CKT     MW     MVAR     MVA   % 1.0706PU   14.16  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10054
                                                               535.32KV               MW     MVAR    1                 1 XX
  TO  10035 LYJ1        20.000  1   -234.6   -67.2   244.1  66 1.1000UN              0.36   24.81    1                 4 50
  TO  10036 LYJ2        20.000  1   -234.6   -67.2   244.1  66 1.1000UN              0.36   24.81    1                 4 50
  TO  10055 QIAOKOU=    500.00  1    469.3   134.4   488.1  22                       0.21    0.42    1                 1 XX

 BUS  10055 QIAOKOU=    500.00 CKT     MW     MVAR     MVA   % 1.0699PU   14.12  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10055
                                                               534.97KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   140.8   140.8
  TO  10037 QIAOK1      22.000  1   -570.0    27.6   570.7  79 1.0500UN              0.00   64.98    1                 4 50
  TO  10038 QIAOK2      22.000  1   -570.0    22.9   570.5  79 1.0500UN              0.00   64.94    1                 4 50
  TO  10054 LIYUJIA=    500.00  1   -469.1  -136.0   488.4  22                       0.21    0.42    1                 1 XX
  TO  10081 QUJIANG=    500.00  1    793.2   -31.5   793.9  35                      11.65  119.84    1                 1 XX
  TO  10081 QUJIANG=    500.00  2    815.9   -23.8   816.2  36                      11.17  123.42    1                 1 XX

 BUS  10056 AOLIYOU=    500.00 CKT     MW     MVAR     MVA   % 1.0566PU   11.66  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10056
                                                               528.32KV               MW     MVAR    1                 1 XX
  TO  10085 GANGCHE=    500.00  1      0.0     0.0     0.0   0                       0.00    0.01    1                 1 XX
  TO  10085 GANGCHE=    500.00  2      0.0     0.0     0.0   0                       0.00    0.01    1                 1 XX

 BUS  10057 YANGXI=     500.00 CKT     MW     MVAR     MVA   % 1.0596PU    5.55  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10057
                                                               529.81KV               MW     MVAR    1                 1 XX
  TO  10039 YAX1        20.000  1   -464.0    27.6   464.8  65 1.0500UN              0.00   43.96    1                 1 XX
  TO  10083 DIELING=    500.00  1    232.0   -13.8   232.4  10                       0.34    4.30    1                 1 XX
  TO  10083 DIELING=    500.00  2    232.0   -13.8   232.4  10                       0.34    4.30    1                 1 XX

 BUS  10058 HONGHAW=    500.00 CKT     MW     MVAR     MVA   % 1.0626PU    5.52  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10058
                                                               531.30KV               MW     MVAR    1                 1 XX
  TO  10040 HOHW1       22.000  1   -490.0    66.8   494.5  69 1.0500UN              0.00   48.76    1                 4 50
  TO  10041 HOHW2       22.000  1   -490.0    66.8   494.5  69 1.0500UN              0.00   48.76    1                 4 50
  TO  10078 MAOHU=      500.00  1    482.1   -65.4   486.5  16                       0.42    6.45    1                 1 XX
  TO  10078 MAOHU=      500.00  2    497.9   -68.1   502.6  17                       0.44    6.66    1                 1 XX

 BUS  10059 HAIMEN=     500.00 CKT     MW     MVAR     MVA   % 1.0666PU   10.27  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10059
                                                               533.31KV               MW     MVAR    1                 1 XX
  TO  10042 HAIM1       27.000  1   -789.0    18.1   789.2  67 1.0500UN              1.03   79.97    1                 1 XX
  TO  10077 SHANTOU=    500.00  1    394.5    -9.0   394.6  11                       0.41    8.80    1                 1 XX
  TO  10077 SHANTOU=    500.00  2    394.5    -9.0   394.6  11                       0.41    8.80    1                 1 XX

 BUS  10060 HESHUYB=    500.00 CKT     MW     MVAR     MVA   % 1.0605PU   11.37  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10060
                                                               530.24KV               MW     MVAR    1                 1 XX
  TO  10043 HSYB1       20.000  1   -264.6    34.4   266.8  72 1.0500UN              0.44   26.40    1                 4 50
  TO  10044 HSYB2       20.000  1   -264.6    34.4   266.8  72 1.0500UN              0.44   26.40    1                 4 50
  TO  10079 JIAYING=    500.00  1    529.1   -68.8   533.6  24                       0.50    3.03    1                 1 XX

 BUS  10061 ZCT=        500.00 CKT     MW     MVAR     MVA   % 1.0481PU   -3.72  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10061
                                                               524.05KV               MW     MVAR    1                 1 XX
  TO  10065 DCSUID=     500.00  2   -790.3   -71.4   793.5  36                       0.57    9.15    1                 2 N2
  TO  10074 GUANCHE=    500.00  2    790.3    71.4   793.5  24                       1.73   29.46    1                 1 XX

 BUS  10062 ZENGCHE=    500.00 CKT     MW     MVAR     MVA   % 1.0480PU   -2.64  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10062
                                                               524.02KV               MW     MVAR    1                 1 XX
  TO  10050 XUNENG2=    500.00  1   -878.4   -76.3   881.7  40                       7.74   61.88    1                 1 XX
  TO  10050 XUNENG2=    500.00  2   -821.2   -62.3   823.5  37                       7.98   57.73    1                 1 XX
  TO  10065 DCSUID=     500.00  1    498.7  -158.0   523.2  24                       0.25    3.95    1                 2 N2
  TO  10074 GUANCHE=    500.00  1   1192.3    65.3  1194.1  36                       3.91   66.42    1                 1 XX
  TO  10087 BEIJIAO=    500.00  1   -880.2    62.0   882.4  34                       4.98   35.61    1                 1 XX
  TO  10087 BEIJIAO=    500.00  2   -884.0    43.9   885.1  34                       4.29   35.79    1                 1 XX
  TO  10112 ZC1         220.00  1    545.0   -31.4   545.9  73 1.0500UN              0.15   56.09    1                 1 XX
  TO  10113 ZC2         220.00  1    613.8    78.4   618.8  83 1.0500UN              0.19   72.07    1                 1 XX
  TO  10114 ZC3         220.00  1    613.8    78.4   618.8  83 1.0500UN              0.19   72.07    1                 1 XX

 BUS  10063 GUANGNA=    500.00 CKT     MW     MVAR     MVA   % 1.0494PU   -3.80  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10063
                                                               524.69KV               MW     MVAR    1                 1 XX
  TO  10047 SHAJIAC=    500.00  1   -448.5   -21.2   449.0  17                       1.10   11.69    1                 1 XX
  TO  10048 SHAJIAB=    500.00  1   -428.4    -3.7   428.4  16                       1.67   10.88    1                 1 XX
  TO  10069 SHUNDE=     500.00  1   -375.2    56.8   379.4  14                       0.82   10.20    1                 1 XX
  TO  10069 SHUNDE=     500.00  2   -370.3    54.8   374.4  14                       0.79   10.06    1                 1 XX
  TO  10124 GN1         220.00  1    376.4   -33.1   377.8  38 1.0500UN              0.06   23.04    1                 1 XX
  TO  10127 GN3         220.00  1    623.0   -26.8   623.6  62 1.0500UN              0.16   62.52    1                 1 XX
  TO  10129 GN4         220.00  1    623.0   -26.8   623.6  62 1.0500UN              0.16   62.52    1                 1 XX

 BUS  10064 HUADU=      500.00 CKT     MW     MVAR     MVA   % 1.0549PU    1.15  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10064
                                                               527.43KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                         846.6     1.2   846.6
  TO SHUNT                             0.0   273.7   273.7
  TO  10066 XIANLS=     500.00  1   -882.2    63.4   884.5  25                       6.45  101.83    1                 1 XX
  TO  10066 XIANLS=     500.00  2   -877.4    56.0   879.2  25                       5.66  101.21    1                 1 XX
  TO  10070 YANDU=      500.00  1   -189.5  -112.8   220.5   6                       0.33    4.87    1                 1 XX
  TO  10070 YANDU=      500.00  2   -190.7  -114.2   222.2   6                       0.30    4.91    1                 1 XX
  TO  10076 BOLUO=      500.00  1    245.6  -157.9   292.0   8                       0.72    8.71    1                 1 XX
  TO  10076 BOLUO=      500.00  2    247.3  -158.6   293.8   8                       0.73    8.77    1                 1 XX
  TO  10081 QUJIANG=    500.00  1   -522.2    -3.9   522.2  20                       2.51   39.37    1                 1 XX
  TO  10081 QUJIANG=    500.00  2   -521.5    -2.0   521.5  20                       2.76   39.34    1                 1 XX
  TO  10087 BEIJIAO=    500.00  1    921.9    77.6   925.2  35                       1.54   23.93    1                 1 XX
  TO  10087 BEIJIAO=    500.00  2    921.9    77.4   925.2  35                       1.54   23.93    1                 1 XX

 BUS  10065 DCSUID=     500.00 CKT     MW     MVAR     MVA   % 1.0499PU   -3.06  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10065
                                                               524.94KV               MW     MVAR    1                 2 N2
  TO  10007 GD01-HLZ    525.00  1      0.0     0.0     0.0     1.0000LK              0.00    0.00    1                 2 N2
  TO  10007 GD01-HLZ    525.00  2      0.0     0.0     0.0     1.0000LK              0.00    0.00    1                 2 N2
  TO  10007 GD01-HLZ    525.00  3      0.0     0.0     0.0     1.0000LK              0.00    0.00    1                 2 N2
  TO  10061 ZCT=        500.00  2    790.8    63.5   793.4  36                       0.57    9.15    1                 1 XX
  TO  10062 ZENGCHE=    500.00  1   -498.5   145.0   519.2  24                       0.25    3.95    1                 1 XX
  TO  10073 HENGLI=     500.00  1   -146.8  -102.8   179.2   8                       0.12    1.33    1                 1 XX
  TO  10073 HENGLI=     500.00  2   -145.6  -105.8   180.0   8                       0.10    1.33    1                 1 XX

 BUS  10066 XIANLS=     500.00 CKT     MW     MVAR     MVA   % 1.0504PU    7.71  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10066
                                                               525.18KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   218.4   218.4
  TO  10010 XIANLS50    525.00  1  -2077.0   207.9  2087.4     1.0000UN              0.00    7.90    1                 2 N2
  TO  10064 HUADU=      500.00  1    888.6  -115.0   896.0  26                       6.45  101.83    1                 1 XX
  TO  10064 HUADU=      500.00  2    883.1  -108.2   889.7  25                       5.66  101.21    1                 1 XX
  TO  10188 XLS2        220.00  1    305.3  -203.2   366.7  49 1.0500UN              0.20   29.18    1                 1 XX

 BUS  10067 LUODONG=    500.00 CKT     MW     MVAR     MVA   % 1.0441PU    0.72  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10067
                                                               522.03KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                        2511.0   130.6  2514.4
  TO  10008 LUODON50    525.00  1  -3607.0   690.0  3672.4     1.0000UN              0.00   24.74    1                 2 N2
  TO  10068 XIJIANG=    500.00  1    240.0  -360.2   432.8  17                       0.65    3.75    1                 1 XX
  TO  10087 BEIJIAO=    500.00  1    435.5  -228.6   491.8  19                       1.07    9.18    1                 1 XX
  TO  10087 BEIJIAO=    500.00  2    420.5  -231.8   480.1  22                       1.22    8.93    1                 1 XX

 BUS  10068 XIJIANG=    500.00 CKT     MW     MVAR     MVA   % 1.0508PU    0.35  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10068
                                                               525.39KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                        1050.0   -19.2  1050.2
  TO  10067 LUODONG=    500.00  1   -239.4   336.4   412.8  16                       0.65    3.75    1                 1 XX
  TO  10070 YANDU=      500.00  1   -887.2  -162.3   901.9  24                       2.92   35.75    1                 1 XX
  TO  10070 YANDU=      500.00  2   -885.5  -180.5   903.7  24                       2.20   35.85    1                 1 XX
  TO  10082 JIANGME=    500.00  1    421.5   -10.2   421.7  16                       1.13    9.51    1                 1 XX
  TO  10082 JIANGME=    500.00  2    540.6    35.9   541.8  21                       0.54   12.35    1                 1 XX

 BUS  10069 SHUNDE=     500.00 CKT     MW     MVAR     MVA   % 1.0451PU   -2.31  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10069
                                                               522.56KV               MW     MVAR    1                 1 XX
  TO  10063 GUANGNA=    500.00  1    376.0  -122.0   395.3  15                       0.82   10.20    1                 1 XX
  TO  10063 GUANGNA=    500.00  2    371.1  -120.9   390.3  15                       0.79   10.06    1                 1 XX
  TO  10082 JIANGME=    500.00  1   -726.8    -6.9   726.8  28                       1.45   17.41    1                 1 XX
  TO  10082 JIANGME=    500.00  2   -726.8    -7.4   726.8  28                       1.45   17.41    1                 1 XX
  TO  10086 XIANGSH=    500.00  1   -126.7   127.4   179.7   7                       0.10    0.85    1                 1 XX
  TO  10086 XIANGSH=    500.00  2   -126.7   127.4   179.7   7                       0.10    0.85    1                 1 XX
  TO  10146 SD2         220.00  1    479.5     1.2   479.5  48 1.0500UN              0.09   42.45    1                 1 XX
  TO  10147 SD3         220.00  1    480.3     1.2   480.3  48 1.0500UN              0.09   42.52    1                 1 XX

 BUS  10070 YANDU=      500.00 CKT     MW     MVAR     MVA   % 1.0613PU    2.56  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10070
                                                               530.65KV               MW     MVAR    1                 1 XX
  TO  10003 DCZQ=       500.00  1  -1410.0  -204.9  1424.8  27                       0.00    3.60    1                 2 N2
  TO  10003 DCZQ=       500.00  2  -1410.0  -204.9  1424.8  27                       0.00    3.60    1                 2 N2
  TO  10064 HUADU=      500.00  1    189.8   -46.9   195.5   5                       0.33    4.87    1                 1 XX
  TO  10064 HUADU=      500.00  2    191.0   -45.5   196.3   5                       0.30    4.91    1                 1 XX
  TO  10068 XIJIANG=    500.00  1    890.1   145.0   901.8  23                       2.92   35.75    1                 1 XX
  TO  10068 XIJIANG=    500.00  2    887.7   163.3   902.6  23                       2.20   35.85    1                 1 XX
  TO  10083 DIELING=    500.00  1   -241.9    15.6   242.4  11                       0.66    8.59    1                 1 XX
  TO  10083 DIELING=    500.00  2   -241.9    15.6   242.4  11                       0.66    8.59    1                 1 XX
  TO  10220 YD2         220.00  1    572.6    81.3   578.3  77 1.0500UN              0.36   64.62    1                 1 XX
  TO  10221 YD3         220.00  1    572.6    81.3   578.3  77 1.0500UN              0.36   64.62    1                 1 XX

 BUS  10071 DGT=        500.00 CKT     MW     MVAR     MVA   % 1.0564PU   -2.07  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10071
                                                               528.21KV               MW     MVAR    1                 1 XX
  TO  10073 HENGLI=     500.00  2    621.9    37.9   623.0  19                       0.70    6.62    1                 1 XX
  TO  10075 HUIZHOU=    500.00  2   -621.9   -37.9   623.0  29                       1.73   16.99    1                 1 XX

 BUS  10072 DONGGUA=    500.00 CKT     MW     MVAR     MVA   % 1.0581PU   -3.00  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10072
                                                               529.03KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                        1856.0   -65.7  1857.2
  TO  10051 HZXUNEN=    500.00  1   -476.0   -75.2   481.9  16                       0.61   13.24    1                 1 XX
  TO  10051 HZXUNEN=    500.00  2   -476.0   -75.2   481.9  16                       0.61   13.24    1                 1 XX
  TO  10073 HENGLI=     500.00  1   -326.6   209.6   388.1  12                       0.14    2.63    1                 1 XX
  TO  10075 HUIZHOU=    500.00  1   -810.4    69.0   813.3  38                       5.36   35.12    1                 1 XX
  TO  10298 KUNPENG=    500.00  1    116.5   -31.3   120.6   5                       0.04    0.36    1                 1 XX
  TO  10298 KUNPENG=    500.00  2    116.5   -31.3   120.6   5                       0.04    0.36    1                 1 XX

 BUS  10073 HENGLI=     500.00 CKT     MW     MVAR     MVA   % 1.0544PU   -2.67  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10073
                                                               527.22KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                        1974.0   523.2  2042.2
  TO  10065 DCSUID=     500.00  1    146.9    47.3   154.3   7                       0.12    1.33    1                 2 N2
  TO  10065 DCSUID=     500.00  2    145.7    49.9   154.0   7                       0.10    1.33    1                 2 N2
  TO  10071 DGT=        500.00  2   -621.2   -50.5   623.2  19                       0.70    6.62    1                 1 XX
  TO  10072 DONGGUA=    500.00  1    326.7  -226.3   397.4  12                       0.14    2.63    1                 1 XX
  TO  10076 BOLUO=      500.00  1   -986.1  -171.8  1000.9  30                       2.68   34.90    1                 1 XX
  TO  10076 BOLUO=      500.00  2   -986.1  -171.8  1000.9  30                       2.68   34.90    1                 1 XX

 BUS  10074 GUANCHE=    500.00 CKT     MW     MVAR     MVA   % 1.0416PU   -5.82  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10074
                                                               520.82KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                        2699.0   158.0  2703.6
  TO  10061 ZCT=        500.00  2   -788.5   -99.9   794.8  24                       1.73   29.46    1                 1 XX
  TO  10062 ZENGCHE=    500.00  1  -1188.4   -56.7  1189.8  36                       3.91   66.42    1                 1 XX
  TO  10304 BAOAN=      500.00  1   -722.1    -1.4   722.1  28                       1.44   19.24    1                 1 XX

 BUS  10075 HUIZHOU=    500.00 CKT     MW     MVAR     MVA   % 1.0604PU   -0.51  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10075
                                                               530.22KV               MW     MVAR    1                 1 XX
  TO  10045 DAYAWAN=    500.00  1   -546.9    49.9   549.2  25                       1.63   17.40    1                 3 HK
  TO  10071 DGT=        500.00  2    623.6     8.3   623.7  29                       1.73   16.99    1                 1 XX
  TO  10072 DONGGUA=    500.00  1    815.7   -93.7   821.1  39                       5.36   35.12    1                 1 XX
  TO  10078 MAOHU=      500.00  1   -828.0    17.8   828.2  31                       6.16   76.32    1                 1 XX
  TO  10078 MAOHU=      500.00  2   -834.7    18.8   834.9  31                       6.25   76.94    1                 1 XX
  TO  10099 HZ1         220.00  1    256.8    -0.4   256.8  34 1.0500UN              0.07   12.96    1                 1 XX
  TO  10100 HZ2         220.00  1    256.8    -0.4   256.8  34 1.0500UN              0.07   12.96    1                 1 XX
  TO  10103 HZ3         220.00  1    256.8    -0.4   256.8  34 1.0500UN              0.07   12.96    1                 1 XX

 BUS  10076 BOLUO=      500.00 CKT     MW     MVAR     MVA   % 1.0634PU   -0.73  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10076
                                                               531.71KV               MW     MVAR    1                 1 XX
  TO  10006 DCHZ=       500.00  1  -1587.2   -78.5  1589.2  30                       2.23    6.70    1                 2 N2
  TO  10006 DCHZ=       500.00  2  -1209.2  -153.8  1219.0  23                       1.31    5.25    1                 2 N2
  TO  10051 HZXUNEN=    500.00  1    766.5   -14.7   766.7  29                       1.04    9.35    1                 1 XX
  TO  10064 HUADU=      500.00  1   -244.9     5.2   245.0   6                       0.72    8.71    1                 1 XX
  TO  10064 HUADU=      500.00  2   -246.6     6.0   246.6   6                       0.73    8.77    1                 1 XX
  TO  10073 HENGLI=     500.00  1    988.7   163.2  1002.1  30                       2.68   34.90    1                 1 XX
  TO  10073 HENGLI=     500.00  2    988.7   163.2  1002.1  30                       2.68   34.90    1                 1 XX
  TO  10264 BL2         220.00  1    272.0   -45.3   275.7  37 1.0500UN              0.08   15.00    1                 1 XX
  TO  10265 BL3         220.00  1    272.0   -45.3   275.7  37 1.0500UN              0.08   15.00    1                 1 XX

 BUS  10077 SHANTOU=    500.00 CKT     MW     MVAR     MVA   % 1.0640PU    9.00  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10077
                                                               532.02KV               MW     MVAR    1                 1 XX
  TO  10059 HAIMEN=     500.00  1   -394.1   -58.1   398.3  11                       0.41    8.80    1                 1 XX
  TO  10059 HAIMEN=     500.00  2   -394.1   -58.1   398.3  11                       0.41    8.80    1                 1 XX
  TO  10080 RONGJIA=    500.00  1    224.2   -25.1   225.6   8                       0.22    2.04    1                 1 XX
  TO  10080 RONGJIA=    500.00  2    224.7   -20.2   225.6   8                       0.18    2.05    1                 1 XX
  TO  10231 ST1         220.00  1    110.5    52.5   122.4  16 1.0500UN              0.02    2.92    1                 1 XX
  TO  10232 ST2         220.00  1    117.9    56.1   130.6  17 1.0500UN              0.01    3.11    1                 1 XX
  TO  10233 ST3         220.00  1    110.8    52.7   122.7  16 1.0500UN              0.02    2.93    1                 1 XX

 BUS  10078 MAOHU=      500.00 CKT     MW     MVAR     MVA   % 1.0633PU    4.75  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10078
                                                               531.64KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                         327.8    76.0   336.5
  TO  10058 HONGHAW=    500.00  1   -481.6    43.1   483.6  16                       0.42    6.45    1                 1 XX
  TO  10058 HONGHAW=    500.00  2   -497.5    46.1   499.6  16                       0.44    6.66    1                 1 XX
  TO  10075 HUIZHOU=    500.00  1    834.2   -67.7   836.9  31                       6.16   76.32    1                 1 XX
  TO  10075 HUIZHOU=    500.00  2    840.9   -68.6   843.7  32                       6.25   76.94    1                 1 XX
  TO  10080 RONGJIA=    500.00  1   -535.9   -11.5   536.0  20                       2.57   34.96    1                 1 XX
  TO  10080 RONGJIA=    500.00  2   -487.8   -17.3   488.1  18                       2.78   31.84    1                 1 XX

 BUS  10079 JIAYING=    500.00 CKT     MW     MVAR     MVA   % 1.0602PU   11.04  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10079
                                                               530.11KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   222.6   222.6
  TO  10060 HESHUYB=    500.00  1   -528.6    59.3   531.9  24                       0.50    3.03    1                 1 XX
  TO  10080 RONGJIA=    500.00  1    380.6  -116.1   397.9  15                       1.44   17.13    1                 1 XX
  TO  10080 RONGJIA=    500.00  2    380.0  -119.0   398.2  15                       1.57   17.11    1                 1 XX
  TO  10257 JY1         220.00  1   -232.0   -46.8   236.6  24 1.0500UN              0.02    9.01    1                 1 XX

 BUS  10080 RONGJIA=    500.00 CKT     MW     MVAR     MVA   % 1.0631PU    8.48  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10080
                                                               531.53KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                         177.0   117.1   212.2
  TO SHUNT                             0.0   139.0   139.0
  TO  10077 SHANTOU=    500.00  1   -224.0   -20.9   225.0   8                       0.22    2.04    1                 1 XX
  TO  10077 SHANTOU=    500.00  2   -224.5   -25.7   226.0   9                       0.18    2.05    1                 1 XX
  TO  10078 MAOHU=      500.00  1    538.5   -93.8   546.6  21                       2.57   34.96    1                 1 XX
  TO  10078 MAOHU=      500.00  2    490.6  -105.7   501.9  19                       2.78   31.84    1                 1 XX
  TO  10079 JIAYING=    500.00  1   -379.2    -6.4   379.2  14                       1.44   17.13    1                 1 XX
  TO  10079 JIAYING=    500.00  2   -378.4    -3.6   378.4  14                       1.57   17.11    1                 1 XX

 BUS  10081 QUJIANG=    500.00 CKT     MW     MVAR     MVA   % 1.0509PU    5.43  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10081
                                                               525.44KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   328.0   328.0
  TO  10055 QIAOKOU=    500.00  1   -781.6   -61.9   784.0  36                      11.65  119.84    1                 1 XX
  TO  10055 QIAOKOU=    500.00  2   -804.7   -66.0   807.4  37                      11.17  123.42    1                 1 XX
  TO  10064 HUADU=      500.00  1    524.7  -123.4   539.0  21                       2.51   39.37    1                 1 XX
  TO  10064 HUADU=      500.00  2    524.2  -128.1   539.7  21                       2.76   39.34    1                 1 XX
  TO  10180 QJ1         220.00  1    271.7    25.9   272.9  36 1.0500UN              0.03   13.66    1                 1 XX
  TO  10181 QJ2         220.00  1    265.7    25.4   266.9  36 1.0500UN              0.07   13.37    1                 1 XX

 BUS  10082 JIANGME=    500.00 CKT     MW     MVAR     MVA   % 1.0472PU   -0.93  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10082
                                                               523.58KV               MW     MVAR    1                 1 XX
  TO  10068 XIJIANG=    500.00  1   -420.4   -39.2   422.2  16                       1.13    9.51    1                 1 XX
  TO  10068 XIJIANG=    500.00  2   -540.0   -82.5   546.3  21                       0.54   12.35    1                 1 XX
  TO  10069 SHUNDE=     500.00  1    728.2   -10.1   728.3  28                       1.45   17.41    1                 1 XX
  TO  10069 SHUNDE=     500.00  2    728.2   -10.7   728.3  28                       1.45   17.41    1                 1 XX
  TO  10083 DIELING=    500.00  1   -642.3   -57.9   644.9  25                       4.52   61.41    1                 1 XX
  TO  10083 DIELING=    500.00  2   -642.3   -57.9   644.9  25                       4.52   61.41    1                 1 XX
  TO  10172 JM1         220.00  1    394.3   129.2   414.9  55 1.0000UN              0.08   32.45    1                 1 XX
  TO  10173 JM2         220.00  1    394.3   129.2   414.9  55 1.0000UN              0.08   32.45    1                 1 XX

 BUS  10083 DIELING=    500.00 CKT     MW     MVAR     MVA   % 1.0555PU    4.52  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10083
                                                               527.77KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   220.6   220.6
  TO  10057 YANGXI=     500.00  1   -231.7   -74.8   243.4  11                       0.34    4.30    1                 1 XX
  TO  10057 YANGXI=     500.00  2   -231.7   -74.8   243.4  11                       0.34    4.30    1                 1 XX
  TO  10070 YANDU=      500.00  1    242.5  -100.0   262.4  12                       0.66    8.59    1                 1 XX
  TO  10070 YANDU=      500.00  2    242.5  -100.0   262.4  12                       0.66    8.59    1                 1 XX
  TO  10082 JIANGME=    500.00  1    646.8   -46.0   648.5  25                       4.52   61.41    1                 1 XX
  TO  10082 JIANGME=    500.00  2    646.8   -46.0   648.5  25                       4.52   61.41    1                 1 XX
  TO  10084 MAOMING=    500.00  1   -860.8    85.9   865.0  33                       8.29  112.67    1                 1 XX
  TO  10084 MAOMING=    500.00  2   -855.6    84.5   859.8  33                       8.19  111.99    1                 1 XX
  TO  10197 DL2         220.00  1    200.5    25.4   202.1  27 1.0500UN              0.06    7.97    1                 1 XX
  TO  10199 DL3         220.00  1    200.5    25.4   202.1  27 1.0500UN              0.06    7.97    1                 1 XX

 BUS  10084 MAOMING=    500.00 CKT     MW     MVAR     MVA   % 1.0476PU   11.91  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10084
                                                               523.82KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                         288.0    40.8   290.9
  TO SHUNT                             0.0   243.7   243.7
  TO  10009 MAOMIN50    525.00  1  -2117.0   310.4  2139.6     1.0000UN              0.00    8.34    1                 2 N2
  TO  10083 DIELING=    500.00  1    869.1  -142.1   880.6  34                       8.29  112.67    1                 1 XX
  TO  10083 DIELING=    500.00  2    863.8  -141.3   875.3  33                       8.19  111.99    1                 1 XX
  TO  10085 GANGCHE=    500.00  1     47.4  -155.9   163.0   4                       0.09    1.09    1                 1 XX
  TO  10085 GANGCHE=    500.00  2     48.7  -155.5   162.9   4                       0.08    1.09    1                 1 XX

 BUS  10085 GANGCHE=    500.00 CKT     MW     MVAR     MVA   % 1.0561PU   11.67  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10085
                                                               528.06KV               MW     MVAR    1                 1 XX
  TO  10011 GANGCH50    525.00  1      0.0  -104.0   104.0     1.0000UN              0.00    0.02    1                 1 XX
  TO  10056 AOLIYOU=    500.00  1      0.0   -34.3    34.3   1                       0.00    0.01    1                 1 XX
  TO  10056 AOLIYOU=    500.00  2      0.0   -34.3    34.3   1                       0.00    0.01    1                 1 XX
  TO  10084 MAOMING=    500.00  1    -47.3    63.7    79.4   2                       0.09    1.09    1                 1 XX
  TO  10084 MAOMING=    500.00  2    -48.7    63.3    79.8   2                       0.08    1.09    1                 1 XX
  TO  10209 GH2         220.00  1     96.0    45.5   106.2  14 1.0500UN              0.02    2.25    1                 1 XX

 BUS  10086 XIANGSH=    500.00 CKT     MW     MVAR     MVA   % 1.0420PU   -2.11  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10086
                                                               521.00KV               MW     MVAR    1                 1 XX
  TO  10052 ZHUHAIB=    500.00  1   -518.2   -56.4   521.3  15                       1.24   20.78    1                 1 XX
  TO  10052 ZHUHAIB=    500.00  2   -518.2   -56.4   521.3  15                       1.24   20.78    1                 1 XX
  TO  10053 TONGGU=     500.00  1   -782.4   -22.7   782.7  24                       3.95   60.45    1                 1 XX
  TO  10053 TONGGU=     500.00  2   -783.1   -29.9   783.7  24                       3.39   60.52    1                 1 XX
  TO  10069 SHUNDE=     500.00  1    126.8  -152.7   198.4   8                       0.10    0.85    1                 1 XX
  TO  10069 SHUNDE=     500.00  2    126.8  -152.7   198.4   8                       0.10    0.85    1                 1 XX
  TO  10155 XS1         220.00  1    777.4   110.1   785.1  79 1.0500UN              0.25  100.47    1                 1 XX
  TO  10156 XS2         220.00  1    794.8   182.3   815.4  82 1.0500UN              0.27  108.37    1                 1 XX
  TO  10157 XS3         220.00  1    776.1   178.2   796.3  80 1.0500UN              0.26  105.86    1                 1 XX

 BUS  10087 BEIJIAO=    500.00 CKT     MW     MVAR     MVA   % 1.0507PU   -0.32  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10087
                                                               525.34KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                         571.4    24.1   571.9
  TO  10049 XUNENG1=    500.00  1   -295.9  -138.7   326.8  22                       0.68    9.89    1                 1 XX
  TO  10062 ZENGCHE=    500.00  1    885.2   -74.5   888.3  34                       4.98   35.61    1                 1 XX
  TO  10062 ZENGCHE=    500.00  2    888.3   -58.1   890.2  34                       4.29   35.79    1                 1 XX
  TO  10064 HUADU=      500.00  1   -920.4   -86.8   924.5  35                       1.54   23.93    1                 1 XX
  TO  10064 HUADU=      500.00  2   -920.4   -87.0   924.5  35                       1.54   23.93    1                 1 XX
  TO  10067 LUODONG=    500.00  1   -434.4   195.5   476.4  18                       1.07    9.18    1                 1 XX
  TO  10067 LUODONG=    500.00  2   -419.2   198.3   463.8  21                       1.22    8.93    1                 1 XX
  TO  10089 BJ2         220.00  1    341.9    14.3   342.2  46 1.0500UN              0.06   19.50    1                 1 XX
  TO  10090 BJ3         220.00  1    303.6    13.0   303.9  41 1.0500UN              0.05   17.34    1                 1 XX

 BUS  10088 BEIJIAO     220.00 CKT     MW     MVAR     MVA   % 1.0441PU   -3.62  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10088
                                                               229.70KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                        2301.0   267.5  2316.5
  TO  10001 GZ-HLZ      220.00  1  -1656.0  -109.9  1659.6     1.0000UN              0.00    5.05    1                 1 XX
  TO  10089 BJ2         220.00  1   -341.6   -78.3   350.5  47 1.0450UN              0.16    0.27    1                 1 XX
  TO  10090 BJ3         220.00  1   -303.4   -79.3   313.6  42 1.0450UN              0.13    0.22    1                 1 XX

 BUS  10089 BJ2         220.00 CKT     MW     MVAR     MVA   % 0.9997PU   -3.58  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10089
                                                               219.94KV               MW     MVAR    1                 1 XX
  TO  10087 BEIJIAO=    500.00  1   -341.8     5.2   341.9  46 1.0000LK              0.06   19.50    1                 1 XX
  TO  10088 BEIJIAO     220.00  1    341.8    78.6   350.7  47 1.0000LK              0.16    0.27    1                 1 XX
  TO  10091 BJ32        34.500  1      0.1   -83.8    83.8  52 1.0000LK              0.06    4.03    1                 1 XX

 BUS  10090 BJ3         220.00 CKT     MW     MVAR     MVA   % 0.9997PU   -3.59  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10090
                                                               219.93KV               MW     MVAR    1                 1 XX
  TO  10087 BEIJIAO=    500.00  1   -303.6     4.3   303.6  40 1.0000LK              0.05   17.34    1                 1 XX
  TO  10088 BEIJIAO     220.00  1    303.5    79.5   313.7  42 1.0000LK              0.13    0.22    1                 1 XX
  TO  10092 BJ33        34.500  1      0.1   -83.8    83.8  52 1.0000LK              0.06    4.02    1                 1 XX

 BUS  10091 BJ32        34.500 CKT     MW     MVAR     MVA   % 1.0478PU   -3.63  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10091
                                                               36.148KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   -87.8    87.8
  TO  10089 BJ2         220.00  1      0.0    87.8    87.8  55 1.0000UN              0.06    4.03    1                 1 XX

 BUS  10092 BJ33        34.500 CKT     MW     MVAR     MVA   % 1.0476PU   -3.63  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10092
                                                               36.143KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   -87.8    87.8
  TO  10090 BJ3         220.00  1      0.0    87.8    87.8  55 1.0000UN              0.06    4.02    1                 1 XX

 BUS  10093 ZAY1        20.000 CKT     MW     MVAR     MVA   % 1.0100PU    2.18  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10093
  FROM GENERATION                    300.0   155.7R  338.0 338 20.200KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          10.0     6.0    11.7
  TO  10095 ZHAOYANG    220.00  1    290.0   149.7   326.4  68 1.0000LK              0.44   30.02    1                 6 23

 BUS  10094 ZAY2        20.000 CKT     MW     MVAR     MVA   % 1.0100PU    2.18  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10094
  FROM GENERATION                    300.0   155.7R  338.0 338 20.200KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          10.0     6.0    11.7
  TO  10095 ZHAOYANG    220.00  1    290.0   149.7   326.4  68 1.0000LK              0.44   30.02    1                 6 23

 BUS  10095 ZHAOYANG    220.00 CKT     MW     MVAR     MVA   % 1.0666PU   -2.67  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10095
                                                               234.65KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         266.6   128.2   295.8
  TO  10093 ZAY1        20.000  1   -289.6  -119.7   313.3  65 1.1000UN              0.44   30.02    1                 5 22
  TO  10094 ZAY2        20.000  1   -289.6  -119.7   313.3  65 1.1000UN              0.44   30.02    1                 5 22
  TO  10096 QIANFAN     220.00  1    156.3    55.6   165.9   9                       0.02    0.29    1                 6 23
  TO  10096 QIANFAN     220.00  2    156.3    55.6   165.9   9                       0.02    0.29    1                 6 23

 BUS  10096 QIANFAN     220.00 CKT     MW     MVAR     MVA   % 1.0658PU   -2.76  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10096
                                                               234.48KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         119.7    30.8   123.6
  TO  10095 ZHAOYANG    220.00  1   -156.2   -55.7   165.9   9                       0.02    0.29    1                 6 23
  TO  10095 ZHAOYANG    220.00  2   -156.2   -55.7   165.9   9                       0.02    0.29    1                 6 23
  TO  10097 QIUCHANG    220.00  1     96.4    40.3   104.5   6                       0.14    1.71    1                 6 23
  TO  10097 QIUCHANG    220.00  2     96.4    40.3   104.5   6                       0.14    1.71    1                 6 23

 BUS  10097 QIUCHANG    220.00 CKT     MW     MVAR     MVA   % 1.0576PU   -3.58  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10097
                                                               232.67KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         247.9    47.0   252.3
  TO  10096 QIANFAN     220.00  1    -96.2   -44.5   106.0   6                       0.14    1.71    1                 6 23
  TO  10096 QIANFAN     220.00  2    -96.2   -44.5   106.0   6                       0.14    1.71    1                 6 23
  TO  10098 HUIZHOU     220.00  1    -27.6    20.9    34.6   4                       0.02    0.10    1                 1 XX
  TO  10098 HUIZHOU     220.00  2    -27.8    21.2    35.0   4                       0.02    0.10    1                 1 XX

 BUS  10098 HUIZHOU     220.00 CKT     MW     MVAR     MVA   % 1.0562PU   -3.43  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10098
                                                               232.36KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                         714.4   133.2   726.7
  TO  10097 QIUCHANG    220.00  1     27.6   -23.9    36.5   4                       0.02    0.10    1                 6 23
  TO  10097 QIUCHANG    220.00  2     27.8   -24.2    36.9   4                       0.02    0.10    1                 6 23
  TO  10099 HZ1         220.00  1   -256.6   -28.4   258.2  34 1.0450UN              0.06    0.14    1                 1 XX
  TO  10100 HZ2         220.00  1   -256.6   -28.4   258.2  34 1.0450UN              0.06    0.14    1                 1 XX
  TO  10103 HZ3         220.00  1   -256.6   -28.4   258.2  34 1.0450UN              0.06    0.14    1                 1 XX

 BUS  10099 HZ1         220.00 CKT     MW     MVAR     MVA   % 1.0110PU   -3.40  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10099
                                                               222.42KV               MW     MVAR    1                 1 XX
  TO  10075 HUIZHOU=    500.00  1   -256.7    13.3   257.0  34 1.0000LK              0.07   12.96    1                 1 XX
  TO  10098 HUIZHOU     220.00  1    256.7    28.5   258.3  34 1.0000LK              0.06    0.14    1                 1 XX
  TO  10101 HZ31        34.500  1      0.0   -41.8    41.8  26 1.0000LK              0.01    0.98    1                 1 XX

 BUS  10100 HZ2         220.00 CKT     MW     MVAR     MVA   % 1.0110PU   -3.40  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10100
                                                               222.42KV               MW     MVAR    1                 1 XX
  TO  10075 HUIZHOU=    500.00  1   -256.7    13.3   257.0  34 1.0000LK              0.07   12.96    1                 1 XX
  TO  10098 HUIZHOU     220.00  1    256.7    28.5   258.3  34 1.0000LK              0.06    0.14    1                 1 XX
  TO  10102 HZ32        34.500  1      0.0   -41.8    41.8  26 1.0000LK              0.01    0.98    1                 1 XX

 BUS  10101 HZ31        34.500 CKT     MW     MVAR     MVA   % 1.0346PU   -3.42  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10101
                                                               35.695KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   -42.8    42.8
  TO  10099 HZ1         220.00  1      0.0    42.8    42.8  27 1.0000UN              0.01    0.98    1                 1 XX

 BUS  10102 HZ32        34.500 CKT     MW     MVAR     MVA   % 1.0346PU   -3.42  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10102
                                                               35.695KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   -42.8    42.8
  TO  10100 HZ2         220.00  1      0.0    42.8    42.8  27 1.0000UN              0.01    0.98    1                 1 XX

 BUS  10103 HZ3         220.00 CKT     MW     MVAR     MVA   % 1.0110PU   -3.40  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10103
                                                               222.42KV               MW     MVAR    1                 1 XX
  TO  10075 HUIZHOU=    500.00  1   -256.7    13.3   257.0  34 1.0000LK              0.07   12.96    1                 1 XX
  TO  10098 HUIZHOU     220.00  1    256.7    28.5   258.3  34 1.0000LK              0.06    0.14    1                 1 XX
  TO  10104 HZ33        34.500  1      0.0   -41.8    41.8  26 1.0000LK              0.01    0.98    1                 1 XX

 BUS  10104 HZ33        34.500 CKT     MW     MVAR     MVA   % 1.0346PU   -3.42  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10104
                                                               35.695KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   -42.8    42.8
  TO  10103 HZ3         220.00  1      0.0    42.8    42.8  27 1.0000UN              0.01    0.98    1                 1 XX

 BUS  10105 HUP5        18.000 CKT     MW     MVAR     MVA   % 1.0150PU   -4.73  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10105
  FROM GENERATION                    250.0   171.5R  303.1 303 18.270KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10107 HUANGPUB    220.00  1    235.0   163.5   286.3  80 1.0000LK              0.56   30.65    1                 6 23

 BUS  10106 HUP6        18.000 CKT     MW     MVAR     MVA   % 1.0150PU   -4.73  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10106
  FROM GENERATION                    250.0   171.5R  303.1 303 18.270KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10107 HUANGPUB    220.00  1    235.0   163.5   286.3  80 1.0000LK              0.56   30.65    1                 6 23

 BUS  10107 HUANGPUB    220.00 CKT     MW     MVAR     MVA   % 1.0509PU  -10.02  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10107
                                                               231.21KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         100.6   124.8   160.3
  TO  10105 HUP5        18.000  1   -234.4  -132.8   269.5  75 1.1000UN              0.56   30.65    1                 5 22
  TO  10106 HUP6        18.000  1   -234.4  -132.8   269.5  75 1.1000UN              0.56   30.65    1                 5 22
  TO  10108 BISHAN      220.00  1    184.1    70.4   197.1  21                       0.92    4.32    1                 6 23
  TO  10108 BISHAN      220.00  2    184.1    70.4   197.1  21                       0.92    4.32    1                 6 23

 BUS  10108 BISHAN      220.00 CKT     MW     MVAR     MVA   % 1.0382PU  -11.10  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10108
                                                               228.40KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         468.3   104.6   479.8
  TO  10107 HUANGPUB    220.00  1   -183.2   -69.6   196.0  21                       0.92    4.32    1                 6 23
  TO  10107 HUANGPUB    220.00  2   -183.2   -69.6   196.0  21                       0.92    4.32    1                 6 23
  TO  10109 TANGXIA     220.00  1    -50.9    17.3    53.8   6                       0.05    0.31    1                 6 23
  TO  10109 TANGXIA     220.00  2    -50.9    17.3    53.8   6                       0.05    0.31    1                 6 23

 BUS  10109 TANGXIA     220.00 CKT     MW     MVAR     MVA   % 1.0371PU  -10.77  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10109
                                                               228.15KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         440.7    28.0   441.6
  TO  10108 BISHAN      220.00  1     51.0   -20.2    54.8   6                       0.05    0.31    1                 6 23
  TO  10108 BISHAN      220.00  2     51.0   -20.2    54.8   6                       0.05    0.31    1                 6 23
  TO  10110 ZENGCHEA    220.00  1   -271.3     6.2   271.4  16                       0.89   10.62    1                 1 XX
  TO  10110 ZENGCHEA    220.00  2   -271.3     6.2   271.4  16                       0.89   10.62    1                 1 XX

 BUS  10110 ZENGCHEA    220.00 CKT     MW     MVAR     MVA   % 1.0399PU   -8.53  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10110
                                                               228.78KV               MW     MVAR    1                 1 XX
  TO  10109 TANGXIA     220.00  1    272.2    -1.4   272.2  16                       0.89   10.62    1                 6 23
  TO  10109 TANGXIA     220.00  2    272.2    -1.4   272.2  16                       0.89   10.62    1                 6 23
  TO  10112 ZC1         220.00  1   -544.4     2.8   544.4  73 1.0314UN              0.38    0.61    1                 1 XX

 BUS  10111 ZENGCHEN    220.00 CKT     MW     MVAR     MVA   % 1.0199PU   -9.40  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10111
                                                               224.37KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                        1138.0   239.5  1162.9
  TO  10113 ZC2         220.00  1   -613.1   -87.6   619.3  83 1.0314UN              0.51    0.82    1                 1 XX
  TO  10114 ZC3         220.00  1   -613.1   -87.6   619.3  83 1.0314UN              0.51    0.82    1                 1 XX
  TO  10140 HUAPU       220.00  1     44.1   -32.1    54.5   5                       0.03    0.20    1                 6 23
  TO  10140 HUAPU       220.00  2     44.1   -32.1    54.5   5                       0.03    0.20    1                 6 23

 BUS  10112 ZC1         220.00 CKT     MW     MVAR     MVA   % 1.0090PU   -8.46  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10112
                                                               221.97KV               MW     MVAR    1                 1 XX
  TO  10062 ZENGCHE=    500.00  1   -544.9    87.5   551.9  74 1.0000LK              0.15   56.09    1                 1 XX
  TO  10110 ZENGCHEA    220.00  1    544.8    -2.2   544.8  73 1.0000LK              0.38    0.61    1                 1 XX
  TO  10115 ZC31        34.500  1      0.1   -85.3    85.3  53 1.0000LK              0.06    4.05    1                 1 XX

 BUS  10113 ZC2         220.00 CKT     MW     MVAR     MVA   % 0.9898PU   -9.33  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10113
                                                               217.77KV               MW     MVAR    1                 1 XX
  TO  10062 ZENGCHE=    500.00  1   -613.6    -6.3   613.7  82 1.0000LK              0.19   72.07    1                 1 XX
  TO  10111 ZENGCHEN    220.00  1    613.6    88.4   619.9  83 1.0000LK              0.51    0.82    1                 1 XX
  TO  10116 ZC32        34.500  1      0.1   -82.1    82.1  51 1.0000LK              0.06    3.90    1                 1 XX

 BUS  10114 ZC3         220.00 CKT     MW     MVAR     MVA   % 0.9898PU   -9.33  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10114
                                                               217.77KV               MW     MVAR    1                 1 XX
  TO  10062 ZENGCHE=    500.00  1   -613.6    -6.3   613.7  82 1.0000LK              0.19   72.07    1                 1 XX
  TO  10111 ZENGCHEN    220.00  1    613.6    88.4   619.9  83 1.0000LK              0.51    0.82    1                 1 XX
  TO  10117 ZC33        34.500  1      0.1   -82.1    82.1  51 1.0000LK              0.06    3.90    1                 1 XX

 BUS  10115 ZC31        34.500 CKT     MW     MVAR     MVA   % 1.0569PU   -8.51  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10115
                                                               36.462KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   -89.4    89.4
  TO  10112 ZC1         220.00  1      0.0    89.4    89.4  56 1.0000UN              0.06    4.05    1                 1 XX

 BUS  10116 ZC32        34.500 CKT     MW     MVAR     MVA   % 1.0368PU   -9.37  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10116
                                                               35.771KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   -86.0    86.0
  TO  10113 ZC2         220.00  1      0.0    86.0    86.0  54 1.0000UN              0.06    3.90    1                 1 XX

 BUS  10117 ZC33        34.500 CKT     MW     MVAR     MVA   % 1.0368PU   -9.37  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10117
                                                               35.771KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   -86.0    86.0
  TO  10114 ZC3         220.00  1      0.0    86.0    86.0  54 1.0000UN              0.06    3.90    1                 1 XX

 BUS  10118 ZUJ1        20.000 CKT     MW     MVAR     MVA   % 1.0100PU    0.98  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10118
  FROM GENERATION                    295.0   130.8R  322.7 323 20.200KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10122 ZHUJIANG    220.00  1    280.0   122.8   305.7  85 1.0000LK              0.62   36.65    1                 6 23

 BUS  10119 ZUJ2        20.000 CKT     MW     MVAR     MVA   % 1.0100PU    0.98  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10119
  FROM GENERATION                    295.0   130.8R  322.7 323 20.200KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10122 ZHUJIANG    220.00  1    280.0   122.8   305.7  85 1.0000LK              0.62   36.65    1                 6 23

 BUS  10120 ZUJ3        20.000 CKT     MW     MVAR     MVA   % 1.0100PU    0.64  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10120
  FROM GENERATION                    295.0   137.2R  325.4 325 20.200KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10122 ZHUJIANG    220.00  1    280.0   129.2   308.4  86 1.0000LK              0.47   35.32    1                 6 23

 BUS  10121 ZUJ4        20.000 CKT     MW     MVAR     MVA   % 1.0100PU    0.64  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10121
  FROM GENERATION                    295.0   137.2R  325.4 325 20.200KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10122 ZHUJIANG    220.00  1    280.0   129.2   308.4  86 1.0000LK              0.47   35.32    1                 6 23

 BUS  10122 ZHUJIANG    220.00 CKT     MW     MVAR     MVA   % 1.0580PU   -5.57  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10122
                                                               232.75KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         791.8   216.0   820.7
  TO  10118 ZUJ1        20.000  1   -279.4   -86.1   292.3  81 1.0955UN              0.62   36.65    1                 5 22
  TO  10119 ZUJ2        20.000  1   -279.4   -86.1   292.3  81 1.0955UN              0.62   36.65    1                 5 22
  TO  10120 ZUJ3        20.000  1   -279.5   -93.9   294.9  82 1.0955UN              0.47   35.32    1                 5 22
  TO  10121 ZUJ4        20.000  1   -279.5   -93.9   294.9  82 1.0955UN              0.47   35.32    1                 5 22
  TO  10123 GUANGNAA    220.00  1    163.0    72.0   178.2  19                       1.04    6.37    1                 1 XX
  TO  10123 GUANGNAA    220.00  2    163.0    72.0   178.2  19                       1.04    6.37    1                 1 XX

 BUS  10123 GUANGNAA    220.00 CKT     MW     MVAR     MVA   % 1.0372PU   -7.31  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10123
                                                               228.18KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                         705.2   187.8   729.8
  TO  10122 ZHUJIANG    220.00  1   -162.0   -72.1   177.3  19                       1.04    6.37    1                 6 23
  TO  10122 ZHUJIANG    220.00  2   -162.0   -72.1   177.3  19                       1.04    6.37    1                 6 23
  TO  10124 GN1         220.00  1   -376.2    -5.9   376.2  38 1.0309UN              0.13    0.29    1                 1 XX
  TO  10135 PANYU       220.00  1     -2.5   -18.9    19.0   1                       0.00    0.02    1                 6 23
  TO  10135 PANYU       220.00  2     -2.5   -18.9    19.0   1                       0.00    0.02    1                 6 23

 BUS  10124 GN1         220.00 CKT     MW     MVAR     MVA   % 1.0064PU   -7.26  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10124
                                                               221.41KV               MW     MVAR    1                 1 XX
  TO  10063 GUANGNA=    500.00  1   -376.3    56.1   380.5  38 1.0000LK              0.06   23.04    1                 1 XX
  TO  10123 GUANGNAA    220.00  1    376.3     6.2   376.3  38 1.0000LK              0.13    0.29    1                 1 XX
  TO  10125 GN31        34.500  1      0.0   -62.3    62.3  21 1.0000LK              0.02    1.58    1                 1 XX

 BUS  10125 GN31        34.500 CKT     MW     MVAR     MVA   % 1.0320PU   -7.28  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10125
                                                               35.603KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   -63.9    63.9
  TO  10124 GN1         220.00  1      0.0    63.9    63.9  21 1.0000UN              0.02    1.58    1                 1 XX

 BUS  10126 GUANGNAB    220.00 CKT     MW     MVAR     MVA   % 1.0391PU   -9.58  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10126
                                                               228.60KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                        1245.0   -55.2  1246.2
  TO  10127 GN3         220.00  1   -622.5    27.6   623.1  62 1.0309UN              0.34    0.80    1                 1 XX
  TO  10129 GN4         220.00  1   -622.5    27.6   623.1  62 1.0309UN              0.34    0.80    1                 1 XX

 BUS  10127 GN3         220.00 CKT     MW     MVAR     MVA   % 1.0085PU   -9.50  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10127
                                                               221.86KV               MW     MVAR    1                 1 XX
  TO  10063 GUANGNA=    500.00  1   -622.8    89.3   629.2  63 1.0000LK              0.16   62.52    1                 1 XX
  TO  10126 GUANGNAB    220.00  1    622.8   -26.8   623.4  62 1.0000LK              0.34    0.80    1                 1 XX
  TO  10128 GN33        34.500  1      0.0   -62.5    62.5  21 1.0000LK              0.02    1.56    1                 1 XX

 BUS  10128 GN33        34.500 CKT     MW     MVAR     MVA   % 1.0335PU   -9.52  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10128
                                                               35.657KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   -64.1    64.1
  TO  10127 GN3         220.00  1      0.0    64.1    64.1  21 1.0000UN              0.02    1.56    1                 1 XX

 BUS  10129 GN4         220.00 CKT     MW     MVAR     MVA   % 1.0085PU   -9.50  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10129
                                                               221.86KV               MW     MVAR    1                 1 XX
  TO  10063 GUANGNA=    500.00  1   -622.8    89.3   629.2  63 1.0000LK              0.16   62.52    1                 1 XX
  TO  10126 GUANGNAB    220.00  1    622.8   -26.8   623.4  62 1.0000LK              0.34    0.80    1                 1 XX
  TO  10130 GN34        34.500  1      0.0   -62.5    62.5  21 1.0000LK              0.02    1.56    1                 1 XX

 BUS  10130 GN34        34.500 CKT     MW     MVAR     MVA   % 1.0335PU   -9.52  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10130
                                                               35.657KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   -64.1    64.1
  TO  10129 GN4         220.00  1      0.0    64.1    64.1  21 1.0000UN              0.02    1.56    1                 1 XX

 BUS  10131 ZHN1        19.000 CKT     MW     MVAR     MVA   % 1.0000PU    0.91  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10131
  FROM GENERATION                    365.0   160.7R  398.8 399 19.000KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          10.0     6.0    11.7
  TO  10133 ZHANNECH    220.00  1    355.0   154.7   387.2  81 1.0000LK              0.63   43.11    1                 6 23

 BUS  10132 ZHN2        19.000 CKT     MW     MVAR     MVA   % 1.0000PU    0.91  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10132
  FROM GENERATION                    365.0   160.7R  398.8 399 19.000KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          10.0     6.0    11.7
  TO  10133 ZHANNECH    220.00  1    355.0   154.7   387.2  81 1.0000LK              0.63   43.11    1                 6 23

 BUS  10133 ZHANNECH    220.00 CKT     MW     MVAR     MVA   % 1.0554PU   -5.15  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10133
                                                               232.18KV               MW     MVAR    1                 6 23
  TO  10131 ZHN1        19.000  1   -354.4  -111.6   371.5  77 1.1000UN              0.63   43.11    1                 5 22
  TO  10132 ZHN2        19.000  1   -354.4  -111.6   371.5  77 1.1000UN              0.63   43.11    1                 5 22
  TO  10134 HUQIAO      220.00  1    354.4   111.6   371.5  21                       0.12    2.36    1                 6 23
  TO  10134 HUQIAO      220.00  2    354.4   111.6   371.5  21                       0.12    2.36    1                 6 23

 BUS  10134 HUQIAO      220.00 CKT     MW     MVAR     MVA   % 1.0530PU   -5.50  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10134
                                                               231.67KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         171.3    15.7   172.0
  TO  10133 ZHANNECH    220.00  1   -354.2  -109.8   370.9  21                       0.12    2.36    1                 6 23
  TO  10133 ZHANNECH    220.00  2   -354.2  -109.8   370.9  21                       0.12    2.36    1                 6 23
  TO  10135 PANYU       220.00  1    281.8   107.2   301.5  17                       0.74   10.38    1                 6 23
  TO  10135 PANYU       220.00  2    255.4    96.7   273.1  16                       0.68    9.40    1                 6 23

 BUS  10135 PANYU       220.00 CKT     MW     MVAR     MVA   % 1.0381PU   -7.31  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10135
                                                               228.38KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         530.7   158.3   553.8
  TO  10123 GUANGNAA    220.00  1      2.5    17.0    17.2   1                       0.00    0.02    1                 1 XX
  TO  10123 GUANGNAA    220.00  2      2.5    17.0    17.2   1                       0.00    0.02    1                 1 XX
  TO  10134 HUQIAO      220.00  1   -281.0  -100.7   298.5  17                       0.74   10.38    1                 6 23
  TO  10134 HUQIAO      220.00  2   -254.8   -91.6   270.7  16                       0.68    9.40    1                 6 23

 BUS  10136 HEY8        20.000 CKT     MW     MVAR     MVA   % 0.9960PU   -3.03  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10136
  FROM GENERATION                    250.0   145.0H  289.0 289 19.921KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10138 HENGYUND    220.00  1    235.0   137.0   272.0  74 1.0000LK              0.41   28.22    1                 6 23

 BUS  10137 HEY9        20.000 CKT     MW     MVAR     MVA   % 1.0000PU   -3.06  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10137
  FROM GENERATION                    250.0   155.9R  294.6 295 20.000KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10138 HENGYUND    220.00  1    235.0   147.9   277.7  75 1.0000LK              0.42   29.18    1                 6 23

 BUS  10138 HENGYUND    220.00 CKT     MW     MVAR     MVA   % 1.0372PU   -8.40  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10138
                                                               228.19KV               MW     MVAR    1                 6 23
  TO  10136 HEY8        20.000  1   -234.6  -108.8   258.6  70 1.0955UN              0.41   28.22    1                 5 22
  TO  10137 HEY9        20.000  1   -234.6  -118.7   262.9  71 1.0955UN              0.42   29.18    1                 5 22
  TO  10139 KAIYUANB    220.00  1    469.2   227.5   521.4  42                       0.51    3.54    1                 6 23

 BUS  10139 KAIYUANB    220.00 CKT     MW     MVAR     MVA   % 1.0333PU   -8.72  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10139
                                                               227.32KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                          92.5    18.3    94.3
  TO  10138 HENGYUND    220.00  1   -468.7  -224.5   519.6  42                       0.51    3.54    1                 6 23
  TO  10140 HUAPU       220.00  1    188.1   103.1   214.5  20                       0.61    3.99    1                 6 23
  TO  10140 HUAPU       220.00  2    188.1   103.1   214.5  20                       0.61    3.99    1                 6 23

 BUS  10140 HUAPU       220.00 CKT     MW     MVAR     MVA   % 1.0215PU   -9.58  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10140
                                                               224.74KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         463.0   142.5   484.4
  TO  10111 ZENGCHEN    220.00  1    -44.0    30.4    53.5   5                       0.03    0.20    1                 1 XX
  TO  10111 ZENGCHEN    220.00  2    -44.0    30.4    53.5   5                       0.03    0.20    1                 1 XX
  TO  10139 KAIYUANB    220.00  1   -187.5  -101.6   213.3  20                       0.61    3.99    1                 6 23
  TO  10139 KAIYUANB    220.00  2   -187.5  -101.6   213.3  20                       0.61    3.99    1                 6 23

 BUS  10141 DES1        20.000 CKT     MW     MVAR     MVA   % 0.9899PU   -2.26  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10141
  FROM GENERATION                    250.0   145.0H  289.0 289 19.798KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10143 DESHENG     220.00  1    235.0   137.0   272.0  76 1.0000LK              0.39   28.88    1                 6 23

 BUS  10142 DES2        20.000 CKT     MW     MVAR     MVA   % 0.9899PU   -2.26  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10142
  FROM GENERATION                    250.0   145.0H  289.0 289 19.798KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10143 DESHENG     220.00  1    235.0   137.0   272.0  76 1.0000LK              0.39   28.88    1                 6 23

 BUS  10143 DESHENG     220.00 CKT     MW     MVAR     MVA   % 1.0340PU   -7.76  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10143
                                                               227.49KV               MW     MVAR    1                 6 23
  TO  10141 DES1        20.000  1   -234.6  -108.1   258.3  72 1.1000UN              0.39   28.88    1                 5 22
  TO  10142 DES2        20.000  1   -234.6  -108.1   258.3  72 1.1000UN              0.39   28.88    1                 5 22
  TO  10144 XUSHENG     220.00  1    234.6   108.1   258.3  18                       0.12    1.37    1                 6 23
  TO  10144 XUSHENG     220.00  2    234.6   108.1   258.3  18                       0.12    1.37    1                 6 23

 BUS  10144 XUSHENG     220.00 CKT     MW     MVAR     MVA   % 1.0313PU   -8.02  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10144
                                                               226.88KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         685.6   146.8   701.1
  TO  10143 DESHENG     220.00  1   -234.5  -107.5   258.0  18                       0.12    1.37    1                 6 23
  TO  10143 DESHENG     220.00  2   -234.5  -107.5   258.0  18                       0.12    1.37    1                 6 23
  TO  10145 SHUNDE      220.00  1   -108.3    34.1   113.6   7                       0.13    1.21    1                 1 XX
  TO  10145 SHUNDE      220.00  2   -108.3    34.1   113.6   7                       0.13    1.21    1                 1 XX

 BUS  10145 SHUNDE      220.00 CKT     MW     MVAR     MVA   % 1.0290PU   -7.42  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10145
                                                               226.39KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                         742.1    91.3   747.7
  TO  10144 XUSHENG     220.00  1    108.5   -36.5   114.4   7                       0.13    1.21    1                 6 23
  TO  10144 XUSHENG     220.00  2    108.5   -36.5   114.4   7                       0.13    1.21    1                 6 23
  TO  10146 SD2         220.00  1   -479.1    -9.1   479.2  48 1.0309UN              0.30    0.48    1                 1 XX
  TO  10147 SD3         220.00  1   -479.9    -9.1   480.0  48 1.0309UN              0.30    0.49    1                 1 XX

 BUS  10146 SD2         220.00 CKT     MW     MVAR     MVA   % 0.9988PU   -7.37  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10146
                                                               219.74KV               MW     MVAR    1                 1 XX
  TO  10069 SHUNDE=     500.00  1   -479.4    41.3   481.2  48 1.0000LK              0.09   42.45    1                 1 XX
  TO  10145 SHUNDE      220.00  1    479.4     9.6   479.5  48 1.0000LK              0.30    0.48    1                 1 XX
  TO  10148 SD32        34.500  1      0.0   -50.9    50.9  17 1.0000LK              0.01    1.01    1                 1 XX

 BUS  10147 SD3         220.00 CKT     MW     MVAR     MVA   % 0.9988PU   -7.37  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10147
                                                               219.74KV               MW     MVAR    1                 1 XX
  TO  10069 SHUNDE=     500.00  1   -480.2    41.3   482.0  48 1.0000LK              0.09   42.52    1                 1 XX
  TO  10145 SHUNDE      220.00  1    480.2     9.5   480.3  48 1.0000LK              0.30    0.49    1                 1 XX
  TO  10149 SD33        34.500  1      0.0   -50.9    50.9  17 1.0000LK              0.01    1.02    1                 1 XX

 BUS  10148 SD32        34.500 CKT     MW     MVAR     MVA   % 1.0187PU   -7.38  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10148
                                                               35.145KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   -51.9    51.9
  TO  10146 SD2         220.00  1      0.0    51.9    51.9  17 1.0000UN              0.01    1.01    1                 1 XX

 BUS  10149 SD33        34.500 CKT     MW     MVAR     MVA   % 1.0188PU   -7.38  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10149
                                                               35.147KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   -51.9    51.9
  TO  10147 SD3         220.00  1      0.0    51.9    51.9  17 1.0000UN              0.01    1.02    1                 1 XX

 BUS  10150 HEM3        19.000 CKT     MW     MVAR     MVA   % 0.9679PU   -4.90  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10150
  FROM GENERATION                    300.0   165.0H  342.4 342 18.390KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          10.0     6.0    11.7
  TO  10151 HENGMENB    220.00  1    290.0   159.0   330.7  69 1.0000LK              0.44   34.06    1                 6 23

 BUS  10151 HENGMENB    220.00 CKT     MW     MVAR     MVA   % 1.0152PU  -10.29  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10151
                                                               223.35KV               MW     MVAR    1                 6 23
  TO  10150 HEM3        19.000  1   -289.6  -125.0   315.4  66 1.1000UN              0.44   34.06    1                 5 22
  TO  10152 QILE        220.00  1    144.8    62.5   157.7   9                       0.32    3.79    1                 6 23
  TO  10152 QILE        220.00  2    144.8    62.5   157.7   9                       0.32    3.79    1                 6 23

 BUS  10152 QILE        220.00 CKT     MW     MVAR     MVA   % 1.0037PU  -11.51  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10152
                                                               220.80KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         259.5    84.6   272.9
  TO  10151 HENGMENB    220.00  1   -144.5   -64.1   158.1  10                       0.32    3.79    1                 6 23
  TO  10151 HENGMENB    220.00  2   -144.5   -64.1   158.1  10                       0.32    3.79    1                 6 23
  TO  10153 XIANGSHB    220.00  1   -190.4   -40.7   194.7  12                       0.67    6.06    1                 1 XX
  TO  10153 XIANGSHB    220.00  2   -190.4   -40.7   194.7  12                       0.67    6.06    1                 1 XX
  TO  10165 SANXIANG    220.00  1    205.1    62.5   214.4  22                       1.79    7.91    1                 6 23
  TO  10165 SANXIANG    220.00  2    205.1    62.5   214.4  22                       1.79    7.91    1                 6 23

 BUS  10153 XIANGSHB    220.00 CKT     MW     MVAR     MVA   % 1.0136PU   -9.81  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10153
                                                               223.00KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                        1187.0   257.8  1214.7
  TO  10152 QILE        220.00  1    191.0    41.1   195.4  12                       0.67    6.06    1                 6 23
  TO  10152 QILE        220.00  2    191.0    41.1   195.4  12                       0.67    6.06    1                 6 23
  TO  10156 XS2         220.00  1   -793.8  -170.8   812.0  81 1.0450UN              0.63    1.54    1                 1 XX
  TO  10157 XS3         220.00  1   -775.2  -169.2   793.5  79 1.0450UN              0.60    1.47    1                 1 XX

 BUS  10154 XIANGSHA    220.00 CKT     MW     MVAR     MVA   % 1.0255PU   -9.56  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10154
                                                               225.62KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                         776.5   108.9   784.1
  TO  10155 XS1         220.00  1   -776.5  -108.9   784.1  78 1.0450UN              0.57    1.40    1                 1 XX

 BUS  10155 XS1         220.00 CKT     MW     MVAR     MVA   % 0.9823PU   -9.46  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10155
                                                               216.11KV               MW     MVAR    1                 1 XX
  TO  10086 XIANGSH=    500.00  1   -777.1    -9.7   777.2  78 1.0000LK              0.25  100.47    1                 1 XX
  TO  10154 XIANGSHA    220.00  1    777.1   110.3   784.9  78 1.0000LK              0.57    1.40    1                 1 XX
  TO  10158 XS31        34.500  1      0.1  -100.7   100.7  34 1.0000LK              0.06    4.34    1                 1 XX

 BUS  10156 XS2         220.00 CKT     MW     MVAR     MVA   % 0.9711PU   -9.71  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10156
                                                               213.64KV               MW     MVAR    1                 1 XX
  TO  10086 XIANGSH=    500.00  1   -794.5   -74.0   797.9  80 1.0000LK              0.27  108.37    1                 1 XX
  TO  10153 XIANGSHB    220.00  1    794.5   172.3   812.9  81 1.0000LK              0.63    1.54    1                 1 XX
  TO  10159 XS32        34.500  1      0.1   -98.4    98.4  33 1.0000LK              0.06    4.23    1                 1 XX

 BUS  10157 XS3         220.00 CKT     MW     MVAR     MVA   % 0.9711PU   -9.71  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10157
                                                               213.64KV               MW     MVAR    1                 1 XX
  TO  10086 XIANGSH=    500.00  1   -775.9   -72.3   779.3  78 1.0000LK              0.26  105.86    1                 1 XX
  TO  10153 XIANGSHB    220.00  1    775.8   170.7   794.4  79 1.0000LK              0.60    1.47    1                 1 XX
  TO  10160 XS33        34.500  1      0.1   -98.3    98.3  33 1.0000LK              0.06    4.21    1                 1 XX

 BUS  10158 XS31        34.500 CKT     MW     MVAR     MVA   % 1.0246PU   -9.49  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10158
                                                               35.350KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0  -105.0   105.0
  TO  10155 XS1         220.00  1      0.0   105.0   105.0  35 1.0000UN              0.06    4.34    1                 1 XX

 BUS  10159 XS32        34.500 CKT     MW     MVAR     MVA   % 1.0128PU   -9.74  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10159
                                                               34.943KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0  -102.6   102.6
  TO  10156 XS2         220.00  1      0.0   102.6   102.6  34 1.0000UN              0.06    4.23    1                 1 XX

 BUS  10160 XS33        34.500 CKT     MW     MVAR     MVA   % 1.0126PU   -9.75  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10160
                                                               34.935KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0  -102.5   102.5
  TO  10157 XS3         220.00  1      0.0   102.5   102.5  34 1.0000UN              0.06    4.21    1                 1 XX

 BUS  10161 ZUH1        22.000 CKT     MW     MVAR     MVA   % 0.9800PU   -2.42  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10161
  FROM GENERATION                    650.0   223.8R  687.5 687 21.560KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          35.0    20.0    40.3
  TO  10163 ZHUCHANG    220.00  1    615.0   203.8   647.9  80 1.0000LK              0.00   83.31    1                 6 23

 BUS  10162 ZUH2        22.000 CKT     MW     MVAR     MVA   % 0.9800PU   -2.42  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10162
  FROM GENERATION                    650.0   223.8R  687.5 687 21.560KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          35.0    20.0    40.3
  TO  10163 ZHUCHANG    220.00  1    615.0   203.8   647.9  80 1.0000LK              0.00   83.31    1                 6 23

 BUS  10163 ZHUCHANG    220.00 CKT     MW     MVAR     MVA   % 1.0169PU   -9.67  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10163
                                                               223.71KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         707.8    75.0   711.8
  TO  10161 ZUH1        22.000  1   -615.0  -120.5   626.7  77 1.0727UN              0.00   83.31    1                 5 22
  TO  10162 ZUH2        22.000  1   -615.0  -120.5   626.7  77 1.0727UN              0.00   83.31    1                 5 22
  TO  10164 DOUMEN      220.00  1    261.1    83.0   274.0  22                       2.34   13.45    1                 6 23
  TO  10164 DOUMEN      220.00  2    261.1    83.0   274.0  22                       2.34   13.45    1                 6 23

 BUS  10164 DOUMEN      220.00 CKT     MW     MVAR     MVA   % 0.9941PU  -12.23  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10164
                                                               218.70KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         324.9   117.3   345.4
  TO  10163 ZHUCHANG    220.00  1   -258.8   -75.7   269.6  23                       2.34   13.45    1                 6 23
  TO  10163 ZHUCHANG    220.00  2   -258.8   -75.7   269.6  23                       2.34   13.45    1                 6 23
  TO  10165 SANXIANG    220.00  1     96.3    17.1    97.8   9                       0.48    2.14    1                 6 23
  TO  10165 SANXIANG    220.00  2     96.3    17.1    97.8   9                       0.48    2.14    1                 6 23

 BUS  10165 SANXIANG    220.00 CKT     MW     MVAR     MVA   % 0.9850PU  -13.40  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10165
                                                               216.71KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         598.2   163.6   620.2
  TO  10152 QILE        220.00  1   -203.3   -60.1   212.0  23                       1.79    7.91    1                 6 23
  TO  10152 QILE        220.00  2   -203.3   -60.1   212.0  23                       1.79    7.91    1                 6 23
  TO  10164 DOUMEN      220.00  1    -95.8   -21.7    98.3  10                       0.48    2.14    1                 6 23
  TO  10164 DOUMEN      220.00  2    -95.8   -21.7    98.3  10                       0.48    2.14    1                 6 23

 BUS  10166 TOG1        20.000 CKT     MW     MVAR     MVA   % 1.0000PU    8.30  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10166
  FROM GENERATION                    550.0   216.3R  591.0 591 20.000KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          30.0    18.0    35.0
  TO  10168 TONGGUCH    220.00  1    520.0   198.3   556.5  77 1.0000LK              0.68   64.74    1                 6 23

 BUS  10167 TOG2        20.000 CKT     MW     MVAR     MVA   % 1.0000PU    8.30  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10167
  FROM GENERATION                    550.0   216.3R  591.0 591 20.000KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          30.0    18.0    35.0
  TO  10168 TONGGUCH    220.00  1    520.0   198.3   556.5  77 1.0000LK              0.68   64.74    1                 6 23

 BUS  10168 TONGGUCH    220.00 CKT     MW     MVAR     MVA   % 1.0599PU    1.85  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10168
                                                               233.17KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         836.8   230.4   867.9
  TO  10166 TOG1        20.000  1   -519.3  -133.6   536.2  74 1.1000UN              0.68   64.74    1                 5 22
  TO  10167 TOG2        20.000  1   -519.3  -133.6   536.2  74 1.1000UN              0.68   64.74    1                 5 22
  TO  10169 NENGDA      220.00  1    201.8    36.8   205.2  15                       3.04   20.09    1                 6 23

 BUS  10169 NENGDA      220.00 CKT     MW     MVAR     MVA   % 1.0269PU   -3.58  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10169
                                                               225.91KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                          74.1    11.8    75.0
  TO  10168 TONGGUCH    220.00  1   -198.8   -32.3   201.4  16                       3.04   20.09    1                 6 23
  TO  10170 XINHUI      220.00  1    124.7    20.5   126.4  10                       0.64    4.20    1                 6 23

 BUS  10170 XINHUI      220.00 CKT     MW     MVAR     MVA   % 1.0158PU   -5.40  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10170
                                                               223.47KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         162.2    39.1   166.8
  TO  10169 NENGDA      220.00  1   -124.0   -24.1   126.4  10                       0.64    4.20    1                 6 23
  TO  10171 JIANGMEN    220.00  1    -19.2    -7.6    20.6   2                       0.01    0.03    1                 1 XX
  TO  10171 JIANGMEN    220.00  2    -19.0    -7.4    20.4   2                       0.01    0.03    1                 1 XX

 BUS  10171 JIANGMEN    220.00 CKT     MW     MVAR     MVA   % 1.0166PU   -5.32  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10171
                                                               223.66KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                         749.7   359.8   831.6
  TO  10170 XINHUI      220.00  1     19.2     5.0    19.8   2                       0.01    0.03    1                 6 23
  TO  10170 XINHUI      220.00  2     19.0     4.7    19.5   2                       0.01    0.03    1                 6 23
  TO  10172 JM1         220.00  1   -393.9  -184.8   435.1  58 0.9932UN              0.22    0.36    1                 1 XX
  TO  10173 JM2         220.00  1   -393.9  -184.8   435.1  58 0.9932UN              0.22    0.36    1                 1 XX

 BUS  10172 JM1         220.00 CKT     MW     MVAR     MVA   % 1.0244PU   -5.29  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10172
                                                               225.37KV               MW     MVAR    1                 1 XX
  TO  10082 JIANGME=    500.00  1   -394.2   -96.7   405.9  54 1.0000LK              0.08   32.45    1                 1 XX
  TO  10171 JIANGMEN    220.00  1    394.1   185.1   435.5  58 1.0000LK              0.22    0.36    1                 1 XX
  TO  10174 JM31        34.500  1      0.1   -88.4    88.4  55 1.0000LK              0.07    4.65    1                 1 XX

 BUS  10173 JM2         220.00 CKT     MW     MVAR     MVA   % 1.0244PU   -5.29  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10173
                                                               225.37KV               MW     MVAR    1                 1 XX
  TO  10082 JIANGME=    500.00  1   -394.2   -96.7   405.9  54 1.0000LK              0.08   32.45    1                 1 XX
  TO  10171 JIANGMEN    220.00  1    394.1   185.1   435.5  58 1.0000LK              0.22    0.36    1                 1 XX
  TO  10175 JM32        34.500  1      0.1   -88.4    88.4  55 1.0000LK              0.07    4.65    1                 1 XX

 BUS  10174 JM31        34.500 CKT     MW     MVAR     MVA   % 1.0783PU   -5.33  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10174
                                                               37.201KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   -93.0    93.0
  TO  10172 JM1         220.00  1      0.0    93.0    93.0  58 1.0000UN              0.07    4.65    1                 1 XX

 BUS  10175 JM32        34.500 CKT     MW     MVAR     MVA   % 1.0783PU   -5.33  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10175
                                                               37.201KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   -93.0    93.0
  TO  10173 JM2         220.00  1      0.0    93.0    93.0  58 1.0000UN              0.07    4.65    1                 1 XX

 BUS  10176 SAG10       20.000 CKT     MW     MVAR     MVA   % 1.0057PU    7.93  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10176
  FROM GENERATION                    250.0   100.0H  269.3 269 20.114KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10178 SHAOB       220.00  1    235.0    92.0   252.4  70 1.0000LK              0.35   23.79    1                 6 23

 BUS  10177 SAG11       20.000 CKT     MW     MVAR     MVA   % 1.0057PU    7.93  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10177
  FROM GENERATION                    250.0   100.0H  269.3 269 20.114KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10178 SHAOB       220.00  1    235.0    92.0   252.4  70 1.0000LK              0.35   23.79    1                 6 23

 BUS  10178 SHAOB       220.00 CKT     MW     MVAR     MVA   % 1.0712PU    2.76  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10178
                                                               235.66KV               MW     MVAR    1                 6 23
  TO  10176 SAG10       20.000  1   -234.6   -68.2   244.4  68 1.1000UN              0.35   23.79    1                 5 22
  TO  10177 SAG11       20.000  1   -234.6   -68.2   244.4  68 1.1000UN              0.35   23.79    1                 5 22
  TO  10179 QUJIANG     220.00  1    234.6    68.2   244.4  18                       0.16    1.04    1                 1 XX
  TO  10179 QUJIANG     220.00  2    234.6    68.2   244.4  18                       0.16    1.04    1                 1 XX

 BUS  10179 QUJIANG     220.00 CKT     MW     MVAR     MVA   % 1.0693PU    2.53  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10179
                                                               235.24KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                        1006.0   159.9  1018.6
  TO  10178 SHAOB       220.00  1   -234.5   -67.9   244.1  18                       0.16    1.04    1                 6 23
  TO  10178 SHAOB       220.00  2   -234.5   -67.9   244.1  18                       0.16    1.04    1                 6 23
  TO  10180 QJ1         220.00  1   -271.5   -12.1   271.8  36 1.0727UN              0.11    0.17    1                 1 XX
  TO  10181 QJ2         220.00  1   -265.5   -11.9   265.8  35 1.0727UN              0.06    0.16    1                 1 XX

 BUS  10180 QJ1         220.00 CKT     MW     MVAR     MVA   % 0.9972PU    2.57  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10180
                                                               219.39KV               MW     MVAR    1                 1 XX
  TO  10081 QUJIANG=    500.00  1   -271.6   -12.3   271.9  36 1.0000LK              0.03   13.66    1                 1 XX
  TO  10179 QUJIANG     220.00  1    271.6    12.3   271.9  36 1.0000LK              0.11    0.17    1                 1 XX
  TO  10182 QJ31        34.500  1      0.0     0.0     0.0   0 1.0000LK              0.00    0.00    1                 1 XX

 BUS  10181 QJ2         220.00 CKT     MW     MVAR     MVA   % 0.9970PU    2.57  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10181
                                                               219.35KV               MW     MVAR    1                 1 XX
  TO  10081 QUJIANG=    500.00  1   -265.6   -12.1   265.9  35 1.0000LK              0.07   13.37    1                 1 XX
  TO  10179 QUJIANG     220.00  1    265.6    12.1   265.9  35 1.0000LK              0.06    0.16    1                 1 XX
  TO  10183 QJ32        34.500  1      0.0     0.0     0.0   0 1.0000LK              0.00    0.00    1                 1 XX

 BUS  10182 QJ31        34.500 CKT     MW     MVAR     MVA   % 0.9972PU    2.57  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10182
                                                               34.404KV               MW     MVAR    1                 1 XX
  TO  10180 QJ1         220.00  1      0.0     0.0     0.0   0 1.0000UN              0.00    0.00    1                 1 XX

 BUS  10183 QJ32        34.500 CKT     MW     MVAR     MVA   % 0.9970PU    2.57  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10183
                                                               34.398KV               MW     MVAR    1                 1 XX
  TO  10181 QJ2         220.00  1      0.0     0.0     0.0   0 1.0000UN              0.00    0.00    1                 1 XX

 BUS  10184 YUL1        13.800 CKT     MW     MVAR     MVA   % 0.9900PU    9.88  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10184
  FROM GENERATION                    120.0    -6.8R  120.2 120 13.662KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                           9.0     5.0    10.3
  TO  10186 YUELIAN     220.00  1    111.0   -11.8   111.6  74 1.0000LK              0.22   11.18    1                 6 23

 BUS  10185 YUL2        13.800 CKT     MW     MVAR     MVA   % 0.9900PU    9.88  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10185
  FROM GENERATION                    120.0    -6.8R  120.2 120 13.662KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                           9.0     5.0    10.3
  TO  10186 YUELIAN     220.00  1    111.0   -11.8   111.6  74 1.0000LK              0.22   11.18    1                 6 23

 BUS  10186 YUELIAN     220.00 CKT     MW     MVAR     MVA   % 1.0764PU    4.22  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10186
                                                               236.81KV               MW     MVAR    1                 6 23
  TO  10184 YUL1        13.800  1   -110.8    23.0   113.1  75 1.0727UN              0.22   11.18    1                 5 22
  TO  10185 YUL2        13.800  1   -110.8    23.0   113.1  75 1.0727UN              0.22   11.18    1                 5 22
  TO  10187 XIANLS      220.00  1      4.3   -19.3    19.7   2                       0.01    0.06    1                 1 XX
  TO  10187 XIANLS      220.00  2      4.3   -19.3    19.7   2                       0.01    0.06    1                 1 XX
  TO  10192 ANFENG      220.00  1    212.9    -7.5   213.0  22                       2.00    8.02    1                 6 23

 BUS  10187 XIANLS      220.00 CKT     MW     MVAR     MVA   % 1.0817PU    4.03  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10187
                                                               237.97KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                         313.0   -11.6   313.2
  TO  10186 YUELIAN     220.00  1     -4.3    -0.5     4.4   0                       0.01    0.06    1                 6 23
  TO  10186 YUELIAN     220.00  2     -4.3    -0.5     4.4   0                       0.01    0.06    1                 6 23
  TO  10188 XLS2        220.00  1   -304.4    12.7   304.6  41 1.0341UN              0.03    0.18    1                 1 XX

 BUS  10188 XLS2        220.00 CKT     MW     MVAR     MVA   % 1.0461PU    4.06  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10188
                                                               230.14KV               MW     MVAR    1                 1 XX
  TO  10066 XIANLS=     500.00  1   -305.1   232.4   383.5  51 1.0000LK              0.20   29.18    1                 1 XX
  TO  10187 XIANLS      220.00  1    304.4   -12.5   304.6  41 1.0000LK              0.03    0.18    1                 1 XX
  TO  10189 XLS32       34.500  1      0.7  -219.9   219.9 137 1.0000LK              0.69   25.57    1                 1 XX

 BUS  10189 XLS32       34.500 CKT     MW     MVAR     MVA   % 1.1677PU    3.88  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10189
                                                               40.287KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0  -245.4   245.4
  TO  10188 XLS2        220.00  1      0.0   245.4   245.4 153 1.0000UN              0.69   25.57    1                 1 XX

 BUS  10190 LUOY3       13.800 CKT     MW     MVAR     MVA   % 1.0000PU    4.73  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10190
  FROM GENERATION                    120.0    16.6R  121.1 121 13.800KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                           8.4     3.0     8.9
  TO  10191 LUOCHANG    220.00  1    111.6    13.6   112.4  62 1.0000LK              0.20    9.77    1                 6 23

 BUS  10191 LUOCHANG    220.00 CKT     MW     MVAR     MVA   % 1.0635PU   -0.25  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10191
                                                               233.98KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         297.8   -11.8   298.0
  TO  10190 LUOY3       13.800  1   -111.4    -3.9   111.5  62 1.0727UN              0.20    9.77    1                 5 22
  TO  10192 ANFENG      220.00  1   -186.4    15.7   187.1  20                       1.40    7.42    1                 6 23

 BUS  10192 ANFENG      220.00 CKT     MW     MVAR     MVA   % 1.0680PU    2.04  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10192
                                                               234.95KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                          23.1     5.8    23.8
  TO  10186 YUELIAN     220.00  1   -210.9     9.5   211.1  22                       2.00    8.02    1                 6 23
  TO  10191 LUOCHANG    220.00  1    187.8   -15.3   188.4  20                       1.40    7.42    1                 6 23

 BUS  10193 MAM5        15.800 CKT     MW     MVAR     MVA   % 0.9700PU   16.86  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10193
  FROM GENERATION                    190.0    28.1R  192.1 192 15.326KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          12.0     7.0    13.9
  TO  10195 MAOCHANG    220.00  1    178.0    21.1   179.3  75 1.0000LK              0.30   19.64    1                 6 23

 BUS  10194 MAM6        20.000 CKT     MW     MVAR     MVA   % 0.9700PU   16.83  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10194
  FROM GENERATION                    290.0    41.5R  292.9 293 19.400KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10195 MAOCHANG    220.00  1    275.0    33.5   277.0  75 1.0000LK              0.38   30.20    1                 6 23

 BUS  10195 MAOCHANG    220.00 CKT     MW     MVAR     MVA   % 1.0316PU   10.57  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10195
                                                               226.94KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         266.1    91.7   281.5
  TO  10193 MAM5        15.800  1   -177.7    -1.5   177.7  74 1.0727UN              0.30   19.64    1                 5 22
  TO  10194 MAM6        20.000  1   -274.6    -3.3   274.6  74 1.0727UN              0.38   30.20    1                 5 22
  TO  10196 DIELING     220.00  1    186.2   -86.9   205.5  26                       7.14   26.62    1                 1 XX

 BUS  10196 DIELING     220.00 CKT     MW     MVAR     MVA   % 1.0320PU    2.24  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10196
                                                               227.05KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                         579.9    22.4   580.3
  TO  10195 MAOCHANG    220.00  1   -179.1    12.2   179.5  23                       7.14   26.62    1                 6 23
  TO  10197 DL2         220.00  1   -200.4   -17.3   201.2  27 1.0314UN              0.02    0.08    1                 1 XX
  TO  10199 DL3         220.00  1   -200.4   -17.3   201.2  27 1.0314UN              0.02    0.08    1                 1 XX

 BUS  10197 DL2         220.00 CKT     MW     MVAR     MVA   % 1.0008PU    2.27  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10197
                                                               220.17KV               MW     MVAR    1                 1 XX
  TO  10083 DIELING=    500.00  1   -200.4   -17.4   201.2  27 1.0000LK              0.06    7.97    1                 1 XX
  TO  10196 DIELING     220.00  1    200.4    17.4   201.2  27 1.0000LK              0.02    0.08    1                 1 XX
  TO  10198 DL32        34.500  1      0.0     0.0     0.0   0 1.0000LK              0.00    0.00    1                 1 XX

 BUS  10198 DL32        34.500 CKT     MW     MVAR     MVA   % 1.0008PU    2.27  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10198
                                                               34.527KV               MW     MVAR    1                 1 XX
  TO  10197 DL2         220.00  1      0.0     0.0     0.0   0 1.0000UN              0.00    0.00    1                 1 XX

 BUS  10199 DL3         220.00 CKT     MW     MVAR     MVA   % 1.0008PU    2.27  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10199
                                                               220.17KV               MW     MVAR    1                 1 XX
  TO  10083 DIELING=    500.00  1   -200.4   -17.4   201.2  27 1.0000LK              0.06    7.97    1                 1 XX
  TO  10196 DIELING     220.00  1    200.4    17.4   201.2  27 1.0000LK              0.02    0.08    1                 1 XX
  TO  10200 DL33        34.500  1      0.0     0.0     0.0   0 1.0000LK              0.00    0.00    1                 1 XX

 BUS  10200 DL33        34.500 CKT     MW     MVAR     MVA   % 1.0008PU    2.27  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10200
                                                               34.527KV               MW     MVAR    1                 1 XX
  TO  10199 DL3         220.00  1      0.0     0.0     0.0   0 1.0000UN              0.00    0.00    1                 1 XX

 BUS  10201 ZAJ1        20.000 CKT     MW     MVAR     MVA   % 0.9800PU   17.48  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10201
  FROM GENERATION                    250.0    54.9R  256.0 256 19.600KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10205 ZHANJIAN    220.00  1    235.0    46.9   239.6  67 1.0000LK              0.38   23.25    1                 6 23

 BUS  10202 ZAJ2        20.000 CKT     MW     MVAR     MVA   % 0.9800PU   17.48  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10202
  FROM GENERATION                    250.0    54.9R  256.0 256 19.600KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10205 ZHANJIAN    220.00  1    235.0    46.9   239.6  67 1.0000LK              0.38   23.25    1                 6 23

 BUS  10203 ZAJ3        20.000 CKT     MW     MVAR     MVA   % 0.9800PU   17.48  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10203
  FROM GENERATION                    250.0    54.9R  256.0 256 19.600KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10205 ZHANJIAN    220.00  1    235.0    46.9   239.6  67 1.0000LK              0.38   23.25    1                 6 23

 BUS  10204 ZAJ4        20.000 CKT     MW     MVAR     MVA   % 0.9800PU   17.48  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10204
  FROM GENERATION                    250.0    54.9R  256.0 256 19.600KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10205 ZHANJIAN    220.00  1    235.0    46.9   239.6  67 1.0000LK              0.38   23.25    1                 6 23

 BUS  10205 ZHANJIAN    220.00 CKT     MW     MVAR     MVA   % 1.0345PU   11.95  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10205
                                                               227.59KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         623.3    65.6   626.7
  TO  10201 ZAJ1        20.000  1   -234.6   -23.7   235.8  66 1.0727UN              0.38   23.25    1                 5 22
  TO  10202 ZAJ2        20.000  1   -234.6   -23.7   235.8  66 1.0727UN              0.38   23.25    1                 5 22
  TO  10203 ZAJ3        20.000  1   -234.6   -23.7   235.8  66 1.0727UN              0.38   23.25    1                 5 22
  TO  10204 ZAJ4        20.000  1   -234.6   -23.7   235.8  66 1.0727UN              0.38   23.25    1                 5 22
  TO  10206 CHIKAN      220.00  1    158.7    14.4   159.4  15                       0.31    1.66    1                 6 23
  TO  10206 CHIKAN      220.00  2    156.5    14.6   157.2  14                       0.30    1.64    1                 6 23

 BUS  10206 CHIKAN      220.00 CKT     MW     MVAR     MVA   % 1.0315PU   11.36  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10206
                                                               226.93KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         150.1    13.5   150.7
  TO  10205 ZHANJIAN    220.00  1   -158.4   -15.0   159.1  15                       0.31    1.66    1                 6 23
  TO  10205 ZHANJIAN    220.00  2   -156.2   -15.2   156.9  14                       0.30    1.64    1                 6 23
  TO  10207 SHENBEI     220.00  1    164.5    16.7   165.3  15                       0.28    1.72    1                 6 23

 BUS  10207 SHENBEI     220.00 CKT     MW     MVAR     MVA   % 1.0287PU   10.78  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10207
                                                               226.30KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                          63.9    11.3    64.9
  TO  10206 CHIKAN      220.00  1   -164.2   -17.0   165.1  15                       0.28    1.72    1                 6 23
  TO  10208 GANGCHEN    220.00  1     50.2     2.8    50.2   3                       0.02    0.20    1                 1 XX
  TO  10208 GANGCHEN    220.00  2     50.2     2.8    50.2   3                       0.02    0.20    1                 1 XX

 BUS  10208 GANGCHEN    220.00 CKT     MW     MVAR     MVA   % 1.0279PU   10.56  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10208
                                                               226.13KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                         196.2    54.6   203.7
  TO  10207 SHENBEI     220.00  1    -50.1    -5.7    50.4   3                       0.02    0.20    1                 6 23
  TO  10207 SHENBEI     220.00  2    -50.1    -5.7    50.4   3                       0.02    0.20    1                 6 23
  TO  10209 GH2         220.00  1    -95.9   -43.3   105.2  14 1.0314UN              0.00    0.02    1                 1 XX

 BUS  10209 GH2         220.00 CKT     MW     MVAR     MVA   % 0.9968PU   10.57  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10209
                                                               219.29KV               MW     MVAR    1                 1 XX
  TO  10085 GANGCHE=    500.00  1    -95.9   -43.3   105.3  14 1.0000LK              0.02    2.25    1                 1 XX
  TO  10208 GANGCHEN    220.00  1     95.9    43.3   105.3  14 1.0000LK              0.00    0.02    1                 1 XX
  TO  10210 GH32        34.500  1      0.0     0.0     0.0   0 1.0000LK              0.00    0.00    1                 1 XX

 BUS  10210 GH32        34.500 CKT     MW     MVAR     MVA   % 0.9968PU   10.57  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10210
                                                               34.388KV               MW     MVAR    1                 1 XX
  TO  10209 GH2         220.00  1      0.0     0.0     0.0   0 1.0000UN              0.00    0.00    1                 1 XX

 BUS  10211 YUF1        13.800 CKT     MW     MVAR     MVA   % 0.9762PU   -1.56  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10211
  FROM GENERATION                    120.0    60.0H  134.2 134 13.472KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                           8.0     4.0     8.9
  TO  10215 YUNFU2      110.00  1    112.0    56.0   125.2  83 1.0000UN              0.16    0.03    1                 6 23

 BUS  10212 YUF2        13.800 CKT     MW     MVAR     MVA   % 0.9762PU   -1.56  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10212
  FROM GENERATION                    120.0    60.0H  134.2 134 13.472KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                           8.0     4.0     8.9
  TO  10217 YUNFU4      110.00  1    112.0    56.0   125.2  83 1.0000UN              0.16    0.03    1                 6 23

 BUS  10213 YUNFU       220.00 CKT     MW     MVAR     MVA   % 1.0383PU   -4.78  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10213
                                                               228.43KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         106.7     7.9   107.0
  TO  10215 YUNFU2      110.00  1    -56.3   -28.9    63.2  42 1.1000UN              0.07    4.18    1                 6 23
  TO  10217 YUNFU4      110.00  1    -56.3   -28.9    63.2  42 1.1000UN              0.07    4.18    1                 6 23
  TO  10218 ZHUSHAN     220.00  1      5.8    49.9    50.3   5                       0.08    0.44    1                 6 23

 BUS  10214 YUNFU1      110.00 CKT     MW     MVAR     MVA   % 1.0278PU   -2.72  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10214
                                                               113.06KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                          27.8    11.1    29.9
  TO  10215 YUNFU2      110.00  1    -27.7   -11.1    29.9  20 1.0636UN              0.01    0.67    1                 6 23

 BUS  10215 YUNFU2      110.00 CKT     MW     MVAR     MVA   % 0.9750PU   -1.54  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10215
                                                               107.25KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                          27.8    11.1    29.9
  TO  10211 YUF1        13.800  1   -111.8   -56.0   125.1  83 1.0000LK              0.16    0.03    1                 5 22
  TO  10213 YUNFU       220.00  1     56.3    33.1    65.3  44 1.0000LK              0.07    4.18    1                 6 23
  TO  10214 YUNFU1      110.00  1     27.8    11.8    30.2  20 1.0000LK              0.01    0.67    1                 6 23

 BUS  10216 YUNFU3      110.00 CKT     MW     MVAR     MVA   % 1.0278PU   -2.72  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10216
                                                               113.06KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                          27.8    11.1    29.9
  TO  10217 YUNFU4      110.00  1    -27.7   -11.1    29.9  20 1.0636UN              0.01    0.67    1                 6 23

 BUS  10217 YUNFU4      110.00 CKT     MW     MVAR     MVA   % 0.9750PU   -1.54  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10217
                                                               107.25KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                          27.8    11.1    29.9
  TO  10212 YUF2        13.800  1   -111.8   -56.0   125.1  83 1.0000LK              0.16    0.03    1                 5 22
  TO  10213 YUNFU       220.00  1     56.3    33.1    65.3  44 1.0000LK              0.07    4.18    1                 6 23
  TO  10216 YUNFU3      110.00  1     27.8    11.8    30.2  20 1.0000LK              0.01    0.67    1                 6 23

 BUS  10218 ZHUSHAN     220.00 CKT     MW     MVAR     MVA   % 1.0294PU   -4.74  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10218
                                                               226.47KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         148.3    47.2   155.6
  TO  10213 YUNFU       220.00  1     -5.7   -54.2    54.5   6                       0.08    0.44    1                 6 23
  TO  10219 YANDU       220.00  1   -142.6     7.0   142.8  15                       0.39    2.02    1                 1 XX

 BUS  10219 YANDU       220.00 CKT     MW     MVAR     MVA   % 1.0314PU   -3.92  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10219
                                                               226.92KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                        1001.0    40.0  1001.8
  TO  10218 ZHUSHAN     220.00  1    143.0    -7.9   143.2  15                       0.39    2.02    1                 6 23
  TO  10220 YD2         220.00  1   -572.0   -16.0   572.2  76 1.0314UN              0.23    0.69    1                 1 XX
  TO  10221 YD3         220.00  1   -572.0   -16.0   572.2  76 1.0314UN              0.23    0.69    1                 1 XX

 BUS  10220 YD2         220.00 CKT     MW     MVAR     MVA   % 1.0005PU   -3.85  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10220
                                                               220.11KV               MW     MVAR    1                 1 XX
  TO  10070 YANDU=      500.00  1   -572.2   -16.7   572.5  76 1.0000LK              0.36   64.62    1                 1 XX
  TO  10219 YANDU       220.00  1    572.2    16.7   572.5  76 1.0000LK              0.23    0.69    1                 1 XX
  TO  10222 YD32        34.500  1      0.0     0.0     0.0   0 1.0000LK              0.00    0.00    1                 1 XX

 BUS  10221 YD3         220.00 CKT     MW     MVAR     MVA   % 1.0005PU   -3.85  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10221
                                                               220.11KV               MW     MVAR    1                 1 XX
  TO  10070 YANDU=      500.00  1   -572.2   -16.7   572.5  76 1.0000LK              0.36   64.62    1                 1 XX
  TO  10219 YANDU       220.00  1    572.2    16.7   572.5  76 1.0000LK              0.23    0.69    1                 1 XX
  TO  10223 YD33        34.500  1      0.0     0.0     0.0   0 1.0000LK              0.00    0.00    1                 1 XX

 BUS  10222 YD32        34.500 CKT     MW     MVAR     MVA   % 1.0005PU   -3.85  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10222
                                                               34.518KV               MW     MVAR    1                 1 XX
  TO  10220 YD2         220.00  1      0.0     0.0     0.0   0 1.0000UN              0.00    0.00    1                 1 XX

 BUS  10223 YD33        34.500 CKT     MW     MVAR     MVA   % 1.0005PU   -3.85  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10223
                                                               34.518KV               MW     MVAR    1                 1 XX
  TO  10221 YD3         220.00  1      0.0     0.0     0.0   0 1.0000UN              0.00    0.00    1                 1 XX

 BUS  10224 SAT1        20.000 CKT     MW     MVAR     MVA   % 1.0000PU   14.15  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10224
  FROM GENERATION                    280.0   151.0R  318.1 318 20.000KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10227 SHANCHAN    220.00  1    265.0   143.0   301.1  75 1.0000LK              0.00   26.07    1                 6 23

 BUS  10225 SAT2        20.000 CKT     MW     MVAR     MVA   % 1.0000PU   14.15  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10225
  FROM GENERATION                    280.0   151.0R  318.1 318 20.000KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10227 SHANCHAN    220.00  1    265.0   143.0   301.1  75 1.0000LK              0.00   26.07    1                 6 23

 BUS  10226 SAT3        20.000 CKT     MW     MVAR     MVA   % 1.0000PU   15.72  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10226
  FROM GENERATION                    520.0   226.5R  567.2 567 20.000KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          30.0    18.0    35.0
  TO  10227 SHANCHAN    220.00  1    490.0   208.5   532.5  74 1.0000LK              0.00   59.26    1                 6 23

 BUS  10227 SHANCHAN    220.00 CKT     MW     MVAR     MVA   % 1.0581PU    9.60  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10227
                                                               232.78KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         407.0   138.6   430.0
  TO  10224 SAT1        20.000  1   -265.0  -117.0   289.7  72 1.1000UN              0.00   26.07    1                 5 22
  TO  10225 SAT2        20.000  1   -265.0  -117.0   289.7  72 1.1000UN              0.00   26.07    1                 5 22
  TO  10226 SAT3        20.000  1   -490.0  -149.2   512.2  71 1.1000UN              0.00   59.26    1                 5 22
  TO  10228 GUANDI      220.00  1    306.5   122.3   330.0  30                       1.76    8.97    1                 6 23
  TO  10228 GUANDI      220.00  2    306.5   122.3   330.0  30                       1.76    8.97    1                 6 23

 BUS  10228 GUANDI      220.00 CKT     MW     MVAR     MVA   % 1.0424PU    8.26  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10228
                                                               229.33KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         350.4   123.4   371.5
  TO  10227 SHANCHAN    220.00  1   -304.7  -115.8   326.0  30                       1.76    8.97    1                 6 23
  TO  10227 SHANCHAN    220.00  2   -304.7  -115.8   326.0  30                       1.76    8.97    1                 6 23
  TO  10229 HONGLIAN    220.00  1    131.5    50.2   140.8  15                       0.26    0.90    1                 6 23
  TO  10229 HONGLIAN    220.00  2    127.5    57.9   140.1  13                       0.20    0.91    1                 6 23

 BUS  10229 HONGLIAN    220.00 CKT     MW     MVAR     MVA   % 1.0383PU    7.95  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10229
                                                               228.42KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         185.4    61.6   195.4
  TO  10228 GUANDI      220.00  1   -131.3   -51.0   140.8  15                       0.26    0.90    1                 6 23
  TO  10228 GUANDI      220.00  2   -127.3   -58.8   140.3  13                       0.20    0.91    1                 6 23
  TO  10230 SHANTOU     220.00  1     33.0    21.5    39.4   6                       0.04    0.20    1                 1 XX
  TO  10230 SHANTOU     220.00  2     40.2    26.7    48.3   7                       0.05    0.25    1                 1 XX

 BUS  10230 SHANTOU     220.00 CKT     MW     MVAR     MVA   % 1.0345PU    7.75  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10230
                                                               227.58KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                         221.1    27.6   222.8
  TO  10229 HONGLIAN    220.00  1    -33.0   -23.6    40.5   6                       0.04    0.20    1                 6 23
  TO  10229 HONGLIAN    220.00  2    -40.2   -29.4    49.8   8                       0.05    0.25    1                 6 23
  TO  10231 ST1         220.00  1   -110.5    -5.5   110.6  15 1.0314UN              0.01    0.03    1                 1 XX
  TO  10232 ST2         220.00  1   -117.8    -8.8   118.2  16 1.0314UN              0.02    0.03    1                 1 XX
  TO  10233 ST3         220.00  1   -110.7    -5.7   110.9  15 1.0314UN              0.01    0.03    1                 1 XX
  TO  10242 JINSHA      220.00  1     92.4    27.1    96.3   9                       0.11    0.51    1                 6 23
  TO  10242 JINSHA      220.00  2     92.4    27.1    96.3   9                       0.11    0.51    1                 6 23
  TO  10247 GURAO       220.00  1      3.1    -4.4     5.4   0                       0.00    0.00    1                 6 23
  TO  10247 GURAO       220.00  2      3.1    -4.4     5.4   0                       0.00    0.00    1                 6 23

 BUS  10231 ST1         220.00 CKT     MW     MVAR     MVA   % 1.0031PU    7.76  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10231
                                                               220.68KV               MW     MVAR    1                 1 XX
  TO  10077 SHANTOU=    500.00  1   -110.5   -49.6   121.2  16 1.0000LK              0.02    2.92    1                 1 XX
  TO  10230 SHANTOU     220.00  1    110.5     5.5   110.7  15 1.0000LK              0.01    0.03    1                 1 XX
  TO  10234 ST31        34.500  1      0.0    44.1    44.1  28 1.0000LK              0.01    1.11    1                 1 XX

 BUS  10232 ST2         220.00 CKT     MW     MVAR     MVA   % 1.0032PU    7.76  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10232
                                                               220.70KV               MW     MVAR    1                 1 XX
  TO  10077 SHANTOU=    500.00  1   -117.9   -53.0   129.3  17 1.0000LK              0.01    3.11    1                 1 XX
  TO  10230 SHANTOU     220.00  1    117.9     8.8   118.2  16 1.0000LK              0.02    0.03    1                 1 XX
  TO  10235 ST32        34.500  1      0.0    44.2    44.2  28 1.0000LK              0.02    1.07    1                 1 XX

 BUS  10233 ST3         220.00 CKT     MW     MVAR     MVA   % 1.0031PU    7.76  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10233
                                                               220.68KV               MW     MVAR    1                 1 XX
  TO  10077 SHANTOU=    500.00  1   -110.7   -49.8   121.4  16 1.0000LK              0.02    2.93    1                 1 XX
  TO  10230 SHANTOU     220.00  1    110.7     5.7   110.9  15 1.0000LK              0.01    0.03    1                 1 XX
  TO  10236 ST33        34.500  1      0.0    44.1    44.1  28 1.0000LK              0.01    1.11    1                 1 XX

 BUS  10234 ST31        34.500 CKT     MW     MVAR     MVA   % 0.9778PU    7.78  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10234
                                                               33.734KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0    43.0    43.0
  TO  10231 ST1         220.00  1      0.0   -43.0    43.0  27 1.0000UN              0.01    1.11    1                 1 XX

 BUS  10235 ST32        34.500 CKT     MW     MVAR     MVA   % 0.9788PU    7.79  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10235
                                                               33.769KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0    43.1    43.1
  TO  10232 ST2         220.00  1      0.0   -43.1    43.1  27 1.0000UN              0.02    1.07    1                 1 XX

 BUS  10236 ST33        34.500 CKT     MW     MVAR     MVA   % 0.9779PU    7.78  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10236
                                                               33.737KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0    43.0    43.0
  TO  10233 ST3         220.00  1      0.0   -43.0    43.0  27 1.0000UN              0.01    1.11    1                 1 XX

 BUS  10237 ZEL1        20.000 CKT     MW     MVAR     MVA   % 1.0000PU   17.94  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10237
  FROM GENERATION                    520.0   205.3R  559.0 559 20.000KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          30.0    18.0    35.0
  TO  10239 ZHELINCH    220.00  1    490.0   187.3   524.6  73 1.0000LK              0.63   58.36    1                 6 23

 BUS  10238 ZEL2        20.000 CKT     MW     MVAR     MVA   % 1.0000PU   17.94  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10238
  FROM GENERATION                    520.0   205.3R  559.0 559 20.000KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          30.0    18.0    35.0
  TO  10239 ZHELINCH    220.00  1    490.0   187.3   524.6  73 1.0000LK              0.63   58.36    1                 6 23

 BUS  10239 ZHELINCH    220.00 CKT     MW     MVAR     MVA   % 1.0612PU   11.78  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10239
                                                               233.46KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         443.8   119.4   459.6
  TO  10237 ZEL1        20.000  1   -489.4  -128.9   506.1  70 1.1000UN              0.63   58.36    1                 5 22
  TO  10238 ZEL2        20.000  1   -489.4  -128.9   506.1  70 1.1000UN              0.63   58.36    1                 5 22
  TO  10240 RAOPING     220.00  1    267.5    69.2   276.3  18                       1.30   11.66    1                 6 23
  TO  10240 RAOPING     220.00  2    267.5    69.2   276.3  18                       1.30   11.66    1                 6 23

 BUS  10240 RAOPING     220.00 CKT     MW     MVAR     MVA   % 1.0456PU    9.49  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10240
                                                               230.03KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         337.8    89.4   349.4
  TO  10239 ZHELINCH    220.00  1   -266.2   -63.9   273.7  18                       1.30   11.66    1                 6 23
  TO  10239 ZHELINCH    220.00  2   -266.2   -63.9   273.7  18                       1.30   11.66    1                 6 23
  TO  10241 CHAOZHOU    220.00  1    194.5    38.4   198.3  18                       1.67    8.37    1                 6 23

 BUS  10241 CHAOZHOU    220.00 CKT     MW     MVAR     MVA   % 1.0286PU    7.19  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10241
                                                               226.29KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         231.3    53.0   237.3
  TO  10240 RAOPING     220.00  1   -192.9   -36.6   196.3  18                       1.67    8.37    1                 6 23
  TO  10242 JINSHA      220.00  1    -38.4   -16.4    41.8   5                       0.04    0.23    1                 6 23

 BUS  10242 JINSHA      220.00 CKT     MW     MVAR     MVA   % 1.0317PU    7.48  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10242
                                                               226.98KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         146.2    44.5   152.8
  TO  10230 SHANTOU     220.00  1    -92.3   -28.6    96.6   9                       0.11    0.51    1                 1 XX
  TO  10230 SHANTOU     220.00  2    -92.3   -28.6    96.6   9                       0.11    0.51    1                 1 XX
  TO  10241 CHAOZHOU    220.00  1     38.5    12.6    40.5   4                       0.04    0.23    1                 6 23

 BUS  10243 JIH1        22.000 CKT     MW     MVAR     MVA   % 1.0000PU   17.31  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10243
  FROM GENERATION                    520.0   208.1R  560.1 560 22.000KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          30.0    18.0    35.0
  TO  10245 JINGHACH    220.00  1    490.0   190.1   525.6  73 1.0000LK              0.72   56.79    1                 6 23

 BUS  10244 JIH2        22.000 CKT     MW     MVAR     MVA   % 1.0000PU   17.31  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10244
  FROM GENERATION                    520.0   208.1R  560.1 560 22.000KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          30.0    18.0    35.0
  TO  10245 JINGHACH    220.00  1    490.0   190.1   525.6  73 1.0000LK              0.72   56.79    1                 6 23

 BUS  10245 JINGHACH    220.00 CKT     MW     MVAR     MVA   % 1.0614PU   11.34  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10245
                                                               233.50KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         438.4   114.8   453.2
  TO  10243 JIH1        22.000  1   -489.3  -133.3   507.1  70 1.1000UN              0.72   56.79    1                 5 22
  TO  10244 JIH2        22.000  1   -489.3  -133.3   507.1  70 1.1000UN              0.72   56.79    1                 5 22
  TO  10246 LIANGYIN    220.00  1    270.1    75.9   280.5  17                       1.20   14.58    1                 6 23
  TO  10246 LIANGYIN    220.00  2    270.1    75.9   280.5  17                       1.20   14.58    1                 6 23

 BUS  10246 LIANGYIN    220.00 CKT     MW     MVAR     MVA   % 1.0427PU    8.52  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10246
                                                               229.40KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         395.2    94.1   406.2
  TO  10245 JINGHACH    220.00  1   -268.9   -69.2   277.6  17                       1.20   14.58    1                 6 23
  TO  10245 JINGHACH    220.00  2   -268.9   -69.2   277.6  17                       1.20   14.58    1                 6 23
  TO  10247 GURAO       220.00  1     71.3    22.2    74.6   8                       0.20    1.20    1                 6 23
  TO  10247 GURAO       220.00  2     71.3    22.2    74.6   8                       0.20    1.20    1                 6 23

 BUS  10247 GURAO       220.00 CKT     MW     MVAR     MVA   % 1.0347PU    7.71  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10247
                                                               227.63KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         148.4    57.5   159.2
  TO  10230 SHANTOU     220.00  1     -3.1    -1.3     3.4   0                       0.00    0.00    1                 1 XX
  TO  10230 SHANTOU     220.00  2     -3.1    -1.3     3.4   0                       0.00    0.00    1                 1 XX
  TO  10246 LIANGYIN    220.00  1    -71.1   -27.5    76.2   8                       0.20    1.20    1                 6 23
  TO  10246 LIANGYIN    220.00  2    -71.1   -27.5    76.2   8                       0.20    1.20    1                 6 23

 BUS  10248 MEX3        13.800 CKT     MW     MVAR     MVA   % 0.9950PU   18.77  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10248
  FROM GENERATION                    100.0    22.2R  102.4 102 13.731KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                           9.0     6.0    10.8
  TO  10254 MEICHAN0    110.00  1     91.0    16.2    92.4  62 1.0000UN              0.00    0.02    1                 6 23

 BUS  10249 MEX4        13.800 CKT     MW     MVAR     MVA   % 0.9950PU   18.86  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10249
  FROM GENERATION                    100.0    23.0R  102.6 103 13.731KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                           9.0     6.0    10.8
  TO  10252 MEICHANG    220.00  1     91.0    17.0    92.6  62 1.0000LK              0.24    8.45    1                 6 23

 BUS  10250 MEX5        13.800 CKT     MW     MVAR     MVA   % 0.9950PU   18.44  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10250
  FROM GENERATION                    100.0    19.5R  101.9 102 13.731KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                           8.4     5.0     9.8
  TO  10252 MEICHANG    220.00  1     91.6    14.5    92.7  58 1.0000LK              0.14    7.75    1                 6 23

 BUS  10251 MEX6        13.800 CKT     MW     MVAR     MVA   % 0.9950PU   18.44  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10251
  FROM GENERATION                    100.0    19.5R  101.9 102 13.731KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                           8.4     5.0     9.8
  TO  10252 MEICHANG    220.00  1     91.6    14.5    92.7  58 1.0000LK              0.14    7.75    1                 6 23

 BUS  10252 MEICHANG    220.00 CKT     MW     MVAR     MVA   % 1.0555PU   13.66  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10252
                                                               232.20KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         230.5    17.2   231.1
  TO  10249 MEX4        13.800  1    -90.8    -8.6    91.2  61 1.0773UN              0.24    8.45    1                 5 22
  TO  10250 MEX5        13.800  1    -91.5    -6.8    91.7  57 1.0727UN              0.14    7.75    1                 5 22
  TO  10251 MEX6        13.800  1    -91.5    -6.8    91.7  57 1.0727UN              0.14    7.75    1                 5 22
  TO  10254 MEICHAN0    110.00  1    -72.5    -9.3    73.1  49 1.0773UN              0.00    6.64    1                 6 23
  TO  10255 CHANGSHA    220.00  1    115.7    14.2   116.5  12                       0.29    1.52    1                 6 23

 BUS  10253 MEICHAN1    110.00 CKT     MW     MVAR     MVA   % 1.0582PU   17.96  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10253
                                                               116.40KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                          18.5     0.0    18.5
  TO  10254 MEICHAN0    110.00  1    -18.5     0.0    18.5  12 1.0636UN              0.00    0.26    1                 6 23

 BUS  10254 MEICHAN0    110.00 CKT     MW     MVAR     MVA   % 0.9950PU   18.76  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10254
                                                               109.45KV               MW     MVAR    1                 6 23
  TO  10248 MEX3        13.800  1    -91.0   -16.2    92.4  62 1.0000LK              0.00    0.02    1                 5 22
  TO  10252 MEICHANG    220.00  1     72.5    15.9    74.2  49 1.0000LK              0.00    6.64    1                 6 23
  TO  10253 MEICHAN1    110.00  1     18.5     0.3    18.5  12 1.0000LK              0.00    0.26    1                 6 23

 BUS  10255 CHANGSHA    220.00 CKT     MW     MVAR     MVA   % 1.0510PU   12.94  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10255
                                                               231.23KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         192.3   -11.6   192.6
  TO  10252 MEICHANG    220.00  1   -115.4   -16.2   116.5  12                       0.29    1.52    1                 6 23
  TO  10256 JIAYING     220.00  1    -38.5    13.9    40.9   4                       0.03    0.18    1                 1 XX
  TO  10256 JIAYING     220.00  2    -38.5    13.9    40.9   4                       0.03    0.18    1                 1 XX

 BUS  10256 JIAYING     220.00 CKT     MW     MVAR     MVA   % 1.0500PU   13.18  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10256
                                                               230.99KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                        -309.0   -82.5   319.8
  TO  10255 CHANGSHA    220.00  1     38.5   -17.0    42.1   4                       0.03    0.18    1                 6 23
  TO  10255 CHANGSHA    220.00  2     38.5   -17.0    42.1   4                       0.03    0.18    1                 6 23
  TO  10257 JY1         220.00  1    232.0   116.6   259.7  26 1.0309UN              0.04    0.14    1                 1 XX

 BUS  10257 JY1         220.00 CKT     MW     MVAR     MVA   % 1.0181PU   13.16  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10257
                                                               223.99KV               MW     MVAR    1                 1 XX
  TO  10079 JIAYING=    500.00  1    232.0    55.8   238.6  24 1.0000LK              0.02    9.01    1                 1 XX
  TO  10256 JIAYING     220.00  1   -232.0  -116.5   259.6  26 1.0000LK              0.04    0.14    1                 1 XX
  TO  10258 JY31        34.500  1      0.0    60.7    60.7  20 1.0000LK              0.02    1.46    1                 1 XX

 BUS  10258 JY31        34.500 CKT     MW     MVAR     MVA   % 0.9936PU   13.18  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10258
                                                               34.280KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0    59.2    59.2
  TO  10257 JY1         220.00  1      0.0   -59.2    59.2  20 1.0000UN              0.02    1.46    1                 1 XX

 BUS  10259 YHC1        20.000 CKT     MW     MVAR     MVA   % 0.9857PU    5.85  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10259
  FROM GENERATION                    360.0    60.0H  365.0 365 19.713KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          30.0    18.0    35.0
  TO  10260 YUANHECH    220.00  1    330.0    42.0   332.6  46 1.0000LK              0.30   22.14    1                 6 23

 BUS  10260 YUANHECH    220.00 CKT     MW     MVAR     MVA   % 1.0765PU    2.04  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10260
                                                               236.84KV               MW     MVAR    1                 6 23
  TO  10259 YHC1        20.000  1   -329.7   -19.9   330.3  46 1.1000UN              0.30   22.14    1                 5 22
  TO  10261 LIANHE      220.00  1    164.8     9.9   165.1   9                       0.24    2.76    1                 6 23
  TO  10261 LIANHE      220.00  2    164.8     9.9   165.1   9                       0.24    2.76    1                 6 23

 BUS  10261 LIANHE      220.00 CKT     MW     MVAR     MVA   % 1.0730PU    1.10  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10261
                                                               236.07KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                          55.6     4.8    55.8
  TO  10260 YUANHECH    220.00  1   -164.6   -26.9   166.8   9                       0.24    2.76    1                 6 23
  TO  10260 YUANHECH    220.00  2   -164.6   -26.9   166.8   9                       0.24    2.76    1                 6 23
  TO  10262 YANGTIAN    220.00  1    248.0     0.8   248.0  33                       3.21   15.39    1                 6 23
  TO  10273 HEYUAN      220.00  1     25.6    48.2    54.6   7                       0.05    0.26    1                 6 23

 BUS  10262 YANGTIAN    220.00 CKT     MW     MVAR     MVA   % 1.0598PU   -2.48  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10262
                                                               233.15KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                          82.6    22.5    85.6
  TO  10261 LIANHE      220.00  1   -244.8     5.6   244.9  33                       3.21   15.39    1                 6 23
  TO  10263 BOLUO       220.00  1     82.1   -14.1    83.3   8                       0.25    1.89    1                 1 XX
  TO  10263 BOLUO       220.00  2     80.1   -14.0    81.3   8                       0.24    1.85    1                 1 XX

 BUS  10263 BOLUO       220.00 CKT     MW     MVAR     MVA   % 1.0593PU   -3.81  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10263
                                                               233.06KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                         705.2    93.0   711.3
  TO  10262 YANGTIAN    220.00  1    -81.9     4.4    82.0   8                       0.25    1.89    1                 6 23
  TO  10262 YANGTIAN    220.00  2    -79.8     4.0    79.9   8                       0.24    1.85    1                 6 23
  TO  10264 BL2         220.00  1   -271.7   -50.7   276.4  37 1.0359UN              0.07    0.15    1                 1 XX
  TO  10265 BL3         220.00  1   -271.7   -50.7   276.4  37 1.0359UN              0.07    0.15    1                 1 XX

 BUS  10264 BL2         220.00 CKT     MW     MVAR     MVA   % 1.0230PU   -3.78  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10264
                                                               225.05KV               MW     MVAR    1                 1 XX
  TO  10076 BOLUO=      500.00  1   -271.9    60.3   278.5  37 1.0000LK              0.08   15.00    1                 1 XX
  TO  10263 BOLUO       220.00  1    271.8    50.9   276.5  37 1.0000LK              0.07    0.15    1                 1 XX
  TO  10266 BL32        34.500  1      0.1  -111.1   111.1  46 1.0000LK              0.08    6.90    1                 1 XX

 BUS  10265 BL3         220.00 CKT     MW     MVAR     MVA   % 1.0230PU   -3.78  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10265
                                                               225.05KV               MW     MVAR    1                 1 XX
  TO  10076 BOLUO=      500.00  1   -271.9    60.3   278.5  37 1.0000LK              0.08   15.00    1                 1 XX
  TO  10263 BOLUO       220.00  1    271.8    50.9   276.5  37 1.0000LK              0.07    0.15    1                 1 XX
  TO  10267 BL33        34.500  1      0.1  -111.1   111.1  46 1.0000LK              0.08    6.90    1                 1 XX

 BUS  10266 BL32        34.500 CKT     MW     MVAR     MVA   % 1.0865PU   -3.82  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10266
                                                               37.483KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0  -118.0   118.0
  TO  10264 BL2         220.00  1      0.0   118.0   118.0  49 1.0000UN              0.08    6.90    1                 1 XX

 BUS  10267 BL33        34.500 CKT     MW     MVAR     MVA   % 1.0865PU   -3.82  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10267
                                                               37.483KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0  -118.0   118.0
  TO  10265 BL3         220.00  1      0.0   118.0   118.0  49 1.0000UN              0.08    6.90    1                 1 XX

 BUS  10268 XFJ1        13.800 CKT     MW     MVAR     MVA   % 1.0000PU    6.67  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10268
  FROM GENERATION                     80.0     9.0R   80.5  81 13.800KV               MW     MVAR    1                 5 22
  TO  10271 XINFENGA    220.00  1     80.0     9.0    80.5  54 1.0000LK              0.16    7.71    1                 6 23

 BUS  10269 XFJ2        13.800 CKT     MW     MVAR     MVA   % 1.0000PU    5.66  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10269
  FROM GENERATION                     50.0     5.3R   50.3  50 13.800KV               MW     MVAR    1                 5 22
  TO  10271 XINFENGA    220.00  1     50.0     5.3    50.3  56 1.0000LK              0.15    3.94    1                 6 23

 BUS  10270 XFJ3        13.800 CKT     MW     MVAR     MVA   % 1.0000PU    5.09  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10270
  FROM GENERATION                     50.0     6.4R   50.4  50 13.800KV               MW     MVAR    1                 5 22
  TO  10272 XINFENGB    220.00  1     50.0     6.4    50.4  42 1.0000LK              0.09    3.54    1                 6 23

 BUS  10271 XINFENGA    220.00 CKT     MW     MVAR     MVA   % 1.0685PU    1.17  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10271
                                                               235.07KV               MW     MVAR    1                 6 23
  TO  10268 XFJ1        13.800  1    -79.8    -1.3    79.8  53 1.0773UN              0.16    7.71    1                 5 22
  TO  10269 XFJ2        13.800  1    -49.8    -1.4    49.9  55 1.0773UN              0.15    3.94    1                 5 22
  TO  10273 HEYUAN      220.00  1    129.7     2.7   129.7  20                       0.04    0.32    1                 6 23

 BUS  10272 XINFENGB    220.00 CKT     MW     MVAR     MVA   % 1.0683PU    1.08  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10272
                                                               235.03KV               MW     MVAR    1                 6 23
  TO  10270 XFJ3        13.800  1    -49.9    -2.9    50.0  42 1.0773UN              0.09    3.54    1                 5 22
  TO  10273 HEYUAN      220.00  2     49.9     2.9    50.0   8                       0.01    0.04    1                 6 23

 BUS  10273 HEYUAN      220.00 CKT     MW     MVAR     MVA   % 1.0681PU    1.03  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10273
                                                               234.98KV               MW     MVAR    1                 6 23
  TO LOAD-PQ                         205.1    56.9   212.8
  TO  10261 LIANHE      220.00  1    -25.6   -50.9    57.0   8                       0.05    0.26    1                 6 23
  TO  10271 XINFENGA    220.00  1   -129.6    -2.8   129.7  20                       0.04    0.32    1                 6 23
  TO  10272 XINFENGB    220.00  2    -49.9    -3.2    50.0   8                       0.01    0.04    1                 6 23

 BUS  10274 NPS1        26.000 CKT     MW     MVAR     MVA   % 1.0150PU    6.84  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10274
  FROM GENERATION                    980.0    84.8R  983.7 984 26.390KV               MW     MVAR    1                 3 HK
  TO LOAD-PQ                          29.0    16.6    33.5
  TO  10276 NPS         400.00  1    950.9    68.2   953.4  85 1.0000LK              1.06  119.11    1                 3 HK

 BUS  10275 SZE         400.00 CKT     MW     MVAR     MVA   % 1.0691PU   -1.92  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10275
                                                               427.66KV               MW     MVAR    1                 3 HK
  TO  10276 NPS         400.00  1   -463.5   -43.1   465.5  17                       0.94   13.02    1                 3 HK
  TO  10278 YUE         400.00  1     30.3    34.2    45.7   2                       0.01    0.12    1                 1 XX
  TO  10278 YUE         400.00  2     30.3    34.2    45.7   2                       0.01    0.12    1                 1 XX
  TO  10279 SHENZHE=    500.00  1    201.7   -12.7   202.1  20 1.0750LK              0.07    7.42    1                 1 XX
  TO  10279 SHENZHE=    500.00  2    201.3   -12.7   201.7  20 1.0750LK              0.07    7.41    1                 1 XX

 BUS  10276 NPS         400.00 CKT     MW     MVAR     MVA   % 1.0735PU   -0.33  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10276
                                                               429.39KV               MW     MVAR    1                 3 HK
  TO  10045 DAYAWAN=    500.00  1   -200.6   -65.6   211.1  23 1.0750LK              0.06    6.40    1                 3 HK
  TO  10045 DAYAWAN=    500.00  2   -200.6   -65.6   211.1  23 1.0750LK              0.06    6.40    1                 3 HK
  TO  10274 NPS1        26.000  1   -949.9    50.9   951.3  85 1.0600UN              1.06  119.11    1                 3 HK
  TO  10275 SZE         400.00  1    464.5    24.6   465.1  17                       0.94   13.02    1                 3 HK
  TO  10277 TPE         400.00  1    443.3    27.9   444.2  15                       1.21   14.17    1                 1 XX
  TO  10277 TPE         400.00  2    443.3    27.9   444.2  15                       1.21   14.17    1                 1 XX

 BUS  10277 TPE         400.00 CKT     MW     MVAR     MVA   % 1.0672PU   -2.13  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10277
                                                               426.89KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                        1187.0    94.0  1190.7
  TO  10276 NPS         400.00  1   -442.1   -59.7   446.1  16                       1.21   14.17    1                 3 HK
  TO  10276 NPS         400.00  2   -442.1   -59.7   446.1  16                       1.21   14.17    1                 3 HK
  TO  10278 YUE         400.00  1   -151.4    12.7   151.9   5                       0.04    0.41    1                 1 XX
  TO  10278 YUE         400.00  2   -151.4    12.7   151.9   5                       0.04    0.41    1                 1 XX

 BUS  10278 YUE         400.00 CKT     MW     MVAR     MVA   % 1.0672PU   -1.98  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10278
                                                               426.87KV               MW     MVAR    1                 1 XX
  TO LOAD-PQ                        -664.0   142.8   679.2
  TO  10275 SZE         400.00  1    -30.3   -58.1    65.5   2                       0.01    0.12    1                 3 HK
  TO  10275 SZE         400.00  2    -30.3   -58.1    65.5   2                       0.01    0.12    1                 3 HK
  TO  10277 TPE         400.00  1    151.5   -23.8   153.3   5                       0.04    0.41    1                 1 XX
  TO  10277 TPE         400.00  2    151.5   -23.8   153.3   5                       0.04    0.41    1                 1 XX
  TO  10646 元朗132     132.00  2    421.7    21.0   422.2  88 1.0600LK              0.35    0.35    1                39 XG

 BUS  10279 SHENZHE=    500.00 CKT     MW     MVAR     MVA   % 1.0470PU   -4.02  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10279
                                                               523.51KV               MW     MVAR    1                 1 XX
  TO  10046 LINGAO=     500.00  1   -619.9  -156.9   639.5  24                       1.47   17.60    1                 1 XX
  TO  10046 LINGAO=     500.00  2   -649.4  -132.2   662.7  25                       2.37   18.19    1                 1 XX
  TO  10275 SZE         400.00  1   -201.6    20.1   202.6  20 1.0500UN              0.07    7.42    1                 3 HK
  TO  10275 SZE         400.00  2   -201.2    20.1   202.2  20 1.0500UN              0.07    7.41    1                 3 HK
  TO  10281 SZ3         220.00  1    376.3    52.4   380.0  51 1.0500UN              0.16   27.40    1                 1 XX
  TO  10282 SZ4         220.00  1    376.3    52.4   380.0  51 1.0500UN              0.16   27.40    1                 1 XX
  TO  10283 SZ5         220.00  1    376.6    52.0   380.1  51 1.0500UN              0.16   27.42    1                 1 XX
  TO  10287 PENGCHE=    500.00  1    271.4    46.0   275.3  11                       0.28    2.12    1                 1 XX
  TO  10287 PENGCHE=    500.00  2    271.4    46.1   275.3  11                       0.28    2.12    1                 1 XX

 BUS  10280 SHENZHEN    220.00 CKT     MW     MVAR     MVA   % 1.0379PU   -8.19  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10280
                                                               228.34KV               MW     MVAR    1                 1 XX
  TO  10281 SZ3         220.00  1   -376.0   -63.7   381.4  51 1.0496UN              0.13    0.33    1                 1 XX
  TO  10282 SZ4         220.00  1   -376.0   -63.7   381.4  51 1.0496UN              0.13    0.33    1                 1 XX
  TO  10283 SZ5         220.00  1   -376.2  -104.0   390.3  52 1.0496UN              0.14    0.34    1                 1 XX
  TO  10312 SHUIBEI     220.00  1    105.2    24.4   107.9  11                       0.13    0.66    1                 7 SZ
  TO  10312 SHUIBEI     220.00  2    105.2    24.4   107.9  11                       0.13    0.66    1                 7 SZ
  TO  10322 LILANG      220.00  1    221.3    55.2   228.1  13                       0.15    1.69    1                 7 SZ
  TO  10322 LILANG      220.00  2    221.3    55.2   228.1  13                       0.15    1.69    1                 7 SZ
  TO  10334 DONGHU      220.00  1    237.7    36.0   240.4  19                       0.48    2.79    1                 7 SZ
  TO  10334 DONGHU      220.00  2    237.7    36.0   240.4  19                       0.48    2.79    1                 7 SZ

 BUS  10281 SZ3         220.00 CKT     MW     MVAR     MVA   % 0.9894PU   -8.14  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10281
                                                               217.67KV               MW     MVAR    1                 1 XX
  TO  10279 SHENZHE=    500.00  1   -376.2   -25.0   377.0  50 1.0000LK              0.16   27.40    1                 1 XX
  TO  10280 SHENZHEN    220.00  1    376.2    64.0   381.6  51 1.0000LK              0.13    0.33    1                 1 XX
  TO  10284 SZ33        34.500  1      0.0   -39.0    39.0  24 1.0000LK              0.01    0.89    1                 1 XX

 BUS  10282 SZ4         220.00 CKT     MW     MVAR     MVA   % 0.9894PU   -8.14  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10282
                                                               217.67KV               MW     MVAR    1                 1 XX
  TO  10279 SHENZHE=    500.00  1   -376.2   -25.0   377.0  50 1.0000LK              0.16   27.40    1                 1 XX
  TO  10280 SHENZHEN    220.00  1    376.2    64.0   381.6  51 1.0000LK              0.13    0.33    1                 1 XX
  TO  10285 SZ34        34.500  1      0.0   -39.0    39.0  24 1.0000LK              0.01    0.89    1                 1 XX

 BUS  10283 SZ5         220.00 CKT     MW     MVAR     MVA   % 0.9895PU   -8.15  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10283
                                                               217.69KV               MW     MVAR    1                 1 XX
  TO  10279 SHENZHE=    500.00  1   -376.4   -24.5   377.2  50 1.0000LK              0.16   27.42    1                 1 XX
  TO  10280 SHENZHEN    220.00  1    376.4   104.3   390.6  52 1.0000LK              0.14    0.34    1                 1 XX
  TO  10286 SZ35        34.500  1      0.0   -79.8    79.8  50 1.0000LK              0.05    3.73    1                 1 XX

 BUS  10284 SZ33        34.500 CKT     MW     MVAR     MVA   % 1.0120PU   -8.16  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10284
                                                               34.914KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   -39.9    39.9
  TO  10281 SZ3         220.00  1      0.0    39.9    39.9  25 1.0000UN              0.01    0.89    1                 1 XX

 BUS  10285 SZ34        34.500 CKT     MW     MVAR     MVA   % 1.0120PU   -8.16  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10285
                                                               34.914KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   -39.9    39.9
  TO  10282 SZ4         220.00  1      0.0    39.9    39.9  25 1.0000UN              0.01    0.89    1                 1 XX

 BUS  10286 SZ35        34.500 CKT     MW     MVAR     MVA   % 1.0357PU   -8.18  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10286
                                                               35.733KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   -83.5    83.5
  TO  10283 SZ5         220.00  1      0.0    83.5    83.5  52 1.0000UN              0.05    3.73    1                 1 XX

 BUS  10287 PENGCHE=    500.00 CKT     MW     MVAR     MVA   % 1.0443PU   -4.43  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10287
                                                               522.13KV               MW     MVAR    1                 1 XX
  TO  10047 SHAJIAC=    500.00  1   -931.1   -97.5   936.2  36                       3.20   35.22    1                 1 XX
  TO  10047 SHAJIAC=    500.00  2   -582.4   -45.9   584.2  22                       3.42   21.78    1                 1 XX
  TO  10279 SHENZHE=    500.00  1   -271.1   -74.1   281.1  11                       0.28    2.12    1                 1 XX
  TO  10279 SHENZHE=    500.00  2   -271.1   -74.0   281.0  11                       0.28    2.12    1                 1 XX
  TO  10289 PC1         220.00  1    717.5    43.4   718.8  72 1.0500UN              0.21   84.84    1                 1 XX
  TO  10290 PC4         220.00  1    717.5    43.4   718.8  72 1.0500UN              0.21   84.84    1                 1 XX
  TO  10294 PC2         220.00  1    595.6   -32.4   596.5  60 1.0500UN              0.14   58.21    1                 1 XX
  TO  10295 PC3         220.00  1    595.6   -32.4   596.5  60 1.0500UN              0.14   58.21    1                 1 XX
  TO  10304 BAOAN=      500.00  1   -285.3   134.7   315.5  12                       0.09    0.83    1                 1 XX
  TO  10304 BAOAN=      500.00  2   -285.3   134.7   315.5  12                       0.09    0.83    1                 1 XX

 BUS  10288 PENGCHEA    220.00 CKT     MW     MVAR     MVA   % 1.0380PU  -11.29  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10288
                                                               228.35KV               MW     MVAR    1                 1 XX
  TO  10289 PC1         220.00  1   -716.7   -78.7   721.1  72 1.0450UN              0.47    1.16    1                 1 XX
  TO  10290 PC4         220.00  1   -716.7   -78.7   721.1  72 1.0450UN              0.47    1.16    1                 1 XX
  TO  10326 YUXIN       220.00  1    410.5   107.4   424.3  25                       1.17    8.36    1                 7 SZ
  TO  10326 YUXIN       220.00  2    410.5   107.4   424.3  25                       1.17    8.36    1                 7 SZ
  TO  10333 JIHAI       220.00  1    306.2   -28.7   307.6  18                       0.35    4.39    1                 7 SZ
  TO  10333 JIHAI       220.00  2    306.2   -28.7   307.6  18                       0.35    4.39    1                 7 SZ

 BUS  10289 PC1         220.00 CKT     MW     MVAR     MVA   % 0.9941PU  -11.20  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10289
                                                               218.70KV               MW     MVAR    1                 1 XX
  TO  10287 PENGCHE=    500.00  1   -717.3    41.4   718.5  72 1.0000LK              0.21   84.84    1                 1 XX
  TO  10288 PENGCHEA    220.00  1    717.2    79.9   721.7  72 1.0000LK              0.47    1.16    1                 1 XX
  TO  10291 PC31        34.500  1      0.1  -121.3   121.3  40 1.0000LK              0.08    6.17    1                 1 XX

 BUS  10290 PC4         220.00 CKT     MW     MVAR     MVA   % 0.9941PU  -11.20  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10290
                                                               218.70KV               MW     MVAR    1                 1 XX
  TO  10287 PENGCHE=    500.00  1   -717.3    41.4   718.5  72 1.0000LK              0.21   84.84    1                 1 XX
  TO  10288 PENGCHEA    220.00  1    717.2    79.9   721.7  72 1.0000LK              0.47    1.16    1                 1 XX
  TO  10292 PC34        34.500  1      0.1  -121.3   121.3  40 1.0000LK              0.08    6.17    1                 1 XX

 BUS  10291 PC31        34.500 CKT     MW     MVAR     MVA   % 1.0446PU  -11.24  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10291
                                                               36.039KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0  -127.5   127.5
  TO  10289 PC1         220.00  1      0.0   127.5   127.5  42 1.0000UN              0.08    6.17    1                 1 XX

 BUS  10292 PC34        34.500 CKT     MW     MVAR     MVA   % 1.0446PU  -11.24  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10292
                                                               36.039KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0  -127.5   127.5
  TO  10290 PC4         220.00  1      0.0   127.5   127.5  42 1.0000UN              0.08    6.17    1                 1 XX

 BUS  10293 PENGCHEN    220.00 CKT     MW     MVAR     MVA   % 1.0488PU  -10.04  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10293
                                                               230.74KV               MW     MVAR    1                 1 XX
  TO  10294 PC2         220.00  1   -595.1   -32.5   596.0  60 1.0450UN              0.32    0.78    1                 1 XX
  TO  10295 PC3         220.00  1   -595.1   -32.5   596.0  60 1.0450UN              0.32    0.78    1                 1 XX
  TO  10321 LONGTANG    220.00  1    315.5     3.3   315.5  18                       0.45    5.25    1                 7 SZ
  TO  10321 LONGTANG    220.00  2    315.5     3.3   315.5  18                       0.45    5.25    1                 7 SZ
  TO  10339 QINGSHA     220.00  1    279.6    29.2   281.2  16                       0.86   10.51    1                 7 SZ
  TO  10339 QINGSHA     220.00  2    279.6    29.2   281.2  16                       0.86   10.51    1                 7 SZ

 BUS  10294 PC2         220.00 CKT     MW     MVAR     MVA   % 1.0043PU   -9.97  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10294
                                                               220.94KV               MW     MVAR    1                 1 XX
  TO  10287 PENGCHE=    500.00  1   -595.5    90.6   602.3  60 1.0000LK              0.14   58.21    1                 1 XX
  TO  10293 PENGCHEN    220.00  1    595.4    33.2   596.3  60 1.0000LK              0.32    0.78    1                 1 XX
  TO  10296 PC32        34.500  1      0.1  -123.8   123.8  41 1.0000LK              0.09    6.33    1                 1 XX

 BUS  10295 PC3         220.00 CKT     MW     MVAR     MVA   % 1.0043PU   -9.97  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10295
                                                               220.94KV               MW     MVAR    1                 1 XX
  TO  10287 PENGCHE=    500.00  1   -595.5    90.6   602.3  60 1.0000LK              0.14   58.21    1                 1 XX
  TO  10293 PENGCHEN    220.00  1    595.4    33.2   596.3  60 1.0000LK              0.32    0.78    1                 1 XX
  TO  10297 PC33        34.500  1      0.1  -123.8   123.8  41 1.0000LK              0.09    6.31    1                 1 XX

 BUS  10296 PC32        34.500 CKT     MW     MVAR     MVA   % 1.0556PU  -10.01  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10296
                                                               36.417KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0  -130.2   130.2
  TO  10294 PC2         220.00  1      0.0   130.2   130.2  43 1.0000UN              0.09    6.33    1                 1 XX

 BUS  10297 PC33        34.500 CKT     MW     MVAR     MVA   % 1.0554PU  -10.01  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10297
                                                               36.412KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0  -130.1   130.1
  TO  10295 PC3         220.00  1      0.0   130.1   130.1  43 1.0000UN              0.09    6.31    1                 1 XX

 BUS  10298 KUNPENG=    500.00 CKT     MW     MVAR     MVA   % 1.0582PU   -3.18  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10298
                                                               529.09KV               MW     MVAR    1                 1 XX
  TO  10046 LINGAO=     500.00  1   -303.5    68.0   311.0  12                       0.36    3.75    1                 1 XX
  TO  10046 LINGAO=     500.00  2   -310.6    70.8   318.6  12                       0.37    3.84    1                 1 XX
  TO  10072 DONGGUA=    500.00  1   -116.5     2.8   116.5   4                       0.04    0.36    1                 1 XX
  TO  10072 DONGGUA=    500.00  2   -116.5     2.8   116.5   4                       0.04    0.36    1                 1 XX
  TO  10300 KP2         220.00  1    424.5   -72.4   430.6  43 1.0500UN              0.07   29.50    1                 1 XX
  TO  10301 KP4         220.00  1    422.4   -72.0   428.5  43 1.0500UN              0.07   29.36    1                 1 XX

 BUS  10299 KUNPENG     220.00 CKT     MW     MVAR     MVA   % 1.0394PU   -7.05  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10299
                                                               228.66KV               MW     MVAR    1                 1 XX
  TO  10300 KP2         220.00  1   -424.3    39.8   426.1  43 1.0177UN              0.14    0.37    1                 1 XX
  TO  10301 KP4         220.00  1   -422.2    39.3   424.0  42 1.0177UN              0.14    0.36    1                 1 XX
  TO  10319 HONGTU      220.00  1    121.0    -4.5   121.1   7                       0.22    2.62    1                 7 SZ
  TO  10319 HONGTU      220.00  2    121.0    -4.5   121.1   7                       0.22    2.62    1                 7 SZ
  TO  10320 PANGUSHI    220.00  1    110.0   -91.2   142.9   8                       0.13    1.18    1                 7 SZ
  TO  10320 PANGUSHI    220.00  2    110.0   -91.2   142.9   8                       0.13    1.18    1                 7 SZ
  TO  10323 MAAO        220.00  1    192.2    56.2   200.3  12                       0.34    4.18    1                 7 SZ
  TO  10323 MAAO        220.00  2    192.2    56.2   200.3  12                       0.34    4.18    1                 7 SZ

 BUS  10300 KP2         220.00 CKT     MW     MVAR     MVA   % 1.0215PU   -7.00  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10300
                                                               224.73KV               MW     MVAR    1                 1 XX
  TO  10298 KUNPENG=    500.00  1   -424.4   101.9   436.5  44 1.0000LK              0.07   29.50    1                 1 XX
  TO  10299 KUNPENG     220.00  1    424.4   -39.4   426.2  43 1.0000LK              0.14    0.37    1                 1 XX
  TO  10302 KP32        34.500  1      0.0   -62.5    62.5  21 1.0000LK              0.02    1.54    1                 1 XX

 BUS  10301 KP4         220.00 CKT     MW     MVAR     MVA   % 1.0215PU   -7.00  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10301
                                                               224.73KV               MW     MVAR    1                 1 XX
  TO  10298 KUNPENG=    500.00  1   -422.4   101.4   434.4  43 1.0000LK              0.07   29.36    1                 1 XX
  TO  10299 KUNPENG     220.00  1    422.4   -38.9   424.1  42 1.0000LK              0.14    0.36    1                 1 XX
  TO  10303 KP34        34.500  1      0.0   -62.5    62.5  21 1.0000LK              0.02    1.54    1                 1 XX

 BUS  10302 KP32        34.500 CKT     MW     MVAR     MVA   % 1.0467PU   -7.02  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10302
                                                               36.113KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   -64.0    64.0
  TO  10300 KP2         220.00  1      0.0    64.0    64.0  21 1.0000UN              0.02    1.54    1                 1 XX

 BUS  10303 KP34        34.500 CKT     MW     MVAR     MVA   % 1.0467PU   -7.02  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10303
                                                               36.110KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0   -64.0    64.0
  TO  10301 KP4         220.00  1      0.0    64.0    64.0  21 1.0000UN              0.02    1.54    1                 1 XX

 BUS  10304 BAOAN=      500.00 CKT     MW     MVAR     MVA   % 1.0433PU   -4.29  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10304
                                                               521.67KV               MW     MVAR    1                 1 XX
  TO  10004 BA-HLZ      525.00  1  -2780.0   132.0  2783.1     1.0000UN              0.00   14.23    1                 1 XX
  TO  10074 GUANCHE=    500.00  1    723.5   -21.4   723.8  28                       1.44   19.24    1                 1 XX
  TO  10287 PENGCHE=    500.00  1    285.4  -143.0   319.2  12                       0.09    0.83    1                 1 XX
  TO  10287 PENGCHE=    500.00  2    285.4  -143.0   319.2  12                       0.09    0.83    1                 1 XX
  TO  10306 BA2         220.00  1    742.9    87.7   748.0  75 1.0500UN              0.23   94.59    1                 1 XX
  TO  10307 BA3         220.00  1    742.9    87.7   748.0  75 1.0500UN              0.23   94.59    1                 1 XX

 BUS  10305 BAOAN       220.00 CKT     MW     MVAR     MVA   % 1.0304PU  -11.65  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10305
                                                               226.69KV               MW     MVAR    1                 1 XX
  TO  10306 BA2         220.00  1   -742.1  -111.4   750.4  75 1.0454UN              0.52    1.28    1                 1 XX
  TO  10307 BA3         220.00  1   -742.1  -111.4   750.4  75 1.0454UN              0.52    1.28    1                 1 XX
  TO  10318 GONGMINB    220.00  1     85.7    10.6    86.4   5                       0.12    1.37    1                 7 SZ
  TO  10318 GONGMINB    220.00  2     85.7    10.6    86.4   5                       0.12    1.37    1                 7 SZ
  TO  10329 XIANGSHN    220.00  1    210.2    -6.6   210.3  10                       0.37    3.71    1                 7 SZ
  TO  10329 XIANGSHN    220.00  2    210.2    -6.6   210.3  10                       0.37    3.71    1                 7 SZ
  TO  10337 FENJIN      220.00  1    446.1   107.4   458.8  21                       1.99   19.48    1                 7 SZ
  TO  10337 FENJIN      220.00  2    446.1   107.4   458.8  21                       1.99   19.48    1                 7 SZ

 BUS  10306 BA2         220.00 CKT     MW     MVAR     MVA   % 0.9866PU  -11.56  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10306
                                                               217.04KV               MW     MVAR    1                 1 XX
  TO  10304 BAOAN=      500.00  1   -742.7     6.9   742.7  74 1.0000LK              0.23   94.59    1                 1 XX
  TO  10305 BAOAN       220.00  1    742.6   112.7   751.1  75 1.0000LK              0.52    1.28    1                 1 XX
  TO  10308 BA32        34.500  1      0.1  -119.6   119.6  40 1.0000LK              0.08    6.18    1                 1 XX

 BUS  10307 BA3         220.00 CKT     MW     MVAR     MVA   % 0.9866PU  -11.56  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10307
                                                               217.04KV               MW     MVAR    1                 1 XX
  TO  10304 BAOAN=      500.00  1   -742.7     6.9   742.7  74 1.0000LK              0.23   94.59    1                 1 XX
  TO  10305 BAOAN       220.00  1    742.6   112.7   751.1  75 1.0000LK              0.52    1.28    1                 1 XX
  TO  10309 BA33        34.500  1      0.1  -119.6   119.6  40 1.0000LK              0.08    6.18    1                 1 XX

 BUS  10308 BA32        34.500 CKT     MW     MVAR     MVA   % 1.0375PU  -11.59  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10308
                                                               35.794KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0  -125.7   125.7
  TO  10306 BA2         220.00  1      0.0   125.7   125.7  42 1.0000UN              0.08    6.18    1                 1 XX

 BUS  10309 BA33        34.500 CKT     MW     MVAR     MVA   % 1.0375PU  -11.59  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10309
                                                               35.794KV               MW     MVAR    1                 1 XX
  TO SHUNT                             0.0  -125.7   125.7
  TO  10307 BA3         220.00  1      0.0   125.7   125.7  42 1.0000UN              0.08    6.18    1                 1 XX

 BUS  10310 JINGMAO     220.00 CKT     MW     MVAR     MVA   % 1.0334PU   -8.93  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10310
                                                               227.35KV               MW     MVAR    1                 7 SZ
  TO  10334 DONGHU      220.00  1    -93.5   -20.8    95.8  10                       0.04    0.17    1                 7 SZ
  TO  10334 DONGHU      220.00  2    -93.5   -20.8    95.8  10                       0.04    0.17    1                 7 SZ
  TO  10619 经贸2200    220.00  1     93.5    20.8    95.8  53 1.0900LK              0.00    8.51    1                36 JM
  TO  10620 经贸2201    220.00  1     93.5    20.8    95.8  53 1.0900LK              0.00    8.51    1                36 JM

 BUS  10311 HUANLE      220.00 CKT     MW     MVAR     MVA   % 1.0572PU  -10.10  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10311
                                                               232.59KV               MW     MVAR    1                 7 SZ
  TO  10335 XIXIANG     220.00  1    347.9   136.5   373.7  21                       0.75    7.14    1                 7 SZ
  TO  10335 XIXIANG     220.00  2    347.9   136.5   373.7  21                       0.75    7.14    1                 7 SZ
  TO  10353 MAWAN       220.00  1   -375.8  -143.4   402.2  23                       0.43    3.90    1                 7 SZ
  TO  10353 MAWAN       220.00  2   -375.8  -143.4   402.2  23                       0.43    3.90    1                 7 SZ
  TO  10486 欢乐2200    220.00  1     27.9     6.9    28.7  12 1.0600LK              0.00    0.52    1                21 HL
  TO  10488 欢乐220#    220.00  1     27.9     6.9    28.7  12 1.0600LK              0.00    0.52    1                21 HL

 BUS  10312 SHUIBEI     220.00 CKT     MW     MVAR     MVA   % 1.0352PU   -8.52  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10312
                                                               227.75KV               MW     MVAR    1                 7 SZ
  TO  10280 SHENZHEN    220.00  1   -105.0   -25.4   108.1  11                       0.13    0.66    1                 1 XX
  TO  10280 SHENZHEN    220.00  2   -105.0   -25.4   108.1  11                       0.13    0.66    1                 1 XX
  TO  10611 水贝220#    220.00  1     74.7    18.1    76.8  51 1.0750LK              0.00    6.28    1                35 SB
  TO  10612 水贝2200    220.00  1     67.7    16.4    69.6  46 1.0750LK              0.00    5.69    1                35 SB
  TO  10613 水贝2201    220.00  1     67.7    16.4    69.6  46 1.0750LK              0.00    5.69    1                35 SB

 BUS  10313 JUNKANG     220.00 CKT     MW     MVAR     MVA   % 1.0521PU   -7.26  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10313
                                                               231.47KV               MW     MVAR    1                 7 SZ
  TO  10317 PINGSHAN    220.00  1    156.3    69.0   170.9  10                       0.35    3.09    1                 7 SZ
  TO  10317 PINGSHAN    220.00  2    156.3    69.0   170.9  10                       0.35    3.09    1                 7 SZ
  TO  10356 NENGDONG    220.00  1   -158.1   -40.3   163.1   9                       0.26    2.51    1                 7 SZ
  TO  10356 NENGDONG    220.00  2   -158.1   -40.3   163.1   9                       0.26    2.51    1                 7 SZ
  TO  10579 骏康220#    220.00  1      1.7   -28.7    28.7  16 1.0900LK              0.00    0.79    1                31 JK
  TO  10580 骏康2200    220.00  1      1.7   -28.7    28.7  16 1.0900LK              0.00    0.79    1                31 JK

 BUS  10314 TENGFEI     220.00 CKT     MW     MVAR     MVA   % 1.0369PU  -12.77  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10314
                                                               228.11KV               MW     MVAR    1                 7 SZ
  TO  10333 JIHAI       220.00  1   -189.1    -4.2   189.1  11                       0.20    2.20    1                 7 SZ
  TO  10333 JIHAI       220.00  2   -189.1    -4.2   189.1  11                       0.20    2.20    1                 7 SZ
  TO  10442 腾飞2200    220.00  1    189.1     4.2   189.1  79 1.0900LK              0.00   24.70    1                16 TF
  TO  10444 腾飞220#    220.00  1    189.1     4.2   189.1  79 1.0900LK              0.00   24.70    1                16 TF

 BUS  10315 HUANGGAN    220.00 CKT     MW     MVAR     MVA   % 1.0455PU  -11.82  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10315
                                                               230.00KV               MW     MVAR    1                 7 SZ
  TO  10316 BINHE       220.00  1    157.6    38.8   162.3  16                       0.00    0.22    1                 7 SZ
  TO  10316 BINHE       220.00  2    157.6    38.8   162.3  16                       0.00    0.22    1                 7 SZ
  TO  10324 MEILIN      220.00  1   -243.1   -38.8   246.2  20                       0.28    2.38    1                 7 SZ
  TO  10324 MEILIN      220.00  2   -243.1   -38.8   246.2  20                       0.28    2.38    1                 7 SZ
  TO  10517 皇岗220#    220.00  1     44.1     0.0    44.1  25 1.1050LK              0.00    1.94    1                25 HG
  TO  10518 皇岗2200    220.00  1     41.4     0.0    41.4  28 1.1050LK              0.00    1.82    1                25 HG
  TO  10519 皇岗2201    220.00  1     44.1     0.0    44.1  25 1.1050LK              0.00    1.94    1                25 HG
  TO  10520 皇岗#3变    220.00  1     41.4     0.0    41.4  28 1.1050LK              0.00    1.82    1                25 HG

 BUS  10316 BINHE       220.00 CKT     MW     MVAR     MVA   % 1.0451PU  -11.89  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10316
                                                               229.92KV               MW     MVAR    1                 7 SZ
  TO  10315 HUANGGAN    220.00  1   -157.6   -49.0   165.0  16                       0.00    0.22    1                 7 SZ
  TO  10315 HUANGGAN    220.00  2   -157.6   -49.0   165.0  16                       0.00    0.22    1                 7 SZ
  TO  10527 滨河220#    220.00  1    104.5    27.0   108.0  60 1.0450LK              0.00   10.38    1                26 BH
  TO  10528 滨河2200    220.00  1    104.5    27.0   108.0  60 1.0450LK              0.00   10.38    1                26 BH
  TO  10529 滨河2201    220.00  1    106.1    44.0   114.8  64 1.0300LK              0.00   11.40    1                26 BH

 BUS  10317 PINGSHAN    220.00 CKT     MW     MVAR     MVA   % 1.0425PU   -8.16  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10317
                                                               229.35KV               MW     MVAR    1                 7 SZ
  TO  10313 JUNKANG     220.00  1   -156.0   -70.3   171.1  10                       0.35    3.09    1                 7 SZ
  TO  10313 JUNKANG     220.00  2   -156.0   -70.3   171.1  10                       0.35    3.09    1                 7 SZ
  TO  10319 HONGTU      220.00  1     18.4    12.5    22.3   1                       0.04    0.11    1                 7 SZ
  TO  10319 HONGTU      220.00  2     18.4    12.5    22.3   1                       0.04    0.11    1                 7 SZ
  TO  10320 PANGUSHI    220.00  1   -185.3     5.1   185.4  20                       0.35    2.28    1                 7 SZ
  TO  10320 PANGUSHI    220.00  2   -185.3     5.1   185.4  20                       0.35    2.28    1                 7 SZ
  TO  10330 JIANLONG    220.00  1    211.0     9.4   211.2  19                       0.58    3.20    1                 7 SZ
  TO  10330 JIANLONG    220.00  2    220.1    17.0   220.8  24                       0.49    3.37    1                 7 SZ
  TO  10589 坪山220#    220.00  1     73.4    27.0    78.2  43 1.0750LK              0.00    5.79    1                32 PS
  TO  10590 坪山2200    220.00  1     67.9    25.0    72.3  48 1.0750LK              0.00    5.36    1                32 PS
  TO  10591 坪山2201    220.00  1     73.4    27.0    78.2  43 1.0750LK              0.00    5.79    1                32 PS

 BUS  10318 GONGMINB    220.00 CKT     MW     MVAR     MVA   % 1.0265PU  -12.52  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10318
                                                               225.82KV               MW     MVAR    1                 7 SZ
  TO  10305 BAOAN       220.00  1    -85.6   -16.8    87.2   5                       0.12    1.37    1                 1 XX
  TO  10305 BAOAN       220.00  2    -85.6   -16.8    87.2   5                       0.12    1.37    1                 1 XX
  TO  10377 GONM220#    220.00  1    171.2    33.5   174.4  97 1.0750LK              0.00   29.71    1                10 GM

 BUS  10319 HONGTU      220.00 CKT     MW     MVAR     MVA   % 1.0379PU   -8.29  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10319
                                                               228.34KV               MW     MVAR    1                 7 SZ
  TO  10299 KUNPENG     220.00  1   -120.8    -0.1   120.8   7                       0.22    2.62    1                 1 XX
  TO  10299 KUNPENG     220.00  2   -120.8    -0.1   120.8   7                       0.22    2.62    1                 1 XX
  TO  10317 PINGSHAN    220.00  1    -18.4   -19.1    26.5   2                       0.04    0.11    1                 7 SZ
  TO  10317 PINGSHAN    220.00  2    -18.4   -19.1    26.5   2                       0.04    0.11    1                 7 SZ
  TO  10570 宏图220#    220.00  1    139.2    19.2   140.5  59 1.0450LK              0.00   12.51    1                30 HT
  TO  10571 宏图2200    220.00  1    139.2    19.2   140.5  59 1.0450LK              0.00   12.51    1                30 HT

 BUS  10320 PANGUSHI    220.00 CKT     MW     MVAR     MVA   % 1.0441PU   -7.45  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10320
                                                               229.70KV               MW     MVAR    1                 7 SZ
  TO  10299 KUNPENG     220.00  1   -109.8    90.1   142.1   8                       0.13    1.18    1                 1 XX
  TO  10299 KUNPENG     220.00  2   -109.8    90.1   142.1   8                       0.13    1.18    1                 1 XX
  TO  10317 PINGSHAN    220.00  1    185.7    -4.9   185.7  20                       0.35    2.28    1                 7 SZ
  TO  10317 PINGSHAN    220.00  2    185.7    -4.9   185.7  20                       0.35    2.28    1                 7 SZ
  TO  10356 NENGDONG    220.00  1   -165.9   -94.7   191.0  11                       0.46    4.20    1                 7 SZ
  TO  10356 NENGDONG    220.00  2   -165.9   -94.7   191.0  11                       0.46    4.20    1                 7 SZ
  TO  10549 盘古石21    220.00  1     89.4    -1.7    89.4  37 1.0600LK              0.00    5.15    1                28 PG
  TO  10550 盘古石22    220.00  1     90.7    20.8    93.0  39 1.0450LK              0.00    5.42    1                28 PG

 BUS  10321 LONGTANG    220.00 CKT     MW     MVAR     MVA   % 1.0472PU  -11.00  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10321
                                                               230.39KV               MW     MVAR    1                 7 SZ
  TO  10293 PENGCHEN    220.00  1   -315.0    -0.2   315.0  18                       0.45    5.25    1                 1 XX
  TO  10293 PENGCHEN    220.00  2   -315.0    -0.2   315.0  18                       0.45    5.25    1                 1 XX
  TO  10324 MEILIN      220.00  1    122.6   -39.5   128.8   7                       0.08    0.65    1                 7 SZ
  TO  10324 MEILIN      220.00  2    122.6   -39.5   128.8   7                       0.08    0.65    1                 7 SZ
  TO  10338 JIAAN       220.00  1    -51.7   -40.9    65.9   4                       0.02    0.34    1                 7 SZ
  TO  10338 JIAAN       220.00  2    -51.7   -40.9    65.9   4                       0.02    0.34    1                 7 SZ
  TO  10449 龙塘2200    220.00  1    116.0    38.3   122.1  81 1.0600LK              0.00   14.90    1                17 LT
  TO  10451 龙塘2201    220.00  1    118.2    39.0   124.4  83 1.0600LK              0.00   15.18    1                17 LT
  TO  10452 龙塘2202    220.00  1    127.0    41.9   133.7  74 1.0600LK              0.00   16.30    1                17 LT
  TO  10453 龙塘220#    220.00  1    127.0    41.9   133.7  74 1.0600LK              0.00   16.30    1                17 LT

 BUS  10322 LILANG      220.00 CKT     MW     MVAR     MVA   % 1.0354PU   -8.59  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10322
                                                               227.79KV               MW     MVAR    1                 7 SZ
  TO  10280 SHENZHEN    220.00  1   -221.2   -54.9   227.9  13                       0.15    1.69    1                 1 XX
  TO  10280 SHENZHEN    220.00  2   -221.2   -54.9   227.9  13                       0.15    1.69    1                 1 XX
  TO  10540 李朗2200    220.00  1    110.6    27.4   113.9  47 1.0150LK              0.00    7.80    1                27 LL
  TO  10541 李朗2201    220.00  1    110.6    27.4   113.9  47 1.0150LK              0.00    7.80    1                27 LL
  TO  10542 李朗2202    220.00  1    110.6    27.4   113.9  47 1.0150LK              0.00    7.80    1                27 LL
  TO  10543 李朗220#    220.00  1    110.6    27.4   113.9  47 1.0150LK              0.00    7.80    1                27 LL

 BUS  10323 MAAO        220.00 CKT     MW     MVAR     MVA   % 1.0316PU   -8.17  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10323
                                                               226.96KV               MW     MVAR    1                 7 SZ
  TO  10299 KUNPENG     220.00  1   -191.9   -56.1   199.9  12                       0.34    4.18    1                 1 XX
  TO  10299 KUNPENG     220.00  2   -191.9   -56.1   199.9  12                       0.34    4.18    1                 1 XX
  TO  10560 马坳220#    220.00  1     94.9    10.0    95.4  40 1.0300LK              0.00    5.67    1                29 MA
  TO  10561 马坳2200    220.00  1     96.3    34.1   102.2  43 1.0150LK              0.00    6.31    1                29 MA
  TO  10562 马坳2201    220.00  1     96.3    34.1   102.2  43 1.0150LK              0.00    6.31    1                29 MA
  TO  10563 马坳2202    220.00  1     96.3    34.1   102.2  43 1.0150LK              0.00    6.31    1                29 MA

 BUS  10324 MEILIN      220.00 CKT     MW     MVAR     MVA   % 1.0482PU  -11.28  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10324
                                                               230.61KV               MW     MVAR    1                 7 SZ
  TO  10315 HUANGGAN    220.00  1    243.4    39.5   246.6  20                       0.28    2.38    1                 7 SZ
  TO  10315 HUANGGAN    220.00  2    243.4    39.5   246.6  20                       0.28    2.38    1                 7 SZ
  TO  10321 LONGTANG    220.00  1   -122.6    38.5   128.5   7                       0.08    0.65    1                 7 SZ
  TO  10321 LONGTANG    220.00  2   -122.6    38.5   128.5   7                       0.08    0.65    1                 7 SZ
  TO  10327 XIANGHE     220.00  1    -90.1   -68.2   113.0   7                       0.02    0.25    1                 7 SZ
  TO  10327 XIANGHE     220.00  2    -90.1   -68.2   113.0   7                       0.02    0.25    1                 7 SZ
  TO  10511 梅林220#    220.00  1    -20.9    -6.7    21.9  15 1.1050LK              0.00    0.52    1                24 ML
  TO  10512 梅林2200    220.00  1    -20.6    -6.5    21.6  14 1.1050LK              0.00    0.51    1                24 ML
  TO  10513 梅林2201    220.00  1    -20.0    -6.4    21.0  14 1.1050LK              0.00    0.49    1                24 ML

 BUS  10325 FEICUI      220.00 CKT     MW     MVAR     MVA   % 1.0513PU  -11.03  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10325
                                                               231.29KV               MW     MVAR    1                 7 SZ
  TO  10327 XIANGHE     220.00  1     80.3    33.8    87.1   5                       0.02    0.27    1                 7 SZ
  TO  10327 XIANGHE     220.00  2     80.3    33.8    87.1   5                       0.02    0.27    1                 7 SZ
  TO  10353 MAWAN       220.00  1   -226.4   -68.8   236.6  21                       0.55    6.35    1                 7 SZ
  TO  10353 MAWAN       220.00  2   -226.4   -68.8   236.6  21                       0.55    6.35    1                 7 SZ
  TO  10495 翡翠2200    220.00  1    146.1    34.9   150.2  63 1.0450LK              0.00   13.93    1                22 FC
  TO  10497 翡翠220#    220.00  1    146.1    34.9   150.2  63 1.0450LK              0.00   13.93    1                22 FC

 BUS  10326 YUXIN       220.00 CKT     MW     MVAR     MVA   % 1.0302PU  -12.35  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10326
                                                               226.63KV               MW     MVAR    1                 7 SZ
  TO  10288 PENGCHEA    220.00  1   -409.3  -100.6   421.5  25                       1.17    8.36    1                 1 XX
  TO  10288 PENGCHEA    220.00  2   -409.3  -100.6   421.5  25                       1.17    8.36    1                 1 XX
  TO  10331 GONGMING    220.00  1    144.7    25.2   146.8   9                       0.16    1.26    1                 7 SZ
  TO  10331 GONGMING    220.00  2    144.7    25.2   146.8   9                       0.16    1.26    1                 7 SZ
  TO  10386 育新2200    220.00  1    264.7    75.4   275.2 115 1.0450LK              0.00   48.70    1                11 YX
  TO  10388 育新220#    220.00  1    264.7    75.4   275.2 115 1.0450LK              0.00   48.70    1                11 YX

 BUS  10327 XIANGHE     220.00 CKT     MW     MVAR     MVA   % 1.0498PU  -11.19  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10327
                                                               230.96KV               MW     MVAR    1                 7 SZ
  TO  10324 MEILIN      220.00  1     90.1    67.7   112.7   7                       0.02    0.25    1                 7 SZ
  TO  10324 MEILIN      220.00  2     90.1    67.7   112.7   7                       0.02    0.25    1                 7 SZ
  TO  10325 FEICUI      220.00  1    -80.3   -35.0    87.6   5                       0.02    0.27    1                 7 SZ
  TO  10325 FEICUI      220.00  2    -80.3   -35.0    87.6   5                       0.02    0.27    1                 7 SZ
  TO  10355 MEISHICH    220.00  1    -75.8   -41.5    86.4   9                       0.01    0.07    1                 7 SZ
  TO  10355 MEISHICH    220.00  2    -75.8   -41.5    86.4   9                       0.01    0.07    1                 7 SZ
  TO  10506 祥和220#    220.00  1     66.0     8.8    66.6  37 1.0750LK              0.00    3.88    1                23 XH
  TO  10507 祥和2200    220.00  1     66.0     8.8    66.6  37 1.0750LK              0.00    3.88    1                23 XH

 BUS  10328 WUTONG      220.00 CKT     MW     MVAR     MVA   % 1.0389PU   -9.24  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10328
                                                               228.55KV               MW     MVAR    1                 7 SZ
  TO  10330 JIANLONG    220.00  1    -60.0     8.3    60.6   6                       0.04    0.23    1                 7 SZ
  TO  10330 JIANLONG    220.00  2    -60.0     8.3    60.6   6                       0.04    0.23    1                 7 SZ
  TO  10605 梧桐220#    220.00  1     60.0    -8.3    60.6  25 1.0750LK              0.00    2.46    1                34 WT
  TO  10606 梧桐2200    220.00  1     60.0    -8.3    60.6  25 1.0750LK              0.00    2.46    1                34 WT

 BUS  10329 XIANGSHN    220.00 CKT     MW     MVAR     MVA   % 1.0291PU  -12.66  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10329
                                                               226.41KV               MW     MVAR    1                 7 SZ
  TO  10305 BAOAN       220.00  1   -209.9     6.2   210.0  10                       0.37    3.71    1                 1 XX
  TO  10305 BAOAN       220.00  2   -209.9     6.2   210.0  10                       0.37    3.71    1                 1 XX
  TO  10331 GONGMING    220.00  1     74.5    26.7    79.1   7                       0.04    0.26    1                 7 SZ
  TO  10331 GONGMING    220.00  2     74.5    26.7    79.1   7                       0.04    0.26    1                 7 SZ
  TO  10332 PINGAN      220.00  1    -98.0   -54.3   112.1  10                       0.19    1.06    1                 7 SZ
  TO  10332 PINGAN      220.00  2   -106.3   -58.3   121.2  11                       0.21    1.15    1                 7 SZ
  TO  10354 QIANWAN     220.00  1   -158.3   -63.9   170.7   9                       0.60    4.87    1                 7 SZ
  TO  10354 QIANWAN     220.00  2   -158.3   -63.9   170.7   9                       0.60    4.87    1                 7 SZ
  TO  10397 XSHAN2200   220.00  1    197.9    43.6   202.7  84 1.0600LK              0.00   27.23    1                12 XS
  TO  10399 XSHAN2201   220.00  1    197.9    43.6   202.7  84 1.0600LK              0.00   27.23    1                12 XS
  TO  10400 XSHAN2202   220.00  1    197.9    43.6   202.7  84 1.0600LK              0.00   27.23    1                12 XS
  TO  10401 XSHAN220#   220.00  1    197.9    43.6   202.7  84 1.0600LK              0.00   27.23    1                12 XS

 BUS  10330 JIANLONG    220.00 CKT     MW     MVAR     MVA   % 1.0390PU   -9.02  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10330
                                                               228.57KV               MW     MVAR    1                 7 SZ
  TO  10317 PINGSHAN    220.00  1   -210.4    -8.8   210.6  19                       0.58    3.20    1                 7 SZ
  TO  10317 PINGSHAN    220.00  2   -219.6   -16.2   220.2  24                       0.49    3.37    1                 7 SZ
  TO  10328 WUTONG      220.00  1     60.1   -10.3    61.0   6                       0.04    0.23    1                 7 SZ
  TO  10328 WUTONG      220.00  2     60.1   -10.3    61.0   6                       0.04    0.23    1                 7 SZ
  TO  10598 简龙220#    220.00  1    103.3    15.2   104.4  70 1.0750LK              0.00   11.09    1                33 JL
  TO  10599 简龙2200    220.00  1    103.3    15.2   104.4  70 1.0750LK              0.00   11.09    1                33 JL
  TO  10600 简龙2201    220.00  1    103.3    15.2   104.4  70 1.0750LK              0.00   11.09    1                33 JL

 BUS  10331 GONGMING    220.00 CKT     MW     MVAR     MVA   % 1.0275PU  -12.82  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10331
                                                               226.05KV               MW     MVAR    1                 7 SZ
  TO  10326 YUXIN       220.00  1   -144.5   -25.9   146.8   9                       0.16    1.26    1                 7 SZ
  TO  10326 YUXIN       220.00  2   -144.5   -25.9   146.8   9                       0.16    1.26    1                 7 SZ
  TO  10329 XIANGSHN    220.00  1    -74.5   -27.8    79.5   7                       0.04    0.26    1                 7 SZ
  TO  10329 XIANGSHN    220.00  2    -74.5   -27.9    79.5   7                       0.04    0.26    1                 7 SZ
  TO  10373 GONM2200    220.00  1    138.9    34.1   143.0  95 1.0600LK              0.00   22.85    1                10 GM
  TO  10375 GONM2201    220.00  1    150.3    36.9   154.8 103 1.0600LK              0.00   24.73    1                10 GM
  TO  10376 GONM2202    220.00  1    148.7    36.5   153.2 102 1.0600LK              0.00   24.47    1                10 GM

 BUS  10332 PINGAN      220.00 CKT     MW     MVAR     MVA   % 1.0354PU  -12.22  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10332
                                                               227.78KV               MW     MVAR    1                 7 SZ
  TO  10329 XIANGSHN    220.00  1     98.2    52.3   111.3  10                       0.19    1.06    1                 7 SZ
  TO  10329 XIANGSHN    220.00  2    106.5    56.6   120.6  11                       0.21    1.15    1                 7 SZ
  TO  10335 XIXIANG     220.00  1   -175.6   -69.1   188.7  17                       0.76    4.35    1                 7 SZ
  TO  10335 XIXIANG     220.00  2   -175.6   -69.1   188.7  17                       0.76    4.35    1                 7 SZ
  TO  10354 QIANWAN     220.00  1   -170.3   -57.4   179.7  10                       0.33    3.44    1                 7 SZ
  TO  10354 QIANWAN     220.00  2   -170.3   -57.4   179.7  10                       0.33    3.44    1                 7 SZ
  TO  10411 平安2200    220.00  1    162.3    48.0   169.3  94 1.0900LK              0.00   26.47    1                13 PA
  TO  10413 平安2201    220.00  1    162.3    48.0   169.3  94 1.0900LK              0.00   26.47    1                13 PA
  TO  10414 平安220#    220.00  1    162.3    48.0   169.3  94 1.0900LK              0.00   26.47    1                13 PA

 BUS  10333 JIHAI       220.00 CKT     MW     MVAR     MVA   % 1.0382PU  -12.11  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10333
                                                               228.41KV               MW     MVAR    1                 7 SZ
  TO  10288 PENGCHEA    220.00  1   -305.9    31.2   307.5  18                       0.35    4.39    1                 1 XX
  TO  10288 PENGCHEA    220.00  2   -305.9    31.2   307.5  18                       0.35    4.39    1                 1 XX
  TO  10314 TENGFEI     220.00  1    189.3     3.9   189.3  11                       0.20    2.20    1                 7 SZ
  TO  10314 TENGFEI     220.00  2    189.3     3.9   189.3  11                       0.20    2.20    1                 7 SZ
  TO  10436 济海2200    220.00  1     73.7   -22.2    77.0  32 1.0900LK              0.00    6.29    1                15 JH
  TO  10438 济海2201    220.00  1     79.8   -24.0    83.3  35 1.0900LK              0.00    6.81    1                15 JH
  TO  10439 济海220#    220.00  1     79.8   -24.0    83.3  35 1.0900LK              0.00    6.81    1                15 JH

 BUS  10334 DONGHU      220.00 CKT     MW     MVAR     MVA   % 1.0341PU   -8.83  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10334
                                                               227.50KV               MW     MVAR    1                 7 SZ
  TO  10280 SHENZHEN    220.00  1   -237.2   -35.1   239.8  19                       0.48    2.79    1                 1 XX
  TO  10280 SHENZHEN    220.00  2   -237.2   -35.1   239.8  19                       0.48    2.79    1                 1 XX
  TO  10310 JINGMAO     220.00  1     93.6     2.0    93.6  10                       0.04    0.17    1                 7 SZ
  TO  10310 JINGMAO     220.00  2     93.6     2.0    93.6  10                       0.04    0.17    1                 7 SZ
  TO  10627 东湖220#    220.00  1     95.8    22.1    98.3  55 1.0900LK              0.00    8.94    1                37 DH
  TO  10628 东湖2200    220.00  1     95.8    22.1    98.3  55 1.0900LK              0.00    8.94    1                37 DH
  TO  10629 东湖2201    220.00  1     95.8    22.1    98.3  55 1.0900LK              0.00    8.94    1                37 DH

 BUS  10335 XIXIANG     220.00 CKT     MW     MVAR     MVA   % 1.0480PU  -11.08  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10335
                                                               230.56KV               MW     MVAR    1                 7 SZ
  TO  10311 HUANLE      220.00  1   -347.1  -131.5   371.2  21                       0.75    7.14    1                 7 SZ
  TO  10311 HUANLE      220.00  2   -347.1  -131.5   371.2  21                       0.75    7.14    1                 7 SZ
  TO  10332 PINGAN      220.00  1    176.3    68.8   189.3  17                       0.76    4.35    1                 7 SZ
  TO  10332 PINGAN      220.00  2    176.3    68.8   189.3  17                       0.76    4.35    1                 7 SZ
  TO  10420 西乡2200    220.00  1     82.5    30.3    87.9  59 1.0750LK              0.00    8.72    1                14 XX
  TO  10422 西乡2201    220.00  1     82.9    30.5    88.4  59 1.0750LK              0.00    8.76    1                14 XX
  TO  10423 西乡2202    220.00  1     82.9    30.5    88.4  59 1.0750LK              0.00    8.76    1                14 XX
  TO  10424 西乡220#    220.00  1     93.2    34.1    99.3  66 1.0750LK              0.00    9.85    1                14 XX

 BUS  10336 ZHONGHA     220.00 CKT     MW     MVAR     MVA   % 1.0415PU  -12.39  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10336
                                                               229.13KV               MW     MVAR    1                 7 SZ
  TO  10339 QINGSHA     220.00  1   -117.5   -20.4   119.3  11                       0.04    0.47    1                 7 SZ
  TO  10339 QINGSHA     220.00  2   -117.5   -20.4   119.3  11                       0.04    0.47    1                 7 SZ
  TO  10479 中航2200    220.00  1    117.5    20.4   119.3  66 1.0875LK              0.00   13.81    1                20 ZH
  TO  10481 中航2201    220.00  1    117.5    20.4   119.3  66 1.0875LK              0.00   13.81    1                20 ZH

 BUS  10337 FENJIN      220.00 CKT     MW     MVAR     MVA   % 1.0165PU  -13.98  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10337
                                                               223.63KV               MW     MVAR    1                 7 SZ
  TO  10305 BAOAN       220.00  1   -444.1   -92.4   453.6  21                       1.99   19.48    1                 1 XX
  TO  10305 BAOAN       220.00  2   -444.1   -92.4   453.6  21                       1.99   19.48    1                 1 XX
  TO  10357 CHANGANB    220.00  1    120.4    23.7   122.7  11                       0.10    0.47    1                 8 DG
  TO  10357 CHANGANB    220.00  2    120.4    23.7   122.7  11                       0.10    0.47    1                 8 DG
  TO  10362 FENJ2200    220.00  1    215.8    45.8   220.6  92 1.0600LK              0.00   33.08    1                 9 FJ
  TO  10364 FENJ2201    220.00  1    215.8    45.8   220.6  92 1.0600LK              0.00   33.08    1                 9 FJ
  TO  10365 FENJ220#    220.00  1    215.8    45.8   220.6  92 1.0600LK              0.00   33.08    1                 9 FJ

 BUS  10338 JIAAN       220.00 CKT     MW     MVAR     MVA   % 1.0508PU  -10.77  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10338
                                                               231.18KV               MW     MVAR    1                 7 SZ
  TO  10321 LONGTANG    220.00  1     51.7    38.5    64.4   4                       0.02    0.34    1                 7 SZ
  TO  10321 LONGTANG    220.00  2     51.7    38.5    64.4   4                       0.02    0.34    1                 7 SZ
  TO  10353 MAWAN       220.00  1   -219.8   -92.5   238.5  14                       0.41    5.48    1                 7 SZ
  TO  10353 MAWAN       220.00  2   -219.8   -92.5   238.5  14                       0.41    5.48    1                 7 SZ
  TO  10461 甲岸2200    220.00  1    168.1    54.1   176.6  74 1.0450LK              0.00   19.27    1                18 JA
  TO  10463 甲岸220#    220.00  1    168.1    54.1   176.6  74 1.0450LK              0.00   19.27    1                18 JA

 BUS  10339 QINGSHA     220.00 CKT     MW     MVAR     MVA   % 1.0419PU  -12.17  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10339
                                                               229.21KV               MW     MVAR    1                 7 SZ
  TO  10293 PENGCHEN    220.00  1   -278.8   -24.1   279.8  16                       0.86   10.51    1                 1 XX
  TO  10293 PENGCHEN    220.00  2   -278.8   -24.1   279.8  16                       0.86   10.51    1                 1 XX
  TO  10336 ZHONGHA     220.00  1    117.6   -17.4   118.8  11                       0.04    0.47    1                 7 SZ
  TO  10336 ZHONGHA     220.00  2    117.6   -17.4   118.8  11                       0.04    0.47    1                 7 SZ
  TO  10472 清水河24    220.00  1    161.2    41.5   166.5  92 1.0900LK              0.00   27.00    1                19 QS
  TO  10473 清水河22    220.00  1    161.2    41.5   166.5  92 1.0900LK              0.00   27.00    1                19 QS

 BUS  10340 MAW1        20.000 CKT     MW     MVAR     MVA   % 1.0137PU   -3.42  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10340
  FROM GENERATION                    290.0   145.0H  324.2 324 20.274KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10353 MAWAN       220.00  1    275.0   137.0   307.2  83 1.0000LK              0.55   35.51    1                 7 SZ

 BUS  10341 MAW2        20.000 CKT     MW     MVAR     MVA   % 1.0137PU   -3.42  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10341
  FROM GENERATION                    290.0   145.0H  324.2 324 20.274KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10353 MAWAN       220.00  1    275.0   137.0   307.2  83 1.0000LK              0.55   35.51    1                 7 SZ

 BUS  10342 MAW3        20.000 CKT     MW     MVAR     MVA   % 1.0150PU   -3.43  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10342
  FROM GENERATION                    290.0   148.6R  325.9 326 20.300KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10353 MAWAN       220.00  1    275.0   140.6   308.9  83 1.0000LK              0.56   35.79    1                 7 SZ

 BUS  10343 MAW4        20.000 CKT     MW     MVAR     MVA   % 1.0150PU   -3.43  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10343
  FROM GENERATION                    290.0   148.6R  325.9 326 20.300KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10353 MAWAN       220.00  1    275.0   140.6   308.9  83 1.0000LK              0.56   35.79    1                 7 SZ

 BUS  10344 MAW5        20.000 CKT     MW     MVAR     MVA   % 1.0150PU   -3.43  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10344
  FROM GENERATION                    290.0   148.6R  325.9 326 20.300KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10353 MAWAN       220.00  1    275.0   140.6   308.9  83 1.0000LK              0.56   35.79    1                 7 SZ

 BUS  10345 MAW6        20.000 CKT     MW     MVAR     MVA   % 1.0150PU   -3.43  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10345
  FROM GENERATION                    290.0   148.6R  325.9 326 20.300KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          15.0     8.0    17.0
  TO  10353 MAWAN       220.00  1    275.0   140.6   308.9  83 1.0000LK              0.56   35.79    1                 7 SZ

 BUS  10346 QIW1        20.000 CKT     MW     MVAR     MVA   % 0.9907PU   -5.11  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10346
  FROM GENERATION                    360.0   165.0H  396.0 396 19.814KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          10.0     6.0    11.7
  TO  10354 QIANWAN     220.00  1    350.0   159.0   384.4  80 1.0000LK              0.57   43.29    1                 7 SZ

 BUS  10347 QIW2        20.000 CKT     MW     MVAR     MVA   % 0.9917PU   -5.82  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10347
  FROM GENERATION                    320.0   165.0H  360.0 360 19.834KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          10.0     6.0    11.7
  TO  10354 QIANWAN     220.00  1    310.0   159.0   348.4  73 1.0000LK              0.47   35.48    1                 7 SZ

 BUS  10348 MSH1        13.800 CKT     MW     MVAR     MVA   % 1.0000PU   -6.63  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10348
  FROM GENERATION                    110.0    66.8R  128.7 129 13.800KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                           6.0     3.0     6.7
  TO  10355 MEISHICH    220.00  1    104.0    63.8   122.0  68 1.0000LK              0.21   10.88    1                 7 SZ

 BUS  10349 MSH2        10.500 CKT     MW     MVAR     MVA   % 0.9987PU   -7.47  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10349
  FROM GENERATION                     50.0    35.0H   61.0  61 10.486KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                           2.0     1.0     2.2
  TO  10355 MEISHICH    220.00  1     48.0    34.0    58.8  74 1.0000LK              0.12    4.50    1                 7 SZ

 BUS  10350 NED1        20.000 CKT     MW     MVAR     MVA   % 0.9957PU   -2.86  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10350
  FROM GENERATION                    220.0   100.0H  241.7 242 19.914KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          10.0     6.0    11.7
  TO  10356 NENGDONG    220.00  1    210.0    94.0   230.1  48 1.0000LK              0.21   15.35    1                 7 SZ

 BUS  10351 NED2        20.000 CKT     MW     MVAR     MVA   % 0.9957PU   -2.86  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10351
  FROM GENERATION                    220.0   100.0H  241.7 242 19.914KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          10.0     6.0    11.7
  TO  10356 NENGDONG    220.00  1    210.0    94.0   230.1  48 1.0000LK              0.21   15.35    1                 7 SZ

 BUS  10352 NED3        20.000 CKT     MW     MVAR     MVA   % 1.0050PU   -2.56  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10352
  FROM GENERATION                    240.0   134.3R  275.0 275 20.100KV               MW     MVAR    1                 5 22
  TO LOAD-PQ                          10.0     6.0    11.7
  TO  10356 NENGDONG    220.00  1    230.0   128.3   263.4  55 1.0000LK              0.27   19.74    1                 7 SZ

 BUS  10353 MAWAN       220.00 CKT     MW     MVAR     MVA   % 1.0620PU   -9.60  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10353
                                                               233.64KV               MW     MVAR    1                 7 SZ
  TO  10311 HUANLE      220.00  1    376.2   146.3   403.6  23                       0.43    3.90    1                 7 SZ
  TO  10311 HUANLE      220.00  2    376.2   146.3   403.6  23                       0.43    3.90    1                 7 SZ
  TO  10325 FEICUI      220.00  1    227.0    70.3   237.6  21                       0.55    6.35    1                 7 SZ
  TO  10325 FEICUI      220.00  2    227.0    70.3   237.6  21                       0.55    6.35    1                 7 SZ
  TO  10338 JIAAN       220.00  1    220.2    94.6   239.7  14                       0.41    5.48    1                 7 SZ
  TO  10338 JIAAN       220.00  2    220.2    94.6   239.7  14                       0.41    5.48    1                 7 SZ
  TO  10340 MAW1        20.000  1   -274.4  -101.5   292.6  79 1.1000UN              0.55   35.51    1                 5 22
  TO  10341 MAW2        20.000  1   -274.4  -101.5   292.6  79 1.1000UN              0.55   35.51    1                 5 22
  TO  10342 MAW3        20.000  1   -274.4  -104.8   293.8  79 1.1000UN              0.56   35.79    1                 5 22
  TO  10343 MAW4        20.000  1   -274.4  -104.8   293.8  79 1.1000UN              0.56   35.79    1                 5 22
  TO  10344 MAW5        20.000  1   -274.4  -104.8   293.8  79 1.1000UN              0.56   35.79    1                 5 22
  TO  10345 MAW6        20.000  1   -274.4  -104.8   293.8  79 1.1000UN              0.56   35.79    1                 5 22

 BUS  10354 QIANWAN     220.00 CKT     MW     MVAR     MVA   % 1.0435PU  -11.22  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10354
                                                               229.56KV               MW     MVAR    1                 7 SZ
  TO  10329 XIANGSHN    220.00  1    158.9    63.0   170.9   9                       0.60    4.87    1                 7 SZ
  TO  10329 XIANGSHN    220.00  2    158.9    63.0   170.9   9                       0.60    4.87    1                 7 SZ
  TO  10332 PINGAN      220.00  1    170.6    56.6   179.7   9                       0.33    3.44    1                 7 SZ
  TO  10332 PINGAN      220.00  2    170.6    56.6   179.7   9                       0.33    3.44    1                 7 SZ
  TO  10346 QIW1        20.000  1   -349.4  -115.7   368.1  77 1.1000UN              0.57   43.29    1                 5 22
  TO  10347 QIW2        20.000  1   -309.5  -123.5   333.3  69 1.1000UN              0.47   35.48    1                 5 22

 BUS  10355 MEISHICH    220.00 CKT     MW     MVAR     MVA   % 1.0503PU  -11.15  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10355
                                                               231.07KV               MW     MVAR    1                 7 SZ
  TO  10327 XIANGHE     220.00  1     75.8    41.2    86.3   9                       0.01    0.07    1                 7 SZ
  TO  10327 XIANGHE     220.00  2     75.8    41.2    86.3   9                       0.01    0.07    1                 7 SZ
  TO  10348 MSH1        13.800  1   -103.8   -52.9   116.5  65 1.1000UN              0.21   10.88    1                 5 22
  TO  10349 MSH2        10.500  1    -47.9   -29.5    56.2  70 1.1000UN              0.12    4.50    1                 5 22

 BUS  10356 NENGDONG    220.00 CKT     MW     MVAR     MVA   % 1.0577PU   -6.42  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10356
                                                               232.70KV               MW     MVAR    1                 7 SZ
  TO  10313 JUNKANG     220.00  1    158.3    38.8   163.0   9                       0.26    2.51    1                 7 SZ
  TO  10313 JUNKANG     220.00  2    158.3    38.8   163.0   9                       0.26    2.51    1                 7 SZ
  TO  10320 PANGUSHI    220.00  1    166.3    94.1   191.1  11                       0.46    4.20    1                 7 SZ
  TO  10320 PANGUSHI    220.00  2    166.3    94.1   191.1  11                       0.46    4.20    1                 7 SZ
  TO  10350 NED1        20.000  1   -209.8   -78.6   224.0  47 1.0909UN              0.21   15.35    1                 5 22
  TO  10351 NED2        20.000  1   -209.8   -78.6   224.0  47 1.0909UN              0.21   15.35    1                 5 22
  TO  10352 NED3        20.000  1   -229.7  -108.5   254.1  53 1.0909UN              0.27   19.74    1                 5 22

 BUS  10357 CHANGANB    220.00 CKT     MW     MVAR     MVA   % 1.0149PU  -14.18  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10357
                                                               223.28KV               MW     MVAR    1                 8 DG
  TO  10337 FENJIN      220.00  1   -120.3   -24.3   122.7  12                       0.10    0.47    1                 7 SZ
  TO  10337 FENJIN      220.00  2   -120.3   -24.3   122.7  12                       0.10    0.47    1                 7 SZ
  TO  10360 CHANGAB0    110.00  1    240.5    48.6   245.4  34 1.0300UN              0.35   26.00    1                 8 DG

 BUS  10358 CHANGAB1    110.00 CKT     MW     MVAR     MVA   % 1.0118PU  -20.25  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10358
                                                               111.30KV               MW     MVAR    1                 8 DG
  TO LOAD-PQ                         240.0    70.0   250.0
  TO  10360 CHANGAB0    110.00  1   -240.0   -70.0   250.0  35 1.0454UN              0.19    0.15    1                 8 DG

 BUS  10359 CHANGAB2    10.500 CKT     MW     MVAR     MVA   % 0.9817PU  -20.25  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10359
                                                               10.308KV               MW     MVAR    1                 8 DG
  TO SHUNT                             0.0   -48.2    48.2
  TO  10360 CHANGAB0    110.00  1      0.0    48.2    48.2  27 1.0000UN              0.02    0.64    1                 8 DG

 BUS  10360 CHANGAB0    110.00 CKT     MW     MVAR     MVA   % 0.9687PU  -20.23  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10360
                                                               106.56KV               MW     MVAR    1                 8 DG
  TO  10357 CHANGANB    220.00  1   -240.2   -22.6   241.3  34 1.0000LK              0.35   26.00    1                 8 DG
  TO  10358 CHANGAB1    110.00  1    240.2    70.2   250.2  35 1.0000LK              0.19    0.15    1                 8 DG
  TO  10359 CHANGAB2    10.500  1      0.0   -47.5    47.5  26 1.0000LK              0.02    0.64    1                 8 DG

 BUS  10361 FENJ110     110.00 CKT     MW     MVAR     MVA   % 0.9823PU  -22.61  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10361
                                                               108.05KV               MW     MVAR    1                 9 FJ
  TO  10362 FENJ2200    220.00  1   -180.5   -50.9   187.5  78 1.0454LK              0.00    0.09    1                 9 FJ
  TO  10364 FENJ2201    220.00  1   -180.5   -50.9   187.5  78 1.0454LK              0.00    0.09    1                 9 FJ
  TO  10365 FENJ220#    220.00  1   -180.5   -50.9   187.5  78 1.0454LK              0.00    0.09    1                 9 FJ
  TO  10366 松北        110.00  1     96.8    26.6   100.4  14                       0.32    1.50    1                 9 FJ
  TO  10366 松北        110.00  2     96.8    26.6   100.4  14                       0.32    1.50    1                 9 FJ
  TO  10367 旧基        110.00  1    116.7    32.7   121.2  17                       0.69    3.18    1                 9 FJ
  TO  10367 旧基        110.00  2    116.7    32.7   121.2  17                       0.69    3.18    1                 9 FJ
  TO  10368 燕罗        110.00  1     57.2    17.0    59.7   8                       0.17    0.78    1                 9 FJ
  TO  10368 燕罗        110.00  2     57.2    17.0    59.7   8                       0.17    0.78    1                 9 FJ

 BUS  10362 FENJ2200    220.00 CKT     MW     MVAR     MVA   % 0.9397PU  -22.59  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10362
                                                               206.74KV               MW     MVAR    1                 9 FJ
  TO  10337 FENJIN      220.00  1   -215.8   -12.7   216.2  90 1.0000UN              0.00   33.08    1                 7 SZ
  TO  10361 FENJ110     110.00  1    180.5    51.0   187.5  78 1.0000UN              0.00    0.09    1                 9 FJ
  TO  10363 FENJ10      10.500  1     35.3   -38.2    52.1  87 1.0000UN              0.00    4.48    1                 9 FJ

 BUS  10363 FENJ10      10.500 CKT     MW     MVAR     MVA   % 1.0006PU  -25.73  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10363
                                                               10.506KV               MW     MVAR    1                 9 FJ
  TO LOAD-PQ                         106.0    27.0   109.4
  TO SHUNT                             0.0  -155.2   155.2
  TO  10362 FENJ2200    220.00  1    -35.3    42.7    55.4  92 1.0000LK              0.00    4.48    1                 9 FJ
  TO  10364 FENJ2201    220.00  1    -35.3    42.7    55.4  92 1.0000LK              0.00    4.48    1                 9 FJ
  TO  10365 FENJ220#    220.00  1    -35.3    42.7    55.4  92 1.0000LK              0.00    4.48    1                 9 FJ

 BUS  10364 FENJ2201    220.00 CKT     MW     MVAR     MVA   % 0.9397PU  -22.59  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10364
                                                               206.74KV               MW     MVAR    1                 9 FJ
  TO  10337 FENJIN      220.00  1   -215.8   -12.7   216.2  90 1.0000UN              0.00   33.08    1                 7 SZ
  TO  10361 FENJ110     110.00  1    180.5    51.0   187.5  78 1.0000UN              0.00    0.09    1                 9 FJ
  TO  10363 FENJ10      10.500  1     35.3   -38.2    52.1  87 1.0000UN              0.00    4.48    1                 9 FJ

 BUS  10365 FENJ220#    220.00 CKT     MW     MVAR     MVA   % 0.9397PU  -22.59  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10365
                                                               206.74KV               MW     MVAR    1                 9 FJ
  TO  10337 FENJIN      220.00  1   -215.8   -12.7   216.2  90 1.0000UN              0.00   33.08    1                 7 SZ
  TO  10361 FENJ110     110.00  1    180.5    51.0   187.5  78 1.0000UN              0.00    0.09    1                 9 FJ
  TO  10363 FENJ10      10.500  1     35.3   -38.2    52.1  87 1.0000UN              0.00    4.48    1                 9 FJ

 BUS  10366 松北        110.00 CKT     MW     MVAR     MVA   % 0.9754PU  -23.39  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10366
                                                               107.30KV               MW     MVAR    1                 9 FJ
  TO LOAD-PQ                         118.0    33.4   122.6
  TO  10361 FENJ110     110.00  1    -96.5   -25.2    99.8  14                       0.32    1.50    1                 9 FJ
  TO  10361 FENJ110     110.00  2    -96.5   -25.2    99.8  14                       0.32    1.50    1                 9 FJ
  TO  10369 合水口      110.00  1     37.5     8.5    38.5   5                       0.02    0.10    1                 9 FJ
  TO  10369 合水口      110.00  2     37.5     8.5    38.5   5                       0.02    0.10    1                 9 FJ

 BUS  10367 旧基        110.00 CKT     MW     MVAR     MVA   % 0.9702PU  -23.99  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10367
                                                               106.73KV               MW     MVAR    1                 9 FJ
  TO LOAD-PQ                         132.0    36.3   136.9
  TO  10361 FENJ110     110.00  1   -116.0   -29.8   119.8  17                       0.69    3.18    1                 9 FJ
  TO  10361 FENJ110     110.00  2   -116.0   -29.8   119.8  17                       0.69    3.18    1                 9 FJ
  TO  10370 潭头        110.00  1     50.0    11.6    51.4   7                       0.03    0.14    1                 9 FJ
  TO  10370 潭头        110.00  2     50.0    11.6    51.4   7                       0.03    0.14    1                 9 FJ

 BUS  10368 燕罗        110.00 CKT     MW     MVAR     MVA   % 0.9760PU  -23.29  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10368
                                                               107.36KV               MW     MVAR    1                 9 FJ
  TO LOAD-PQ                         114.0    33.0   118.7
  TO  10361 FENJ110     110.00  1    -57.0   -16.5    59.3   8                       0.17    0.78    1                 9 FJ
  TO  10361 FENJ110     110.00  2    -57.0   -16.5    59.3   8                       0.17    0.78    1                 9 FJ

 BUS  10369 合水口      110.00 CKT     MW     MVAR     MVA   % 0.9744PU  -23.52  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10369
                                                               107.18KV               MW     MVAR    1                 9 FJ
  TO LOAD-PQ                          75.0    17.0    76.9
  TO  10366 松北        110.00  1    -37.5    -8.5    38.5   5                       0.02    0.10    1                 9 FJ
  TO  10366 松北        110.00  2    -37.5    -8.5    38.5   5                       0.02    0.10    1                 9 FJ

 BUS  10370 潭头        110.00 CKT     MW     MVAR     MVA   % 0.9691PU  -24.13  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10370
                                                               106.60KV               MW     MVAR    1                 9 FJ
  TO LOAD-PQ                         100.0    23.0   102.6
  TO  10367 旧基        110.00  1    -50.0   -11.5    51.3   7                       0.03    0.14    1                 9 FJ
  TO  10367 旧基        110.00  2    -50.0   -11.5    51.3   7                       0.03    0.14    1                 9 FJ

 BUS  10371 GONM110     110.00 CKT     MW     MVAR     MVA   % 1.0388PU  -22.00  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10371
                                                               114.27KV               MW     MVAR    1                10 GM
  TO  10373 GONM2200    220.00  1   -109.3   -26.8   112.6  75 1.1000LK              0.00    0.03    1                10 GM
  TO  10375 GONM2201    220.00  1   -115.1   -30.7   119.1  79 1.1000LK              0.00    0.04    1                10 GM
  TO  10376 GONM2202    220.00  1   -112.5   -31.2   116.7  78 1.1000LK              0.00    0.04    1                10 GM
  TO  10380 东周        110.00  1      7.0     0.6     7.0   1                       0.00    0.02    1                10 GM
  TO  10381 上村        110.00  1     67.2    18.0    69.6   9                       0.18    0.86    1                10 GM
  TO  10381 上村        110.00  2     67.2    18.0    69.6   9                       0.18    0.86    1                10 GM
  TO  10383 松岗        110.00  1    124.4    32.2   128.5  17                       0.43    2.02    1                10 GM
  TO  10384 田寮        110.00  1     35.6    10.0    36.9   5                       0.05    0.24    1                10 GM
  TO  10384 田寮        110.00  2     35.6    10.0    36.9   5                       0.05    0.24    1                10 GM

 BUS  10372 GONM110B    110.00 CKT     MW     MVAR     MVA   % 1.0309PU  -22.35  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10372
                                                               113.40KV               MW     MVAR    1                10 GM
  TO  10377 GONM220#    220.00  1   -137.2   -31.7   140.8  78 1.1000LK              0.00    0.05    1                10 GM
  TO  10379 和平        110.00  1    137.2    31.6   140.8  18                       2.18   10.19    1                10 GM

 BUS  10373 GONM2200    220.00 CKT     MW     MVAR     MVA   % 0.9445PU  -21.99  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10373
                                                               207.78KV               MW     MVAR    1                10 GM
  TO  10331 GONGMING    220.00  1   -138.9   -11.2   139.3  93 1.0000UN              0.00   22.85    1                 7 SZ
  TO  10371 GONM110     110.00  1    109.3    26.9   112.6  75 1.0000UN              0.00    0.03    1                10 GM
  TO  10374 GONM10      10.500  1     29.5   -15.6    33.4  45 1.0000UN              0.00    0.97    1                10 GM

 BUS  10374 GONM10      10.500 CKT     MW     MVAR     MVA   % 1.0031PU  -23.43  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10374
                                                               10.533KV               MW     MVAR    1                10 GM
  TO LOAD-PQ                         101.0    16.7   102.4
  TO SHUNT                             0.0   -73.5    73.5
  TO  10373 GONM2200    220.00  1    -29.5    16.6    33.9  45 1.0476LK              0.00    0.97    1                10 GM
  TO  10375 GONM2201    220.00  1    -35.2    19.8    40.4  54 1.0476LK              0.00    1.15    1                10 GM
  TO  10376 GONM2202    220.00  1    -36.3    20.4    41.6  55 1.0476LK              0.00    1.19    1                10 GM

 BUS  10375 GONM2201    220.00 CKT     MW     MVAR     MVA   % 0.9445PU  -21.99  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10375
                                                               207.78KV               MW     MVAR    1                10 GM
  TO  10331 GONGMING    220.00  1   -150.3   -12.2   150.8 101 1.0000UN              0.00   24.73    1                 7 SZ
  TO  10371 GONM110     110.00  1    115.1    30.8   119.1  79 1.0000UN              0.00    0.04    1                10 GM
  TO  10374 GONM10      10.500  1     35.2   -18.6    39.8  53 1.0000UN              0.00    1.15    1                10 GM

 BUS  10376 GONM2202    220.00 CKT     MW     MVAR     MVA   % 0.9445PU  -21.99  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10376
                                                               207.78KV               MW     MVAR    1                10 GM
  TO  10331 GONGMING    220.00  1   -148.7   -12.0   149.2  99 1.0000UN              0.00   24.47    1                 7 SZ
  TO  10371 GONM110     110.00  1    112.5    31.2   116.7  78 1.0000UN              0.00    0.04    1                10 GM
  TO  10374 GONM10      10.500  1     36.3   -19.2    41.0  55 1.0000UN              0.00    1.19    1                10 GM

 BUS  10377 GONM220#    220.00 CKT     MW     MVAR     MVA   % 0.9373PU  -22.33  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10377
                                                               206.20KV               MW     MVAR    1                10 GM
  TO  10318 GONGMINB    220.00  1   -171.2    -3.8   171.2  95 1.0000UN              0.00   29.71    1                 7 SZ
  TO  10372 GONM110B    110.00  1    137.2    31.7   140.8  78 1.0000UN              0.00    0.05    1                10 GM
  TO  10378 GONM10B     10.500  1     34.0   -27.9    44.0  49 1.0000UN              0.00    1.37    1                10 GM

 BUS  10378 GONM10B     10.500 CKT     MW     MVAR     MVA   % 1.0016PU  -23.68  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10378
                                                               10.516KV               MW     MVAR    1                10 GM
  TO LOAD-PQ                          34.0     0.0    34.0
  TO SHUNT                             0.0   -29.3    29.3
  TO  10377 GONM220#    220.00  1    -34.0    29.3    44.9  50 1.0476LK              0.00    1.37    1                10 GM

 BUS  10379 和平        110.00 CKT     MW     MVAR     MVA   % 1.0008PU  -26.31  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10379
                                                               110.09KV               MW     MVAR    1                10 GM
  TO LOAD-PQ                         135.0    22.1   136.8
  TO  10372 GONM110B    110.00  1   -135.0   -22.1   136.8  18                       2.18   10.19    1                10 GM

 BUS  10380 东周        110.00 CKT     MW     MVAR     MVA   % 1.0381PU  -22.12  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10380
                                                               114.19KV               MW     MVAR    1                10 GM
  TO LOAD-PQ                           7.0     1.0     7.1
  TO  10371 GONM110     110.00  1     -7.0    -1.0     7.1   1                       0.00    0.02    1                10 GM

 BUS  10381 上村        110.00 CKT     MW     MVAR     MVA   % 1.0329PU  -22.65  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10381
                                                               113.62KV               MW     MVAR    1                10 GM
  TO LOAD-PQ                         113.0    32.8   117.7
  TO  10371 GONM110     110.00  1    -67.0   -17.4    69.2   9                       0.18    0.86    1                10 GM
  TO  10371 GONM110     110.00  2    -67.0   -17.4    69.2   9                       0.18    0.86    1                10 GM
  TO  10382 圳美        110.00  1     21.0     2.0    21.1   3                       0.02    0.08    1                10 GM

 BUS  10382 圳美        110.00 CKT     MW     MVAR     MVA   % 1.0317PU  -22.86  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10382
                                                               113.48KV               MW     MVAR    1                10 GM
  TO LOAD-PQ                          21.0     2.2    21.1
  TO  10381 上村        110.00  1    -21.0    -2.2    21.1   3                       0.02    0.08    1                10 GM

 BUS  10383 松岗        110.00 CKT     MW     MVAR     MVA   % 1.0315PU  -22.83  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10383
                                                               113.46KV               MW     MVAR    1                10 GM
  TO LOAD-PQ                         124.0    30.3   127.7
  TO  10371 GONM110     110.00  1   -124.0   -30.3   127.7  17                       0.43    2.02    1                10 GM

 BUS  10384 田寮        110.00 CKT     MW     MVAR     MVA   % 1.0356PU  -22.34  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10384
                                                               113.91KV               MW     MVAR    1                10 GM
  TO LOAD-PQ                          71.0    20.0    73.8
  TO  10371 GONM110     110.00  1    -35.5   -10.0    36.9   5                       0.05    0.24    1                10 GM
  TO  10371 GONM110     110.00  2    -35.5   -10.0    36.9   5                       0.05    0.24    1                10 GM

 BUS  10385 育新110     110.00 CKT     MW     MVAR     MVA   % 0.9961PU  -22.52  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10385
                                                               109.57KV               MW     MVAR    1                11 YX
  TO  10386 育新2200    220.00  1   -223.2   -54.4   229.7  96 1.0454LK              0.00    0.13    1                11 YX
  TO  10388 育新220#    220.00  1   -223.2   -54.4   229.7  96 1.0454LK              0.00    0.13    1                11 YX
  TO  10389 圳美23      110.00  1     13.2     2.0    13.4   2                       0.01    0.03    1                11 YX
  TO  10389 圳美23      110.00  2     27.8     4.2    28.1   4                       0.02    0.07    1                11 YX
  TO  10390 光明        110.00  1     33.1     6.8    33.7   5                       0.05    0.25    1                11 YX
  TO  10390 光明        110.00  2     33.1     6.8    33.7   5                       0.05    0.25    1                11 YX
  TO  10391 塘尾        110.00  1    116.3    29.0   119.8  16                       1.28    5.91    1                11 YX
  TO  10392 大水坑      110.00  1     46.6    10.6    47.8   6                       0.14    0.66    1                11 YX
  TO  10392 大水坑      110.00  2     46.6    10.6    47.8   6                       0.14    0.66    1                11 YX
  TO  10393 东周2       110.00  1      4.0     0.2     4.0   1                       0.00    0.01    1                11 YX
  TO  10394 水田        110.00  1     62.8    19.3    65.7   9                       0.32    1.47    1                11 YX
  TO  10394 水田        110.00  2     62.8    19.3    65.7   9                       0.32    1.47    1                11 YX

 BUS  10386 育新2200    220.00 CKT     MW     MVAR     MVA   % 0.9529PU  -22.49  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10386
                                                               209.64KV               MW     MVAR    1                11 YX
  TO  10326 YUXIN       220.00  1   -264.7   -26.7   266.0 111 1.0000UN              0.00   48.70    1                 7 SZ
  TO  10385 育新110     110.00  1    223.2    54.5   229.7  96 1.0000UN              0.00    0.13    1                11 YX
  TO  10387 育新10      10.500  1     41.5   -27.9    50.0  83 1.0000UN              0.00    4.02    1                11 YX

 BUS  10387 育新10      10.500 CKT     MW     MVAR     MVA   % 0.9976PU  -26.14  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10387
                                                               10.475KV               MW     MVAR    1                11 YX
  TO LOAD-PQ                          83.0    18.0    84.9
  TO SHUNT                             0.0   -81.8    81.8
  TO  10386 育新2200    220.00  1    -41.5    31.9    52.3  87 1.0000LK              0.00    4.02    1                11 YX
  TO  10388 育新220#    220.00  1    -41.5    31.9    52.3  87 1.0000LK              0.00    4.02    1                11 YX

 BUS  10388 育新220#    220.00 CKT     MW     MVAR     MVA   % 0.9529PU  -22.49  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10388
                                                               209.64KV               MW     MVAR    1                11 YX
  TO  10326 YUXIN       220.00  1   -264.7   -26.7   266.0 111 1.0000UN              0.00   48.70    1                 7 SZ
  TO  10385 育新110     110.00  1    223.2    54.5   229.7  96 1.0000UN              0.00    0.13    1                11 YX
  TO  10387 育新10      10.500  1     41.5   -27.9    50.0  83 1.0000UN              0.00    4.02    1                11 YX

 BUS  10389 圳美23      110.00 CKT     MW     MVAR     MVA   % 0.9951PU  -22.66  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10389
                                                               109.47KV               MW     MVAR    1                11 YX
  TO LOAD-PQ                          41.0     6.4    41.5
  TO  10385 育新110     110.00  1    -13.2    -2.2    13.4   2                       0.01    0.03    1                11 YX
  TO  10385 育新110     110.00  2    -27.8    -4.2    28.1   4                       0.02    0.07    1                11 YX

 BUS  10390 光明        110.00 CKT     MW     MVAR     MVA   % 0.9930PU  -22.92  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10390
                                                               109.23KV               MW     MVAR    1                11 YX
  TO LOAD-PQ                          66.0    13.5    67.4
  TO  10385 育新110     110.00  1    -33.0    -6.8    33.7   5                       0.05    0.25    1                11 YX
  TO  10385 育新110     110.00  2    -33.0    -6.8    33.7   5                       0.05    0.25    1                11 YX

 BUS  10391 塘尾        110.00 CKT     MW     MVAR     MVA   % 0.9749PU  -25.17  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10391
                                                               107.23KV               MW     MVAR    1                11 YX
  TO LOAD-PQ                         115.0    23.7   117.4
  TO  10385 育新110     110.00  1   -115.0   -23.7   117.4  16                       1.28    5.91    1                11 YX

 BUS  10392 大水坑      110.00 CKT     MW     MVAR     MVA   % 0.9903PU  -23.25  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10392
                                                               108.93KV               MW     MVAR    1                11 YX
  TO LOAD-PQ                          93.0    20.5    95.2
  TO  10385 育新110     110.00  1    -46.5   -10.2    47.6   6                       0.14    0.66    1                11 YX
  TO  10385 育新110     110.00  2    -46.5   -10.2    47.6   6                       0.14    0.66    1                11 YX

 BUS  10393 东周2       110.00 CKT     MW     MVAR     MVA   % 0.9957PU  -22.60  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10393
                                                               109.52KV               MW     MVAR    1                11 YX
  TO LOAD-PQ                           4.0     0.6     4.0
  TO  10385 育新110     110.00  1     -4.0    -0.6     4.0   1                       0.00    0.01    1                11 YX

 BUS  10394 水田        110.00 CKT     MW     MVAR     MVA   % 0.9850PU  -23.68  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10394
                                                               108.35KV               MW     MVAR    1                11 YX
  TO LOAD-PQ                         120.0    36.1   125.3
  TO  10385 育新110     110.00  1    -62.5   -18.3    65.1   9                       0.32    1.47    1                11 YX
  TO  10385 育新110     110.00  2    -62.5   -18.3    65.1   9                       0.32    1.47    1                11 YX
  TO  10395 白芒1       110.00  2      5.0     0.6     5.0   1                       0.00    0.01    1                11 YX

 BUS  10395 白芒1       110.00 CKT     MW     MVAR     MVA   % 0.9844PU  -23.77  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10395
                                                               108.28KV               MW     MVAR    1                11 YX
  TO LOAD-PQ                           5.0     1.0     5.1
  TO  10394 水田        110.00  2     -5.0    -1.0     5.1   1                       0.00    0.01    1                11 YX

 BUS  10396 XSHAN110    110.00 CKT     MW     MVAR     MVA   % 0.9945PU  -20.38  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10396
                                                               109.39KV               MW     MVAR    1                12 XS
  TO  10397 XSHAN2200   220.00  1   -164.9   -51.2   172.7  72 1.0454LK              0.00    0.07    1                12 XS
  TO  10399 XSHAN2201   220.00  1   -164.9   -51.2   172.7  72 1.0454LK              0.00    0.07    1                12 XS
  TO  10400 XSHAN2202   220.00  1   -164.9   -51.2   172.7  72 1.0454LK              0.00    0.07    1                12 XS
  TO  10401 XSHAN220#   220.00  1   -164.9   -51.2   172.7  72 1.0454LK              0.00    0.07    1                12 XS
  TO  10402 帝堂        110.00  1    131.0    41.7   137.5  19                       0.78    3.65    1                12 XS
  TO  10402 帝堂        110.00  2    131.0    41.7   137.5  19                       0.78    3.65    1                12 XS
  TO  10403 福源        110.00  1     80.3    23.6    83.7  11                       0.31    1.45    1                12 XS
  TO  10403 福源        110.00  2     80.3    23.6    83.7  11                       0.31    1.45    1                12 XS
  TO  10404 新桥        110.00  1    101.0    31.4   105.8  14                       0.35    1.62    1                12 XS
  TO  10404 新桥        110.00  2    101.0    31.4   105.8  14                       0.35    1.62    1                12 XS
  TO  10405 芙蓉        110.00  1      7.6     1.5     7.8   1                       0.00    0.01    1                12 XS
  TO  10405 芙蓉        110.00  2     10.4     2.1    10.6   1                       0.00    0.01    1                12 XS
  TO  10406 九围        110.00  1     17.0     7.8    18.7   3                       0.02    0.11    1                12 XS

 BUS  10397 XSHAN2200   220.00 CKT     MW     MVAR     MVA   % 0.9514PU  -20.35  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10397
                                                               209.30KV               MW     MVAR    1                12 XS
  TO  10329 XIANGSHN    220.00  1   -197.9   -16.4   198.6  83 1.0000UN              0.00   27.23    1                 7 SZ
  TO  10396 XSHAN110    110.00  1    164.9    51.3   172.7  72 1.0000UN              0.00    0.07    1                12 XS
  TO  10398 XSHAN10     10.500  1     33.0   -34.9    48.0  80 1.0000UN              0.00    3.71    1                12 XS

 BUS  10398 XSHAN10     10.500 CKT     MW     MVAR     MVA   % 1.0061PU  -23.24  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10398
                                                               10.564KV               MW     MVAR    1                12 XS
  TO LOAD-PQ                         132.0    40.0   137.9
  TO SHUNT                             0.0  -194.3   194.3
  TO  10397 XSHAN2200   220.00  1    -33.0    38.6    50.8  85 1.0000LK              0.00    3.71    1                12 XS
  TO  10399 XSHAN2201   220.00  1    -33.0    38.6    50.8  85 1.0000LK              0.00    3.71    1                12 XS
  TO  10400 XSHAN2202   220.00  1    -33.0    38.6    50.8  85 1.0000LK              0.00    3.71    1                12 XS
  TO  10401 XSHAN220#   220.00  1    -33.0    38.6    50.8  85 1.0000LK              0.00    3.71    1                12 XS

 BUS  10399 XSHAN2201   220.00 CKT     MW     MVAR     MVA   % 0.9514PU  -20.35  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10399
                                                               209.30KV               MW     MVAR    1                12 XS
  TO  10329 XIANGSHN    220.00  1   -197.9   -16.4   198.6  83 1.0000UN              0.00   27.23    1                 7 SZ
  TO  10396 XSHAN110    110.00  1    164.9    51.3   172.7  72 1.0000UN              0.00    0.07    1                12 XS
  TO  10398 XSHAN10     10.500  1     33.0   -34.9    48.0  80 1.0000UN              0.00    3.71    1                12 XS

 BUS  10400 XSHAN2202   220.00 CKT     MW     MVAR     MVA   % 0.9514PU  -20.35  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10400
                                                               209.30KV               MW     MVAR    1                12 XS
  TO  10329 XIANGSHN    220.00  1   -197.9   -16.4   198.6  83 1.0000UN              0.00   27.23    1                 7 SZ
  TO  10396 XSHAN110    110.00  1    164.9    51.3   172.7  72 1.0000UN              0.00    0.07    1                12 XS
  TO  10398 XSHAN10     10.500  1     33.0   -34.9    48.0  80 1.0000UN              0.00    3.71    1                12 XS

 BUS  10401 XSHAN220#   220.00 CKT     MW     MVAR     MVA   % 0.9514PU  -20.35  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10401
                                                               209.30KV               MW     MVAR    1                12 XS
  TO  10329 XIANGSHN    220.00  1   -197.9   -16.4   198.6  83 1.0000UN              0.00   27.23    1                 7 SZ
  TO  10396 XSHAN110    110.00  1    164.9    51.3   172.7  72 1.0000UN              0.00    0.07    1                12 XS
  TO  10398 XSHAN10     10.500  1     33.0   -34.9    48.0  80 1.0000UN              0.00    3.71    1                12 XS

 BUS  10402 帝堂        110.00 CKT     MW     MVAR     MVA   % 0.9813PU  -21.75  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10402
                                                               107.95KV               MW     MVAR    1                12 XS
  TO LOAD-PQ                         135.0    40.5   140.9
  TO  10396 XSHAN110    110.00  1   -130.2   -38.3   135.7  19                       0.78    3.65    1                12 XS
  TO  10396 XSHAN110    110.00  2   -130.2   -38.3   135.7  19                       0.78    3.65    1                12 XS
  TO  10407 万安        110.00  1     62.7    18.1    65.2   9                       0.18    0.85    1                12 XS
  TO  10407 万安        110.00  2     62.7    18.1    65.2   9                       0.18    0.85    1                12 XS

 BUS  10403 福源        110.00 CKT     MW     MVAR     MVA   % 0.9862PU  -21.28  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10403
                                                               108.48KV               MW     MVAR    1                12 XS
  TO LOAD-PQ                         118.0    33.0   122.5
  TO  10396 XSHAN110    110.00  1    -80.0   -22.4    83.1  11                       0.31    1.45    1                12 XS
  TO  10396 XSHAN110    110.00  2    -80.0   -22.4    83.1  11                       0.31    1.45    1                12 XS
  TO  10408 福永        110.00  1     21.0     5.9    21.8   3                       0.02    0.09    1                12 XS
  TO  10408 福永        110.00  2     21.0     5.9    21.8   3                       0.02    0.09    1                12 XS

 BUS  10404 新桥        110.00 CKT     MW     MVAR     MVA   % 0.9869PU  -21.16  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10404
                                                               108.56KV               MW     MVAR    1                12 XS
  TO LOAD-PQ                         120.0    35.3   125.1
  TO  10396 XSHAN110    110.00  1   -100.7   -30.0   105.0  14                       0.35    1.62    1                12 XS
  TO  10396 XSHAN110    110.00  2   -100.7   -30.0   105.0  14                       0.35    1.62    1                12 XS
  TO  10409 沙井        110.00  1     81.3    24.6    84.9  12                       0.31    1.45    1                12 XS

 BUS  10405 芙蓉        110.00 CKT     MW     MVAR     MVA   % 0.9941PU  -20.43  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10405
                                                               109.35KV               MW     MVAR    1                12 XS
  TO LOAD-PQ                          18.0     3.8    18.4
  TO  10396 XSHAN110    110.00  1     -7.6    -1.6     7.8   1                       0.00    0.01    1                12 XS
  TO  10396 XSHAN110    110.00  2    -10.4    -2.2    10.6   1                       0.00    0.01    1                12 XS

 BUS  10406 九围        110.00 CKT     MW     MVAR     MVA   % 0.9910PU  -20.64  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10406
                                                               109.01KV               MW     MVAR    1                12 XS
  TO LOAD-PQ                          17.0     8.0    18.8
  TO  10396 XSHAN110    110.00  1    -17.0    -8.0    18.8   3                       0.02    0.11    1                12 XS

 BUS  10407 万安        110.00 CKT     MW     MVAR     MVA   % 0.9752PU  -22.42  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10407
                                                               107.27KV               MW     MVAR    1                12 XS
  TO LOAD-PQ                         125.0    35.0   129.8
  TO  10402 帝堂        110.00  1    -62.5   -17.5    64.9   9                       0.18    0.85    1                12 XS
  TO  10402 帝堂        110.00  2    -62.5   -17.5    64.9   9                       0.18    0.85    1                12 XS

 BUS  10408 福永        110.00 CKT     MW     MVAR     MVA   % 0.9842PU  -21.49  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10408
                                                               108.27KV               MW     MVAR    1                12 XS
  TO LOAD-PQ                          42.0    12.0    43.7
  TO  10403 福源        110.00  1    -21.0    -6.0    21.8   3                       0.02    0.09    1                12 XS
  TO  10403 福源        110.00  2    -21.0    -6.0    21.8   3                       0.02    0.09    1                12 XS

 BUS  10409 沙井        110.00 CKT     MW     MVAR     MVA   % 0.9787PU  -22.04  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10409
                                                               107.65KV               MW     MVAR    1                12 XS
  TO LOAD-PQ                          81.0    23.3    84.3
  TO  10404 新桥        110.00  1    -81.0   -23.3    84.3  12                       0.31    1.45    1                12 XS

 BUS  10410 平安110     110.00 CKT     MW     MVAR     MVA   % 1.0106PU  -21.16  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10410
                                                               111.17KV               MW     MVAR    1                13 PA
  TO  10411 平安2200    220.00  1   -139.0   -36.5   143.7  80 1.1000LK              0.00    0.06    1                13 PA
  TO  10413 平安2201    220.00  1   -139.0   -36.5   143.7  80 1.1000LK              0.00    0.06    1                13 PA
  TO  10414 平安220#    220.00  1   -139.0   -36.5   143.7  80 1.1000LK              0.00    0.06    1                13 PA
  TO  10415 塘边23      110.00  1     37.0     7.4    37.8   5                       0.03    0.12    1                13 PA
  TO  10416 航城        110.00  1     81.7    14.9    83.0  11                       0.18    0.84    1                13 PA
  TO  10416 航城        110.00  2     81.7    14.9    83.0  11                       0.18    0.84    1                13 PA
  TO  10417 凤凰        110.00  1    108.3    36.1   114.2  15                       1.27    5.90    1                13 PA
  TO  10417 凤凰        110.00  2    108.3    36.1   114.2  15                       1.27    5.90    1                13 PA

 BUS  10411 平安2200    220.00 CKT     MW     MVAR     MVA   % 0.9188PU  -21.14  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10411
                                                               202.14KV               MW     MVAR    1                13 PA
  TO  10332 PINGAN      220.00  1   -162.3   -21.6   163.8  91 1.0000UN              0.00   26.47    1                 7 SZ
  TO  10410 平安110     110.00  1    139.0    36.5   143.7  80 1.0000UN              0.00    0.06    1                13 PA
  TO  10412 平安10      10.500  1     23.3   -15.0    27.7  46 1.0000UN              0.00    1.94    1                13 PA

 BUS  10412 平安10      10.500 CKT     MW     MVAR     MVA   % 1.0007PU  -24.39  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10412
                                                               10.507KV               MW     MVAR    1                13 PA
  TO LOAD-PQ                          70.0    22.3    73.5
  TO SHUNT                             0.0   -73.1    73.1
  TO  10411 平安2200    220.00  1    -23.3    16.9    28.8  48 1.0476LK              0.00    1.94    1                13 PA
  TO  10413 平安2201    220.00  1    -23.3    16.9    28.8  48 1.0476LK              0.00    1.94    1                13 PA
  TO  10414 平安220#    220.00  1    -23.3    16.9    28.8  48 1.0476LK              0.00    1.94    1                13 PA

 BUS  10413 平安2201    220.00 CKT     MW     MVAR     MVA   % 0.9188PU  -21.14  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10413
                                                               202.14KV               MW     MVAR    1                13 PA
  TO  10332 PINGAN      220.00  1   -162.3   -21.6   163.8  91 1.0000UN              0.00   26.47    1                 7 SZ
  TO  10410 平安110     110.00  1    139.0    36.5   143.7  80 1.0000UN              0.00    0.06    1                13 PA
  TO  10412 平安10      10.500  1     23.3   -15.0    27.7  46 1.0000UN              0.00    1.94    1                13 PA

 BUS  10414 平安220#    220.00 CKT     MW     MVAR     MVA   % 0.9188PU  -21.14  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10414
                                                               202.14KV               MW     MVAR    1                13 PA
  TO  10332 PINGAN      220.00  1   -162.3   -21.6   163.8  91 1.0000UN              0.00   26.47    1                 7 SZ
  TO  10410 平安110     110.00  1    139.0    36.5   143.7  80 1.0000UN              0.00    0.06    1                13 PA
  TO  10412 平安10      10.500  1     23.3   -15.0    27.7  46 1.0000UN              0.00    1.94    1                13 PA

 BUS  10415 塘边23      110.00 CKT     MW     MVAR     MVA   % 1.0093PU  -21.33  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10415
                                                               111.03KV               MW     MVAR    1                13 PA
  TO LOAD-PQ                          37.0     7.4    37.7
  TO  10410 平安110     110.00  1    -37.0    -7.4    37.7   5                       0.03    0.12    1                13 PA

 BUS  10416 航城        110.00 CKT     MW     MVAR     MVA   % 1.0066PU  -21.72  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10416
                                                               110.73KV               MW     MVAR    1                13 PA
  TO LOAD-PQ                         163.0    28.4   165.5
  TO  10410 平安110     110.00  1    -81.5   -14.2    82.7  11                       0.18    0.84    1                13 PA
  TO  10410 平安110     110.00  2    -81.5   -14.2    82.7  11                       0.18    0.84    1                13 PA

 BUS  10417 凤凰        110.00 CKT     MW     MVAR     MVA   % 0.9844PU  -23.84  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10417
                                                               108.29KV               MW     MVAR    1                13 PA
  TO LOAD-PQ                         173.0    51.4   180.5
  TO  10410 平安110     110.00  1   -107.0   -30.8   111.4  15                       1.27    5.90    1                13 PA
  TO  10410 平安110     110.00  2   -107.0   -30.8   111.4  15                       1.27    5.90    1                13 PA
  TO  10418 沙井2       110.00  1     41.1    10.1    42.3   6                       0.06    0.28    1                13 PA

 BUS  10418 沙井2       110.00 CKT     MW     MVAR     MVA   % 0.9815PU  -24.19  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10418
                                                               107.96KV               MW     MVAR    1                13 PA
  TO LOAD-PQ                          41.0    10.0    42.2
  TO  10417 凤凰        110.00  1    -41.0   -10.0    42.2   6                       0.06    0.28    1                13 PA

 BUS  10419 西乡110     110.00 CKT     MW     MVAR     MVA   % 1.0404PU  -16.60  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10419
                                                               114.44KV               MW     MVAR    1                14 XX
  TO  10420 西乡2200    220.00  1    -64.5   -32.0    72.0  48 1.1000LK              0.00    0.01    1                14 XX
  TO  10422 西乡2201    220.00  1    -64.8   -32.1    72.3  48 1.1000LK              0.00    0.01    1                14 XX
  TO  10423 西乡2202    220.00  1    -64.8   -32.1    72.3  48 1.1000LK              0.00    0.01    1                14 XX
  TO  10424 西乡220#    220.00  1    -37.5   -56.3    67.7  45 1.1000LK              0.00    0.01    1                14 XX
  TO  10425 宝安        110.00  1     33.5    14.7    36.6   5                       0.03    0.15    1                14 XX
  TO  10425 宝安        110.00  2     33.5    14.7    36.6   5                       0.03    0.15    1                14 XX
  TO  10426 湖洋        110.00  1     73.0    17.9    75.2  10                       0.34    1.61    1                14 XX
  TO  10426 湖洋        110.00  2     73.0    17.9    75.2  10                       0.34    1.61    1                14 XX
  TO  10427 留仙洞      110.00  1    -99.6     1.9    99.7   9                       0.61    2.85    1                14 XX
  TO  10428 新玉        110.00  1    100.8    26.0   104.1  14                       0.66    3.10    1                14 XX
  TO  10428 新玉        110.00  2    100.8    26.0   104.1  14                       0.66    3.10    1                14 XX
  TO  10430 西丽        110.00  1     31.6    26.8    41.5   5                       0.04    0.17    1                14 XX
  TO  10433 南头        110.00  1    -89.9    -1.7    89.9  12                       0.46    2.12    1                14 XX
  TO  10434 五村        110.00  1    -25.2     8.4    26.5   3                       0.04    0.17    1                14 XX

 BUS  10420 西乡2200    220.00 CKT     MW     MVAR     MVA   % 0.9459PU  -16.59  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10420
                                                               208.10KV               MW     MVAR    1                14 XX
  TO  10335 XIXIANG     220.00  1    -82.5   -21.6    85.3  57 1.0000UN              0.00    8.72    1                 7 SZ
  TO  10419 西乡110     110.00  1     64.5    32.0    72.0  48 1.0000UN              0.00    0.01    1                14 XX
  TO  10421 西乡10      10.500  1     18.1   -10.4    20.8  28 1.0000UN              0.00    1.00    1                14 XX

 BUS  10421 西乡10      10.500 CKT     MW     MVAR     MVA   % 1.0156PU  -18.92  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10421
                                                               10.664KV               MW     MVAR    1                14 XX
  TO LOAD-PQ                         110.0    22.3   112.2
  TO SHUNT                             0.0   -91.8    91.8
  TO  10420 西乡2200    220.00  1    -18.1    11.4    21.4  28 1.0476LK              0.00    1.00    1                14 XX
  TO  10422 西乡2201    220.00  1    -18.1    11.5    21.4  29 1.0476LK              0.00    1.01    1                14 XX
  TO  10423 西乡2202    220.00  1    -18.1    11.4    21.4  29 1.0476LK              0.00    1.01    1                14 XX
  TO  10424 西乡220#    220.00  1    -55.7    35.2    65.9  88 1.0476LK              0.00    3.09    1                14 XX

 BUS  10422 西乡2201    220.00 CKT     MW     MVAR     MVA   % 0.9459PU  -16.59  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10422
                                                               208.10KV               MW     MVAR    1                14 XX
  TO  10335 XIXIANG     220.00  1    -82.9   -21.7    85.7  57 1.0000UN              0.00    8.76    1                 7 SZ
  TO  10419 西乡110     110.00  1     64.8    32.1    72.3  48 1.0000UN              0.00    0.01    1                14 XX
  TO  10421 西乡10      10.500  1     18.1   -10.4    20.9  28 1.0000UN              0.00    1.01    1                14 XX

 BUS  10423 西乡2202    220.00 CKT     MW     MVAR     MVA   % 0.9459PU  -16.59  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10423
                                                               208.10KV               MW     MVAR    1                14 XX
  TO  10335 XIXIANG     220.00  1    -82.9   -21.7    85.7  57 1.0000UN              0.00    8.76    1                 7 SZ
  TO  10419 西乡110     110.00  1     64.8    32.1    72.3  48 1.0000UN              0.00    0.01    1                14 XX
  TO  10421 西乡10      10.500  1     18.1   -10.4    20.9  28 1.0000UN              0.00    1.01    1                14 XX

 BUS  10424 西乡220#    220.00 CKT     MW     MVAR     MVA   % 0.9460PU  -16.59  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10424
                                                               208.11KV               MW     MVAR    1                14 XX
  TO  10335 XIXIANG     220.00  1    -93.2   -24.3    96.3  64 1.0000UN              0.00    9.85    1                 7 SZ
  TO  10419 西乡110     110.00  1     37.5    56.4    67.7  45 1.0000UN              0.00    0.01    1                14 XX
  TO  10421 西乡10      10.500  1     55.7   -32.1    64.3  86 1.0000UN              0.00    3.09    1                14 XX

 BUS  10425 宝安        110.00 CKT     MW     MVAR     MVA   % 1.0379PU  -16.79  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10425
                                                               114.17KV               MW     MVAR    1                14 XX
  TO LOAD-PQ                          67.0    29.4    73.2
  TO  10419 西乡110     110.00  1    -33.5   -14.7    36.6   5                       0.03    0.15    1                14 XX
  TO  10419 西乡110     110.00  2    -33.5   -14.7    36.6   5                       0.03    0.15    1                14 XX

 BUS  10426 湖洋        110.00 CKT     MW     MVAR     MVA   % 1.0306PU  -17.74  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10426
                                                               113.37KV               MW     MVAR    1                14 XX
  TO LOAD-PQ                          70.0    14.5    71.5
  TO  10419 西乡110     110.00  1    -72.6   -16.7    74.6  10                       0.34    1.61    1                14 XX
  TO  10419 西乡110     110.00  2    -72.6   -16.7    74.6  10                       0.34    1.61    1                14 XX
  TO  10429 王家        110.00  1     37.6     9.5    38.8   5                       0.09    0.44    1                14 XX
  TO  10429 王家        110.00  2     37.6     9.5    38.8   5                       0.09    0.44    1                14 XX

 BUS  10427 留仙洞      110.00 CKT     MW     MVAR     MVA   % 1.0465PU  -14.96  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10427
                                                               115.12KV               MW     MVAR    1                14 XX
  TO LOAD-PQ                          14.0     2.4    14.2
  TO  10419 西乡110     110.00  1    100.3     0.6   100.3   9                       0.61    2.85    1                14 XX
  TO  10430 西丽        110.00  1     84.0     7.6    84.3   7                       0.57    2.66    1                14 XX
  TO  10630 南山电0     110.00  1    -99.1    -5.3    99.3   9                       0.89    4.15    1                38 SP
  TO  10630 南山电0     110.00  2    -99.1    -5.3    99.3   9                       0.89    4.15    1                38 SP

 BUS  10428 新玉        110.00 CKT     MW     MVAR     MVA   % 1.0266PU  -18.18  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10428
                                                               112.93KV               MW     MVAR    1                14 XX
  TO LOAD-PQ                          80.0    25.0    83.8
  TO  10419 西乡110     110.00  1   -100.2   -23.4   102.8  14                       0.66    3.10    1                14 XX
  TO  10419 西乡110     110.00  2   -100.2   -23.4   102.8  14                       0.66    3.10    1                14 XX
  TO  10431 新安        110.00  1    120.3    21.7   122.3  16                       0.31    1.48    1                14 XX

 BUS  10429 王家        110.00 CKT     MW     MVAR     MVA   % 1.0253PU  -18.33  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10429
                                                               112.79KV               MW     MVAR    1                14 XX
  TO LOAD-PQ                          41.0    11.0    42.4
  TO  10426 湖洋        110.00  1    -37.6    -9.5    38.7   5                       0.09    0.44    1                14 XX
  TO  10426 湖洋        110.00  2    -37.6    -9.5    38.7   5                       0.09    0.44    1                14 XX
  TO  10432 九围23      110.00  1     34.1     8.0    35.0   5                       0.11    0.52    1                14 XX

 BUS  10430 西丽        110.00 CKT     MW     MVAR     MVA   % 1.0369PU  -16.75  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10430
                                                               114.06KV               MW     MVAR    1                14 XX
  TO LOAD-PQ                         115.0    32.2   119.4
  TO  10419 西乡110     110.00  1    -31.6   -26.8    41.4   5                       0.04    0.17    1                14 XX
  TO  10427 留仙洞      110.00  1    -83.4    -5.4    83.6   7                       0.57    2.66    1                14 XX

 BUS  10431 新安        110.00 CKT     MW     MVAR     MVA   % 1.0219PU  -18.83  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10431
                                                               112.41KV               MW     MVAR    1                14 XX
  TO LOAD-PQ                         120.0    20.4   121.7
  TO  10428 新玉        110.00  1   -120.0   -20.4   121.7  16                       0.31    1.48    1                14 XX

 BUS  10432 九围23      110.00 CKT     MW     MVAR     MVA   % 1.0187PU  -19.12  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10432
                                                               112.06KV               MW     MVAR    1                14 XX
  TO LOAD-PQ                          34.0     8.0    34.9
  TO  10429 王家        110.00  1    -34.0    -8.0    34.9   5                       0.11    0.52    1                14 XX

 BUS  10433 南头        110.00 CKT     MW     MVAR     MVA   % 1.0464PU  -15.26  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10433
                                                               115.10KV               MW     MVAR    1                14 XX
  TO LOAD-PQ                          92.0    26.9    95.8
  TO  10419 西乡110     110.00  1     90.3     3.4    90.4  12                       0.46    2.12    1                14 XX
  TO  10434 五村        110.00  1    115.7    19.5   117.3  15                       0.44    2.05    1                14 XX
  TO  10631 南山电厂    110.00  1   -149.0   -24.9   151.1  13                       1.00    4.71    1                38 SP
  TO  10631 南山电厂    110.00  2   -149.0   -24.9   151.1  13                       1.00    4.71    1                38 SP

 BUS  10434 五村        110.00 CKT     MW     MVAR     MVA   % 1.0396PU  -16.22  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10434
                                                               114.36KV               MW     MVAR    1                14 XX
  TO LOAD-PQ                          90.0    26.3    93.8
  TO  10419 西乡110     110.00  1     25.2    -8.6    26.6   3                       0.04    0.17    1                14 XX
  TO  10433 南头        110.00  1   -115.2   -17.7   116.6  15                       0.44    2.05    1                14 XX

 BUS  10435 济海110     110.00 CKT     MW     MVAR     MVA   % 1.0222PU  -16.49  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10435
                                                               112.44KV               MW     MVAR    1                15 JH
  TO  10436 济海2200    220.00  1    -39.8   -17.5    43.5  18 1.0454LK              0.00    0.00    1                15 JH
  TO  10438 济海2201    220.00  1    -48.2   -11.9    49.7  21 1.0454LK              0.00    0.01    1                15 JH
  TO  10439 济海220#    220.00  1    -48.2   -11.9    49.7  21 1.0454LK              0.00    0.01    1                15 JH
  TO  10440 大浪        110.00  1     68.1    20.7    71.2   9                       0.12    0.55    1                15 JH
  TO  10440 大浪        110.00  2     68.1    20.7    71.2   9                       0.12    0.55    1                15 JH

 BUS  10436 济海2200    220.00 CKT     MW     MVAR     MVA   % 0.9778PU  -16.48  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10436
                                                               215.12KV               MW     MVAR    1                15 JH
  TO  10333 JIHAI       220.00  1    -73.7    28.5    79.0  33 1.0000UN              0.00    6.29    1                 7 SZ
  TO  10435 济海110     110.00  1     39.8    17.5    43.5  18 1.0000UN              0.00    0.00    1                15 JH
  TO  10437 济海10      10.500  1     33.9   -46.0    57.1  95 1.0000UN              0.00    1.79    1                15 JH

 BUS  10437 济海10      10.500 CKT     MW     MVAR     MVA   % 1.0027PU  -17.52  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10437
                                                               10.528KV               MW     MVAR    1                15 JH
  TO LOAD-PQ                          97.0    28.3   101.0
  TO SHUNT                             0.0  -164.9   164.9
  TO  10436 济海2200    220.00  1    -33.9    47.7    58.6  98 1.0000LK              0.00    1.79    1                15 JH
  TO  10438 济海2201    220.00  1    -31.6    44.4    54.5  91 1.0000LK              0.00    1.67    1                15 JH
  TO  10439 济海220#    220.00  1    -31.6    44.4    54.5  91 1.0000LK              0.00    1.67    1                15 JH

 BUS  10438 济海2201    220.00 CKT     MW     MVAR     MVA   % 0.9778PU  -16.48  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10438
                                                               215.11KV               MW     MVAR    1                15 JH
  TO  10333 JIHAI       220.00  1    -79.8    30.8    85.5  36 1.0000UN              0.00    6.81    1                 7 SZ
  TO  10435 济海110     110.00  1     48.2    11.9    49.7  21 1.0000UN              0.00    0.01    1                15 JH
  TO  10437 济海10      10.500  1     31.6   -42.8    53.1  89 1.0000UN              0.00    1.67    1                15 JH

 BUS  10439 济海220#    220.00 CKT     MW     MVAR     MVA   % 0.9778PU  -16.48  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10439
                                                               215.11KV               MW     MVAR    1                15 JH
  TO  10333 JIHAI       220.00  1    -79.8    30.8    85.5  36 1.0000UN              0.00    6.81    1                 7 SZ
  TO  10435 济海110     110.00  1     48.2    11.9    49.7  21 1.0000UN              0.00    0.01    1                15 JH
  TO  10437 济海10      10.500  1     31.6   -42.8    53.1  89 1.0000UN              0.00    1.67    1                15 JH

 BUS  10440 大浪        110.00 CKT     MW     MVAR     MVA   % 1.0183PU  -16.88  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10440
                                                               112.02KV               MW     MVAR    1                15 JH
  TO LOAD-PQ                         136.0    40.5   141.9
  TO  10435 济海110     110.00  1    -68.0   -20.2    71.0   9                       0.12    0.55    1                15 JH
  TO  10435 济海110     110.00  2    -68.0   -20.2    71.0   9                       0.12    0.55    1                15 JH

 BUS  10441 腾飞110     110.00 CKT     MW     MVAR     MVA   % 1.0001PU  -20.25  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10441
                                                               110.01KV               MW     MVAR    1                16 TF
  TO  10442 腾飞2200    220.00  1   -151.1    -9.7   151.4  63 1.0454LK              0.00    0.06    1                16 TF
  TO  10444 腾飞220#    220.00  1   -151.1    -9.7   151.4  63 1.0454LK              0.00    0.06    1                16 TF
  TO  10445 大富        110.00  1     71.8   -11.3    72.7  10                       0.22    1.01    1                16 TF
  TO  10445 大富        110.00  2     71.8   -11.3    72.7  10                       0.22    1.01    1                16 TF
  TO  10446 福民        110.00  1     79.3    21.0    82.0  11                       0.28    1.29    1                16 TF
  TO  10446 福民        110.00  2     79.3    21.0    82.0  11                       0.28    1.29    1                16 TF

 BUS  10442 腾飞2200    220.00 CKT     MW     MVAR     MVA   % 0.9566PU  -20.23  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10442
                                                               210.46KV               MW     MVAR    1                16 TF
  TO  10314 TENGFEI     220.00  1   -189.1    20.5   190.2  79 1.0000UN              0.00   24.70    1                 7 SZ
  TO  10441 腾飞110     110.00  1    151.1     9.8   151.4  63 1.0000UN              0.00    0.06    1                16 TF
  TO  10443 腾飞10      10.500  1     38.0   -30.3    48.6  81 1.0000UN              0.00    3.76    1                16 TF

 BUS  10443 腾飞10      10.500 CKT     MW     MVAR     MVA   % 1.0045PU  -23.54  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10443
                                                               10.547KV               MW     MVAR    1                16 TF
  TO LOAD-PQ                          76.0    24.0    79.7
  TO SHUNT                             0.0   -92.1    92.1
  TO  10442 腾飞2200    220.00  1    -38.0    34.1    51.0  85 1.0000LK              0.00    3.76    1                16 TF
  TO  10444 腾飞220#    220.00  1    -38.0    34.1    51.0  85 1.0000LK              0.00    3.76    1                16 TF

 BUS  10444 腾飞220#    220.00 CKT     MW     MVAR     MVA   % 0.9566PU  -20.23  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10444
                                                               210.46KV               MW     MVAR    1                16 TF
  TO  10314 TENGFEI     220.00  1   -189.1    20.5   190.2  79 1.0000UN              0.00   24.70    1                 7 SZ
  TO  10441 腾飞110     110.00  1    151.1     9.8   151.4  63 1.0000UN              0.00    0.06    1                16 TF
  TO  10443 腾飞10      10.500  1     38.0   -30.3    48.6  81 1.0000UN              0.00    3.76    1                16 TF

 BUS  10445 大富        110.00 CKT     MW     MVAR     MVA   % 0.9994PU  -21.07  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10445
                                                               109.93KV               MW     MVAR    1                16 TF
  TO LOAD-PQ                         120.0    24.0   122.4
  TO  10441 腾飞110     110.00  1    -71.6    12.1    72.6  10                       0.22    1.01    1                16 TF
  TO  10441 腾飞110     110.00  2    -71.6    12.1    72.6  10                       0.22    1.01    1                16 TF
  TO  10447 观澜        110.00  1     23.2   -48.1    53.4   7                       0.11    0.53    1                16 TF

 BUS  10446 福民        110.00 CKT     MW     MVAR     MVA   % 0.9929PU  -21.08  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10446
                                                               109.22KV               MW     MVAR    1                16 TF
  TO LOAD-PQ                         158.0    40.0   163.0
  TO  10441 腾飞110     110.00  1    -79.0   -20.0    81.5  11                       0.28    1.29    1                16 TF
  TO  10441 腾飞110     110.00  2    -79.0   -20.0    81.5  11                       0.28    1.29    1                16 TF

 BUS  10447 观澜        110.00 CKT     MW     MVAR     MVA   % 1.0074PU  -21.42  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10447
                                                               110.81KV               MW     MVAR    1                16 TF
  TO LOAD-PQ                         173.0    32.4   176.0
  TO  10445 大富        110.00  1    -23.1    48.4    53.6   7                       0.11    0.53    1                16 TF
  TO  10633 宝昌电0     110.00  1    -75.0   -40.4    85.2   8                       0.03    0.13    1                38 SP
  TO  10633 宝昌电0     110.00  2    -75.0   -40.4    85.2   8                       0.03    0.13    1                38 SP

 BUS  10448 龙塘110     110.00 CKT     MW     MVAR     MVA   % 1.0527PU  -17.88  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10448
                                                               115.79KV               MW     MVAR    1                17 LT
  TO  10449 龙塘2200    220.00  1    -84.6   -26.2    88.5  59 1.1000LK              0.00    0.02    1                17 LT
  TO  10451 龙塘2201    220.00  1    -86.8   -26.6    90.8  61 1.1000LK              0.00    0.02    1                17 LT
  TO  10452 龙塘2202    220.00  1    -97.8   -28.2   101.8  57 1.1000LK              0.00    0.03    1                17 LT
  TO  10453 龙塘220#    220.00  1    -97.8   -28.2   101.8  57 1.1000LK              0.00    0.03    1                17 LT
  TO  10454 龙华        110.00  1     53.3    12.8    54.8   7                       0.06    0.26    1                17 LT
  TO  10454 龙华        110.00  2     53.3    12.8    54.8   7                       0.06    0.26    1                17 LT
  TO  10455 坂田23      110.00  1     80.7    27.4    85.2  11                       0.69    3.21    1                17 LT
  TO  10456 雪岗        110.00  1     87.4    27.9    91.7  12                       0.36    1.71    1                17 LT
  TO  10456 雪岗        110.00  2     87.4    27.9    91.7  12                       0.36    1.71    1                17 LT
  TO  10457 白芒        110.00  1      2.5     0.1     2.5   0                       0.00    0.00    1                17 LT
  TO  10457 白芒        110.00  2      2.5     0.1     2.5   0                       0.00    0.00    1                17 LT

 BUS  10449 龙塘2200    220.00 CKT     MW     MVAR     MVA   % 0.9570PU  -17.87  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10449
                                                               210.55KV               MW     MVAR    1                17 LT
  TO  10321 LONGTANG    220.00  1   -116.0   -23.4   118.3  79 1.0000UN              0.00   14.90    1                 7 SZ
  TO  10448 龙塘110     110.00  1     84.6    26.2    88.6  59 1.0000UN              0.00    0.02    1                17 LT
  TO  10450 龙塘10      10.500  1     31.4    -2.8    31.5  42 1.0000UN              0.00    0.62    1                17 LT

 BUS  10450 龙塘10      10.500 CKT     MW     MVAR     MVA   % 1.0046PU  -18.99  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10450
                                                               10.548KV               MW     MVAR    1                17 LT
  TO LOAD-PQ                         121.0    60.5   135.3
  TO SHUNT                             0.0   -73.7    73.7
  TO  10449 龙塘2200    220.00  1    -31.4     3.4    31.6  42 1.0476LK              0.00    0.62    1                17 LT
  TO  10451 龙塘2201    220.00  1    -31.4     3.4    31.6  42 1.0476LK              0.00    0.62    1                17 LT
  TO  10452 龙塘2202    220.00  1    -29.1     3.2    29.3  33 1.0476LK              0.00    0.58    1                17 LT
  TO  10453 龙塘220#    220.00  1    -29.1     3.2    29.3  33 1.0476LK              0.00    0.58    1                17 LT

 BUS  10451 龙塘2201    220.00 CKT     MW     MVAR     MVA   % 0.9570PU  -17.87  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10451
                                                               210.55KV               MW     MVAR    1                17 LT
  TO  10321 LONGTANG    220.00  1   -118.2   -23.8   120.6  80 1.0000UN              0.00   15.18    1                 7 SZ
  TO  10448 龙塘110     110.00  1     86.8    26.6    90.8  61 1.0000UN              0.00    0.02    1                17 LT
  TO  10450 龙塘10      10.500  1     31.4    -2.8    31.5  42 1.0000UN              0.00    0.62    1                17 LT

 BUS  10452 龙塘2202    220.00 CKT     MW     MVAR     MVA   % 0.9570PU  -17.86  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10452
                                                               210.55KV               MW     MVAR    1                17 LT
  TO  10321 LONGTANG    220.00  1   -127.0   -25.6   129.5  72 1.0000UN              0.00   16.30    1                 7 SZ
  TO  10448 龙塘110     110.00  1     97.8    28.2   101.8  57 1.0000UN              0.00    0.03    1                17 LT
  TO  10450 龙塘10      10.500  1     29.1    -2.6    29.2  32 1.0000UN              0.00    0.58    1                17 LT

 BUS  10453 龙塘220#    220.00 CKT     MW     MVAR     MVA   % 0.9570PU  -17.86  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10453
                                                               210.55KV               MW     MVAR    1                17 LT
  TO  10321 LONGTANG    220.00  1   -127.0   -25.6   129.5  72 1.0000UN              0.00   16.30    1                 7 SZ
  TO  10448 龙塘110     110.00  1     97.8    28.2   101.8  57 1.0000UN              0.00    0.03    1                17 LT
  TO  10450 龙塘10      10.500  1     29.1    -2.6    29.2  32 1.0000UN              0.00    0.58    1                17 LT

 BUS  10454 龙华        110.00 CKT     MW     MVAR     MVA   % 1.0504PU  -18.13  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10454
                                                               115.55KV               MW     MVAR    1                17 LT
  TO LOAD-PQ                         121.0    36.4   126.4
  TO  10448 龙塘110     110.00  1    -53.2   -12.7    54.7   7                       0.06    0.26    1                17 LT
  TO  10448 龙塘110     110.00  2    -53.2   -12.7    54.7   7                       0.06    0.26    1                17 LT
  TO  10458 油松3       110.00  1     -7.3    -5.5     9.1   1                       0.00    0.01    1                17 LT
  TO  10458 油松3       110.00  2     -7.3    -5.5     9.1   1                       0.00    0.01    1                17 LT

 BUS  10455 坂田23      110.00 CKT     MW     MVAR     MVA   % 1.0323PU  -19.81  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10455
                                                               113.55KV               MW     MVAR    1                17 LT
  TO LOAD-PQ                          80.0    24.9    83.8
  TO  10448 龙塘110     110.00  1    -80.0   -24.9    83.8  11                       0.69    3.21    1                17 LT

 BUS  10456 雪岗        110.00 CKT     MW     MVAR     MVA   % 1.0428PU  -18.83  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10456
                                                               114.71KV               MW     MVAR    1                17 LT
  TO LOAD-PQ                         134.0    40.3   139.9
  TO  10448 龙塘110     110.00  1    -87.0   -26.5    91.0  12                       0.36    1.71    1                17 LT
  TO  10448 龙塘110     110.00  2    -87.0   -26.5    91.0  12                       0.36    1.71    1                17 LT
  TO  10459 坂田        110.00  1     40.0    12.6    42.0   5                       0.03    0.13    1                17 LT

 BUS  10457 白芒        110.00 CKT     MW     MVAR     MVA   % 1.0524PU  -17.92  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10457
                                                               115.76KV               MW     MVAR    1                17 LT
  TO LOAD-PQ                           5.0     1.0     5.1
  TO  10448 龙塘110     110.00  1     -2.5    -0.5     2.5   0                       0.00    0.00    1                17 LT
  TO  10448 龙塘110     110.00  2     -2.5    -0.5     2.5   0                       0.00    0.00    1                17 LT

 BUS  10458 油松3       110.00 CKT     MW     MVAR     MVA   % 1.0510PU  -18.11  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10458
                                                               115.60KV               MW     MVAR    1                17 LT
  TO LOAD-PQ                         135.0    27.0   137.7
  TO  10454 龙华        110.00  1      7.3     5.4     9.1   1                       0.00    0.01    1                17 LT
  TO  10454 龙华        110.00  2      7.3     5.4     9.1   1                       0.00    0.01    1                17 LT
  TO  10634 宝昌电厂    110.00  1    -74.8   -18.9    77.1   7                       0.24    1.13    1                38 SP
  TO  10634 宝昌电厂    110.00  2    -74.8   -18.9    77.1   7                       0.24    1.13    1                38 SP

 BUS  10459 坂田        110.00 CKT     MW     MVAR     MVA   % 1.0411PU  -19.00  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10459
                                                               114.52KV               MW     MVAR    1                17 LT
  TO LOAD-PQ                          40.0    12.6    41.9
  TO  10456 雪岗        110.00  1    -40.0   -12.6    41.9   5                       0.03    0.13    1                17 LT

 BUS  10460 甲岸110     110.00 CKT     MW     MVAR     MVA   % 1.0219PU  -16.93  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10460
                                                               112.41KV               MW     MVAR    1                18 JA
  TO  10461 甲岸2200    220.00  1   -141.1   -39.9   146.6  61 1.0454LK              0.00    0.05    1                18 JA
  TO  10463 甲岸220#    220.00  1   -141.1   -39.9   146.6  61 1.0454LK              0.00    0.05    1                18 JA
  TO  10464 海天        110.00  1     74.6    15.5    76.2  10                       0.05    0.28    1                18 JA
  TO  10464 海天        110.00  2     74.6    15.5    76.2  10                       0.05    0.28    1                18 JA
  TO  10465 创新        110.00  1     41.5    16.6    44.7   6                       0.01    0.07    1                18 JA
  TO  10465 创新        110.00  2     41.5    16.6    44.7   6                       0.01    0.07    1                18 JA
  TO  10466 中心城      110.00  1      8.3     3.0     8.9   1                       0.00    0.00    1                18 JA
  TO  10466 中心城      110.00  2      8.3     3.0     8.9   1                       0.00    0.00    1                18 JA
  TO  10466 中心城      110.00  3      8.3     3.0     8.9   1                       0.00    0.00    1                18 JA
  TO  10467 大铲湾      110.00  1      8.3     2.2     8.6   1                       0.00    0.00    1                18 JA
  TO  10467 大铲湾      110.00  2      8.3     2.2     8.6   1                       0.00    0.00    1                18 JA
  TO  10467 大铲湾      110.00  3      8.3     2.2     8.6   1                       0.00    0.00    1                18 JA

 BUS  10461 甲岸2200    220.00 CKT     MW     MVAR     MVA   % 0.9776PU  -16.91  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10461
                                                               215.07KV               MW     MVAR    1                18 JA
  TO  10338 JIAAN       220.00  1   -168.1   -34.8   171.7  72 1.0000UN              0.00   19.27    1                 7 SZ
  TO  10460 甲岸110     110.00  1    141.1    40.0   146.6  61 1.0000UN              0.00    0.05    1                18 JA
  TO  10462 甲岸10      10.500  1     27.0    -5.2    27.5  46 1.0000UN              0.00    1.15    1                18 JA

 BUS  10462 甲岸10      10.500 CKT     MW     MVAR     MVA   % 0.9861PU  -19.25  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10462
                                                               10.354KV               MW     MVAR    1                18 JA
  TO LOAD-PQ                          54.0    14.0    55.8
  TO SHUNT                             0.0   -26.6    26.6
  TO  10461 甲岸2200    220.00  1    -27.0     6.3    27.7  46 1.0000LK              0.00    1.15    1                18 JA
  TO  10463 甲岸220#    220.00  1    -27.0     6.3    27.7  46 1.0000LK              0.00    1.15    1                18 JA

 BUS  10463 甲岸220#    220.00 CKT     MW     MVAR     MVA   % 0.9776PU  -16.91  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10463
                                                               215.07KV               MW     MVAR    1                18 JA
  TO  10338 JIAAN       220.00  1   -168.1   -34.8   171.7  72 1.0000UN              0.00   19.27    1                 7 SZ
  TO  10460 甲岸110     110.00  1    141.1    40.0   146.6  61 1.0000UN              0.00    0.05    1                18 JA
  TO  10462 甲岸10      10.500  1     27.0    -5.2    27.5  46 1.0000UN              0.00    1.15    1                18 JA

 BUS  10464 海天        110.00 CKT     MW     MVAR     MVA   % 1.0205PU  -17.13  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10464
                                                               112.25KV               MW     MVAR    1                18 JA
  TO LOAD-PQ                          58.0    13.0    59.4
  TO  10460 甲岸110     110.00  1    -74.5   -15.2    76.1  10                       0.05    0.28    1                18 JA
  TO  10460 甲岸110     110.00  2    -74.5   -15.2    76.1  10                       0.05    0.28    1                18 JA
  TO  10468 共乐        110.00  1     91.1    17.5    92.7  12                       0.06    0.31    1                18 JA

 BUS  10465 创新        110.00 CKT     MW     MVAR     MVA   % 1.0210PU  -17.01  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10465
                                                               112.31KV               MW     MVAR    1                18 JA
  TO LOAD-PQ                          83.0    33.0    89.3
  TO  10460 甲岸110     110.00  1    -41.5   -16.5    44.7   6                       0.01    0.07    1                18 JA
  TO  10460 甲岸110     110.00  2    -41.5   -16.5    44.7   6                       0.01    0.07    1                18 JA

 BUS  10466 中心城      110.00 CKT     MW     MVAR     MVA   % 1.0218PU  -16.94  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10466
                                                               112.40KV               MW     MVAR    1                18 JA
  TO LOAD-PQ                          25.0     9.0    26.6
  TO  10460 甲岸110     110.00  1     -8.3    -3.0     8.9   1                       0.00    0.00    1                18 JA
  TO  10460 甲岸110     110.00  2     -8.3    -3.0     8.9   1                       0.00    0.00    1                18 JA
  TO  10460 甲岸110     110.00  3     -8.3    -3.0     8.9   1                       0.00    0.00    1                18 JA

 BUS  10467 大铲湾      110.00 CKT     MW     MVAR     MVA   % 1.0217PU  -16.95  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10467
                                                               112.39KV               MW     MVAR    1                18 JA
  TO LOAD-PQ                          25.0     6.6    25.9
  TO  10460 甲岸110     110.00  1     -8.3    -2.2     8.6   1                       0.00    0.00    1                18 JA
  TO  10460 甲岸110     110.00  2     -8.3    -2.2     8.6   1                       0.00    0.00    1                18 JA
  TO  10460 甲岸110     110.00  3     -8.3    -2.2     8.6   1                       0.00    0.00    1                18 JA

 BUS  10468 共乐        110.00 CKT     MW     MVAR     MVA   % 1.0192PU  -17.31  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10468
                                                               112.12KV               MW     MVAR    1                18 JA
  TO LOAD-PQ                          72.0    13.4    73.2
  TO  10464 海天        110.00  1    -91.0   -17.2    92.6  12                       0.06    0.31    1                18 JA
  TO  10469 塘边        110.00  1     19.0     3.8    19.4   3                       0.00    0.01    1                18 JA

 BUS  10469 塘边        110.00 CKT     MW     MVAR     MVA   % 1.0190PU  -17.34  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10469
                                                               112.09KV               MW     MVAR    1                18 JA
  TO LOAD-PQ                          19.0     3.8    19.4
  TO  10468 共乐        110.00  1    -19.0    -3.8    19.4   3                       0.00    0.01    1                18 JA

 BUS  10470 清水河12    110.00 CKT     MW     MVAR     MVA   % 1.0222PU  -21.49  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10470
                                                               112.44KV               MW     MVAR    1                19 QS
  TO  10472 清水河24    220.00  1   -148.7   -42.1   154.5  86 1.1000LK              0.00    0.07    1                19 QS
  TO  10473 清水河22    220.00  1   -148.7   -42.1   154.5  86 1.1000LK              0.00    0.07    1                19 QS
  TO  10474 上步        110.00  1     43.6    12.8    45.4   8                       0.08    0.38    1                19 QS
  TO  10474 上步        110.00  2     43.6    12.8    45.4   8                       0.08    0.38    1                19 QS
  TO  10475 布吉        110.00  1     61.0    18.2    63.7   8                       0.05    0.22    1                19 QS
  TO  10475 布吉        110.00  2     61.0    18.2    63.7   8                       0.05    0.22    1                19 QS
  TO  10476 笋岗        110.00  1     44.1    11.1    45.4   8                       0.08    0.27    1                19 QS
  TO  10476 笋岗        110.00  2     44.1    11.1    45.4   8                       0.08    0.27    1                19 QS

 BUS  10471 清水河10    10.500 CKT     MW     MVAR     MVA   % 0.9930PU  -21.97  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10471
                                                               10.427KV               MW     MVAR    1                19 QS
  TO LOAD-PQ                          25.0     8.2    26.3
  TO SHUNT                             0.0   -64.8    64.8
  TO  10472 清水河24    220.00  1    -12.5    28.3    30.9  34 1.0476LK              0.00    0.66    1                19 QS
  TO  10473 清水河22    220.00  1    -12.5    28.3    30.9  34 1.0476LK              0.00    0.66    1                19 QS

 BUS  10472 清水河24    220.00 CKT     MW     MVAR     MVA   % 0.9294PU  -21.46  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10472
                                                               204.47KV               MW     MVAR    1                19 QS
  TO  10339 QINGSHA     220.00  1   -161.2   -14.5   161.9  90 1.0000UN              0.00   27.00    1                 7 SZ
  TO  10470 清水河12    110.00  1    148.7    42.1   154.6  86 1.0000UN              0.00    0.07    1                19 QS
  TO  10471 清水河10    10.500  1     12.5   -27.6    30.3  34 1.0000UN              0.00    0.66    1                19 QS

 BUS  10473 清水河22    220.00 CKT     MW     MVAR     MVA   % 0.9294PU  -21.46  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10473
                                                               204.47KV               MW     MVAR    1                19 QS
  TO  10339 QINGSHA     220.00  1   -161.2   -14.5   161.9  90 1.0000UN              0.00   27.00    1                 7 SZ
  TO  10470 清水河12    110.00  1    148.7    42.1   154.6  86 1.0000UN              0.00    0.07    1                19 QS
  TO  10471 清水河10    10.500  1     12.5   -27.6    30.3  34 1.0000UN              0.00    0.66    1                19 QS

 BUS  10474 上步        110.00 CKT     MW     MVAR     MVA   % 1.0181PU  -21.92  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10474
                                                               111.99KV               MW     MVAR    1                19 QS
  TO LOAD-PQ                          87.0    25.3    90.6
  TO  10470 清水河12    110.00  1    -43.5   -12.7    45.3   8                       0.08    0.38    1                19 QS
  TO  10470 清水河12    110.00  2    -43.5   -12.7    45.3   8                       0.08    0.38    1                19 QS

 BUS  10475 布吉        110.00 CKT     MW     MVAR     MVA   % 1.0205PU  -21.66  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10475
                                                               112.26KV               MW     MVAR    1                19 QS
  TO LOAD-PQ                         115.0    35.7   120.4
  TO  10470 清水河12    110.00  1    -61.0   -18.1    63.6   8                       0.05    0.22    1                19 QS
  TO  10470 清水河12    110.00  2    -61.0   -18.1    63.6   8                       0.05    0.22    1                19 QS
  TO  10477 正坑        110.00  1      7.0     0.5     7.0   1                       0.00    0.01    1                19 QS

 BUS  10476 笋岗        110.00 CKT     MW     MVAR     MVA   % 1.0191PU  -21.79  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10476
                                                               112.10KV               MW     MVAR    1                19 QS
  TO LOAD-PQ                          88.0    21.8    90.7
  TO  10470 清水河12    110.00  1    -44.0   -10.9    45.3   8                       0.08    0.27    1                19 QS
  TO  10470 清水河12    110.00  2    -44.0   -10.9    45.3   8                       0.08    0.27    1                19 QS

 BUS  10477 正坑        110.00 CKT     MW     MVAR     MVA   % 1.0201PU  -21.77  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10477
                                                               112.21KV               MW     MVAR    1                19 QS
  TO LOAD-PQ                           7.0     1.0     7.1
  TO  10475 布吉        110.00  1     -7.0    -1.0     7.1   1                       0.00    0.01    1                19 QS

 BUS  10478 中航110     110.00 CKT     MW     MVAR     MVA   % 1.0395PU  -19.05  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10478
                                                               114.35KV               MW     MVAR    1                20 ZH
  TO  10479 中航2200    220.00  1    -92.0   -23.4    95.0  53 1.1000LK              0.00    0.02    1                20 ZH
  TO  10481 中航2201    220.00  1    -92.0   -23.4    95.0  53 1.1000LK              0.00    0.02    1                20 ZH
  TO  10482 田面        110.00  1     54.5    14.1    56.3   7                       0.01    0.07    1                20 ZH
  TO  10482 田面        110.00  2     54.5    14.1    56.3   7                       0.01    0.07    1                20 ZH
  TO  10483 通心岭      110.00  1     52.0    15.2    54.2   7                       0.03    0.09    1                20 ZH
  TO  10484 华强        110.00  1     11.5     1.7    11.6   2                       0.00    0.00    1                20 ZH
  TO  10484 华强        110.00  2     11.5     1.7    11.6   2                       0.00    0.00    1                20 ZH

 BUS  10479 中航2200    220.00 CKT     MW     MVAR     MVA   % 0.9451PU  -19.03  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10479
                                                               207.92KV               MW     MVAR    1                20 ZH
  TO  10336 ZHONGHA     220.00  1   -117.5    -6.6   117.7  65 1.0000UN              0.00   13.81    1                 7 SZ
  TO  10478 中航110     110.00  1     92.0    23.5    95.0  53 1.0000UN              0.00    0.02    1                20 ZH
  TO  10480 中航10      10.500  1     25.5   -16.9    30.6  34 1.0000UN              0.00    0.65    1                20 ZH

 BUS  10480 中航10      10.500 CKT     MW     MVAR     MVA   % 1.0019PU  -20.04  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10480
                                                               10.520KV               MW     MVAR    1                20 ZH
  TO LOAD-PQ                          51.0    16.2    53.5
  TO SHUNT                             0.0   -51.3    51.3
  TO  10479 中航2200    220.00  1    -25.5    17.5    31.0  34 1.0476LK              0.00    0.65    1                20 ZH
  TO  10481 中航2201    220.00  1    -25.5    17.5    31.0  34 1.0476LK              0.00    0.65    1                20 ZH

 BUS  10481 中航2201    220.00 CKT     MW     MVAR     MVA   % 0.9451PU  -19.03  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10481
                                                               207.92KV               MW     MVAR    1                20 ZH
  TO  10336 ZHONGHA     220.00  1   -117.5    -6.6   117.7  65 1.0000UN              0.00   13.81    1                 7 SZ
  TO  10478 中航110     110.00  1     92.0    23.5    95.0  53 1.0000UN              0.00    0.02    1                20 ZH
  TO  10480 中航10      10.500  1     25.5   -16.9    30.6  34 1.0000UN              0.00    0.65    1                20 ZH

 BUS  10482 田面        110.00 CKT     MW     MVAR     MVA   % 1.0389PU  -19.12  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10482
                                                               114.28KV               MW     MVAR    1                20 ZH
  TO LOAD-PQ                         109.0    28.1   112.6
  TO  10478 中航110     110.00  1    -54.5   -14.0    56.3   7                       0.01    0.07    1                20 ZH
  TO  10478 中航110     110.00  2    -54.5   -14.0    56.3   7                       0.01    0.07    1                20 ZH

 BUS  10483 通心岭      110.00 CKT     MW     MVAR     MVA   % 1.0386PU  -19.13  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10483
                                                               114.24KV               MW     MVAR    1                20 ZH
  TO LOAD-PQ                          52.0    15.1    54.2
  TO  10478 中航110     110.00  1    -52.0   -15.1    54.2   7                       0.03    0.09    1                20 ZH

 BUS  10484 华强        110.00 CKT     MW     MVAR     MVA   % 1.0395PU  -19.05  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10484
                                                               114.34KV               MW     MVAR    1                20 ZH
  TO LOAD-PQ                          23.0     3.4    23.2
  TO  10478 中航110     110.00  1    -11.5    -1.7    11.6   2                       0.00    0.00    1                20 ZH
  TO  10478 中航110     110.00  2    -11.5    -1.7    11.6   2                       0.00    0.00    1                20 ZH

 BUS  10485 欢乐110     110.00 CKT     MW     MVAR     MVA   % 1.0383PU  -11.11  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10485
                                                               114.22KV               MW     MVAR    1                21 HL
  TO  10486 欢乐2200    220.00  1    -14.9    -8.2    17.0   7 1.0454LK              0.00    0.00    1                21 HL
  TO  10488 欢乐220#    220.00  1    -14.9    -8.2    17.0   7 1.0454LK              0.00    0.00    1                21 HL
  TO  10489 南山        110.00  1     66.2    16.2    68.1   6                       0.13    0.61    1                21 HL
  TO  10489 南山        110.00  2     66.2    16.2    68.1   6                       0.13    0.61    1                21 HL
  TO  10490 桂庙        110.00  3     91.2    19.0    93.2  12                       0.24    1.14    1                21 HL
  TO  10492 白田        110.00  1    -56.9    -5.4    57.2   7                       0.04    0.17    1                21 HL
  TO  10492 白田        110.00  2    -56.9    -5.4    57.2   7                       0.04    0.17    1                21 HL
  TO  10493 湾厦        110.00  1     10.0     2.2    10.2   1                       0.00    0.00    1                21 HL
  TO  10493 湾厦        110.00  2     10.0     2.2    10.2   1                       0.00    0.00    1                21 HL
  TO  10632 南山电1     110.00  1    -50.0   -14.3    52.0   5                       0.02    0.07    1                38 SP
  TO  10632 南山电1     110.00  2    -50.0   -14.3    52.0   5                       0.02    0.07    1                38 SP

 BUS  10486 欢乐2200    220.00 CKT     MW     MVAR     MVA   % 0.9932PU  -11.11  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10486
                                                               218.50KV               MW     MVAR    1                21 HL
  TO  10311 HUANLE      220.00  1    -27.9    -6.4    28.6  12 1.0000UN              0.00    0.52    1                 7 SZ
  TO  10485 欢乐110     110.00  1     14.9     8.2    17.0   7 1.0000UN              0.00    0.00    1                21 HL
  TO  10487 欢乐10      10.500  1     13.0    -1.8    13.1  22 1.0000UN              0.00    0.25    1                21 HL

 BUS  10487 欢乐10      10.500 CKT     MW     MVAR     MVA   % 0.9960PU  -12.20  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10487
                                                               10.458KV               MW     MVAR    1                21 HL
  TO LOAD-PQ                          26.0     5.0    26.5
  TO SHUNT                             0.0    -9.1     9.1
  TO  10486 欢乐2200    220.00  1    -13.0     2.0    13.2  22 1.0000LK              0.00    0.25    1                21 HL
  TO  10488 欢乐220#    220.00  1    -13.0     2.0    13.2  22 1.0000LK              0.00    0.25    1                21 HL

 BUS  10488 欢乐220#    220.00 CKT     MW     MVAR     MVA   % 0.9932PU  -11.11  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10488
                                                               218.50KV               MW     MVAR    1                21 HL
  TO  10311 HUANLE      220.00  1    -27.9    -6.4    28.6  12 1.0000UN              0.00    0.52    1                 7 SZ
  TO  10485 欢乐110     110.00  1     14.9     8.2    17.0   7 1.0000UN              0.00    0.00    1                21 HL
  TO  10487 欢乐10      10.500  1     13.0    -1.8    13.1  22 1.0000UN              0.00    0.25    1                21 HL

 BUS  10489 南山        110.00 CKT     MW     MVAR     MVA   % 1.0342PU  -11.58  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10489
                                                               113.77KV               MW     MVAR    1                21 HL
  TO LOAD-PQ                          74.0    20.4    76.8
  TO  10485 欢乐110     110.00  1    -66.0   -15.8    67.9   6                       0.13    0.61    1                21 HL
  TO  10485 欢乐110     110.00  2    -66.0   -15.8    67.9   6                       0.13    0.61    1                21 HL
  TO  10491 后海        110.00  1     58.0    11.1    59.1   5                       0.05    0.23    1                21 HL

 BUS  10490 桂庙        110.00 CKT     MW     MVAR     MVA   % 1.0332PU  -11.76  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10490
                                                               113.65KV               MW     MVAR    1                21 HL
  TO LOAD-PQ                          91.0    18.1    92.8
  TO  10485 欢乐110     110.00  3    -91.0   -18.1    92.8  12                       0.24    1.14    1                21 HL

 BUS  10491 后海        110.00 CKT     MW     MVAR     MVA   % 1.0327PU  -11.79  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10491
                                                               113.59KV               MW     MVAR    1                21 HL
  TO LOAD-PQ                          58.0    11.0    59.0
  TO  10489 南山        110.00  1    -58.0   -11.0    59.0   5                       0.05    0.23    1                21 HL

 BUS  10492 白田        110.00 CKT     MW     MVAR     MVA   % 1.0393PU  -10.94  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10492
                                                               114.32KV               MW     MVAR    1                21 HL
  TO LOAD-PQ                          36.0    10.5    37.5
  TO  10485 欢乐110     110.00  1     57.0     5.5    57.2   7                       0.04    0.17    1                21 HL
  TO  10485 欢乐110     110.00  2     57.0     5.5    57.2   7                       0.04    0.17    1                21 HL
  TO  10635 月亮湾电    110.00  1    -75.0   -10.7    75.7   7                       0.03    0.15    1                38 SP
  TO  10635 月亮湾电    110.00  2    -75.0   -10.7    75.7   7                       0.03    0.15    1                38 SP

 BUS  10493 湾厦        110.00 CKT     MW     MVAR     MVA   % 1.0382PU  -11.13  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10493
                                                               114.20KV               MW     MVAR    1                21 HL
  TO LOAD-PQ                          20.0     4.4    20.5
  TO  10485 欢乐110     110.00  1    -10.0    -2.2    10.2   1                       0.00    0.00    1                21 HL
  TO  10485 欢乐110     110.00  2    -10.0    -2.2    10.2   1                       0.00    0.00    1                21 HL

 BUS  10494 翡翠110     110.00 CKT     MW     MVAR     MVA   % 1.0334PU  -16.31  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10494
                                                               113.67KV               MW     MVAR    1                22 FC
  TO  10495 翡翠2200    220.00  1   -102.1   -27.5   105.7  44 1.0454LK              0.00    0.03    1                22 FC
  TO  10497 翡翠220#    220.00  1   -102.1   -27.5   105.7  44 1.0454LK              0.00    0.03    1                22 FC
  TO  10498 沙河        110.00  1     25.5     6.5    26.3   3                       0.03    0.16    1                22 FC
  TO  10498 沙河        110.00  2     25.5     6.5    26.3   3                       0.03    0.16    1                22 FC
  TO  10499 科技园      110.00  1     55.6    15.1    57.6   8                       0.06    0.27    1                22 FC
  TO  10499 科技园      110.00  2     55.6    15.1    57.6   8                       0.06    0.27    1                22 FC
  TO  10500 大学城      110.00  1     21.0     5.9    21.8   3                       0.01    0.05    1                22 FC
  TO  10500 大学城      110.00  2     21.0     5.9    21.8   3                       0.01    0.05    1                22 FC

 BUS  10495 翡翠2200    220.00 CKT     MW     MVAR     MVA   % 0.9885PU  -16.30  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10495
                                                               217.48KV               MW     MVAR    1                22 FC
  TO  10325 FEICUI      220.00  1   -146.1   -21.0   147.6  62 1.0000UN              0.00   13.93    1                 7 SZ
  TO  10494 翡翠110     110.00  1    102.1    27.5   105.7  44 1.0000UN              0.00    0.03    1                22 FC
  TO  10496 翡翠10      10.500  1     44.0    -6.5    44.5  74 1.0000UN              0.00    2.95    1                22 FC

 BUS  10496 翡翠10      10.500 CKT     MW     MVAR     MVA   % 1.0002PU  -20.02  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10496
                                                               10.503KV               MW     MVAR    1                22 FC
  TO LOAD-PQ                          88.0    17.6    89.7
  TO SHUNT                             0.0   -36.5    36.5
  TO  10495 翡翠2200    220.00  1    -44.0     9.5    45.0  75 1.0000LK              0.00    2.95    1                22 FC
  TO  10497 翡翠220#    220.00  1    -44.0     9.5    45.0  75 1.0000LK              0.00    2.95    1                22 FC

 BUS  10497 翡翠220#    220.00 CKT     MW     MVAR     MVA   % 0.9885PU  -16.30  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10497
                                                               217.48KV               MW     MVAR    1                22 FC
  TO  10325 FEICUI      220.00  1   -146.1   -21.0   147.6  62 1.0000UN              0.00   13.93    1                 7 SZ
  TO  10494 翡翠110     110.00  1    102.1    27.5   105.7  44 1.0000UN              0.00    0.03    1                22 FC
  TO  10496 翡翠10      10.500  1     44.0    -6.5    44.5  74 1.0000UN              0.00    2.95    1                22 FC

 BUS  10498 沙河        110.00 CKT     MW     MVAR     MVA   % 1.0306PU  -16.63  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10498
                                                               113.36KV               MW     MVAR    1                22 FC
  TO LOAD-PQ                          51.0    13.3    52.7
  TO  10494 翡翠110     110.00  1    -25.5    -6.6    26.3   3                       0.03    0.16    1                22 FC
  TO  10494 翡翠110     110.00  2    -25.5    -6.6    26.3   3                       0.03    0.16    1                22 FC

 BUS  10499 科技园      110.00 CKT     MW     MVAR     MVA   % 1.0311PU  -16.56  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10499
                                                               113.42KV               MW     MVAR    1                22 FC
  TO LOAD-PQ                         111.0    29.8   114.9
  TO  10494 翡翠110     110.00  1    -55.5   -14.9    57.5   8                       0.06    0.27    1                22 FC
  TO  10494 翡翠110     110.00  2    -55.5   -14.9    57.5   8                       0.06    0.27    1                22 FC

 BUS  10500 大学城      110.00 CKT     MW     MVAR     MVA   % 1.0321PU  -16.44  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10500
                                                               113.54KV               MW     MVAR    1                22 FC
  TO LOAD-PQ                          42.0    12.0    43.7
  TO  10494 翡翠110     110.00  1    -21.0    -6.0    21.8   3                       0.01    0.05    1                22 FC
  TO  10494 翡翠110     110.00  2    -21.0    -6.0    21.8   3                       0.01    0.05    1                22 FC

 BUS  10501 红树        110.00 CKT     MW     MVAR     MVA   % 1.0146PU  -14.54  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10501
                                                               111.61KV               MW     MVAR    1                23 XH
  TO LOAD-PQ                          13.0     2.6    13.3
  TO  10505 祥和110     110.00  1     -6.5    -1.3     6.6   1                       0.00    0.00    1                23 XH
  TO  10505 祥和110     110.00  2     -6.5    -1.3     6.6   1                       0.00    0.00    1                23 XH

 BUS  10502 高新        110.00 CKT     MW     MVAR     MVA   % 1.0139PU  -14.60  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10502
                                                               111.53KV               MW     MVAR    1                23 XH
  TO LOAD-PQ                          51.0    17.1    53.8
  TO  10505 祥和110     110.00  1    -51.0   -17.1    53.8   8                       0.02    0.09    1                23 XH

 BUS  10503 竹子林      110.00 CKT     MW     MVAR     MVA   % 1.0143PU  -14.57  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10503
                                                               111.58KV               MW     MVAR    1                23 XH
  TO LOAD-PQ                          19.0     5.4    19.8
  TO  10505 祥和110     110.00  1     -9.5    -2.7     9.9   1                       0.00    0.01    1                23 XH
  TO  10505 祥和110     110.00  2     -9.5    -2.7     9.9   1                       0.00    0.01    1                23 XH

 BUS  10504 祥和10      10.500 CKT     MW     MVAR     MVA   % 0.9869PU  -17.36  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10504
                                                               10.362KV               MW     MVAR    1                23 XH
  TO LOAD-PQ                          49.0     9.0    49.8
  TO SHUNT                             0.0   -26.7    26.7
  TO  10506 祥和220#    220.00  1    -24.5     8.8    26.0  43 1.0000LK              0.00    1.35    1                23 XH
  TO  10507 祥和2200    220.00  1    -24.5     8.8    26.0  43 1.0000LK              0.00    1.35    1                23 XH

 BUS  10505 祥和110     110.00 CKT     MW     MVAR     MVA   % 1.0148PU  -14.52  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10505
                                                               111.62KV               MW     MVAR    1                23 XH
  TO  10501 红树        110.00  1      6.5     1.3     6.6   1                       0.00    0.00    1                23 XH
  TO  10501 红树        110.00  2      6.5     1.3     6.6   1                       0.00    0.00    1                23 XH
  TO  10502 高新        110.00  1     51.0    17.1    53.8   8                       0.02    0.09    1                23 XH
  TO  10503 竹子林      110.00  1      9.5     2.6     9.8   1                       0.00    0.01    1                23 XH
  TO  10503 竹子林      110.00  2      9.5     2.6     9.8   1                       0.00    0.01    1                23 XH
  TO  10506 祥和220#    220.00  1    -41.5   -12.5    43.3  24 1.0454LK              0.00    0.00    1                23 XH
  TO  10507 祥和2200    220.00  1    -41.5   -12.5    43.3  24 1.0454LK              0.00    0.00    1                23 XH

 BUS  10506 祥和220#    220.00 CKT     MW     MVAR     MVA   % 0.9707PU  -14.51  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10506
                                                               213.55KV               MW     MVAR    1                23 XH
  TO  10327 XIANGHE     220.00  1    -66.0    -5.0    66.2  37 1.0000UN              0.00    3.88    1                 7 SZ
  TO  10504 祥和10      10.500  1     24.5    -7.5    25.6  43 1.0000UN              0.00    1.35    1                23 XH
  TO  10505 祥和110     110.00  1     41.5    12.5    43.3  24 1.0000UN              0.00    0.00    1                23 XH

 BUS  10507 祥和2200    220.00 CKT     MW     MVAR     MVA   % 0.9707PU  -14.51  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10507
                                                               213.55KV               MW     MVAR    1                23 XH
  TO  10327 XIANGHE     220.00  1    -66.0    -5.0    66.2  37 1.0000UN              0.00    3.88    1                 7 SZ
  TO  10504 祥和10      10.500  1     24.5    -7.5    25.6  43 1.0000UN              0.00    1.35    1                23 XH
  TO  10505 祥和110     110.00  1     41.5    12.5    43.3  24 1.0000UN              0.00    0.00    1                23 XH

 BUS  10508 景田        110.00 CKT     MW     MVAR     MVA   % 1.0503PU  -10.11  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10508
                                                               115.54KV               MW     MVAR    1                24 ML
  TO LOAD-PQ                          90.0    21.2    92.5
  TO  10510 梅林110     110.00  1    -90.0   -21.2    92.5  12                       0.03    0.19    1                24 ML
  TO  10636 美视A厂     110.00  1      0.0     0.0     0.0   0                       0.00    0.00    1                38 SP

 BUS  10509 梅林10      10.500 CKT     MW     MVAR     MVA   % 1.0037PU  -10.56  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10509
                                                               10.539KV               MW     MVAR    1                24 ML
  TO LOAD-PQ                          48.0    16.4    50.7
  TO SHUNT                             0.0   -29.4    29.4
  TO  10511 梅林220#    220.00  1    -15.7     4.3    16.3  22 1.0476LK              0.00    0.16    1                24 ML
  TO  10512 梅林2200    220.00  1    -15.2     4.1    15.7  10 1.0476LK              0.00    0.16    1                24 ML
  TO  10513 梅林2201    220.00  1    -17.1     4.6    17.8  24 1.0476LK              0.00    0.18    1                24 ML

 BUS  10510 梅林110     110.00 CKT     MW     MVAR     MVA   % 1.0512PU  -10.00  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10510
                                                               115.63KV               MW     MVAR    1                24 ML
  TO  10508 景田        110.00  1     90.0    21.4    92.5  12                       0.03    0.19    1                24 ML
  TO  10511 梅林220#    220.00  1     36.6     3.1    36.7  24 1.1000LK              0.00    0.00    1                24 ML
  TO  10512 梅林2200    220.00  1     35.7     3.1    35.9  24 1.1000LK              0.00    0.00    1                24 ML
  TO  10513 梅林2201    220.00  1     37.1     2.4    37.2  25 1.1000LK              0.00    0.00    1                24 ML
  TO  10637 美视B厂     110.00  1    -88.9   -13.5    89.9  12                       0.23    0.67    1                38 SP
  TO  10637 美视B厂     110.00  2   -110.6   -16.6   111.8  14                       0.28    0.84    1                38 SP

 BUS  10511 梅林220#    220.00 CKT     MW     MVAR     MVA   % 0.9556PU  -10.01  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10511
                                                               210.23KV               MW     MVAR    1                24 ML
  TO  10324 MEILIN      220.00  1     20.9     7.2    22.1  15 1.0000UN              0.00    0.52    1                 7 SZ
  TO  10509 梅林10      10.500  1     15.7    -4.1    16.2  22 1.0000UN              0.00    0.16    1                24 ML
  TO  10510 梅林110     110.00  1    -36.6    -3.1    36.7  24 1.0000UN              0.00    0.00    1                24 ML

 BUS  10512 梅林2200    220.00 CKT     MW     MVAR     MVA   % 0.9556PU  -10.01  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10512
                                                               210.23KV               MW     MVAR    1                24 ML
  TO  10324 MEILIN      220.00  1     20.6     7.0    21.7  14 1.0000UN              0.00    0.51    1                 7 SZ
  TO  10509 梅林10      10.500  1     15.2    -4.0    15.7  10 1.0000UN              0.00    0.16    1                24 ML
  TO  10510 梅林110     110.00  1    -35.7    -3.1    35.9  24 1.0000UN              0.00    0.00    1                24 ML

 BUS  10513 梅林2201    220.00 CKT     MW     MVAR     MVA   % 0.9556PU  -10.01  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10513
                                                               210.23KV               MW     MVAR    1                24 ML
  TO  10324 MEILIN      220.00  1     20.0     6.9    21.1  14 1.0000UN              0.00    0.49    1                 7 SZ
  TO  10509 梅林10      10.500  1     17.1    -4.5    17.7  24 1.0000UN              0.00    0.18    1                24 ML
  TO  10510 梅林110     110.00  1    -37.1    -2.4    37.2  25 1.0000UN              0.00    0.00    1                24 ML

 BUS  10514 石厦        110.00 CKT     MW     MVAR     MVA   % 1.0409PU  -14.43  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10514
                                                               114.50KV               MW     MVAR    1                25 HG
  TO LOAD-PQ                         103.0    30.3   107.4
  TO  10516 皇岗110     110.00  1    -71.1   -22.1    74.5  10                       0.02    0.13    1                25 HG
  TO  10516 皇岗110     110.00  2    -31.9    -8.2    32.9   4                       0.01    0.06    1                25 HG

 BUS  10515 皇岗10      10.500 CKT     MW     MVAR     MVA   % 0.9989PU  -15.03  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10515
                                                               10.489KV               MW     MVAR    1                25 HG
  TO LOAD-PQ                          68.0    19.2    70.7
  TO SHUNT                             0.0   -58.3    58.3
  TO  10517 皇岗220#    220.00  1    -17.6    10.1    20.4  23 1.0476LK              0.00    0.28    1                25 HG
  TO  10518 皇岗2200    220.00  1    -16.4     9.4    18.9  25 1.0476LK              0.00    0.26    1                25 HG
  TO  10519 皇岗2201    220.00  1    -17.6    10.1    20.4  23 1.0476LK              0.00    0.28    1                25 HG
  TO  10520 皇岗#3变    220.00  1    -16.4     9.4    18.9  25 1.0476LK              0.00    0.26    1                25 HG

 BUS  10516 皇岗110     110.00 CKT     MW     MVAR     MVA   % 1.0417PU  -14.34  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10516
                                                               114.59KV               MW     MVAR    1                25 HG
  TO  10514 石厦        110.00  1     71.1    22.3    74.5  10                       0.02    0.13    1                25 HG
  TO  10514 石厦        110.00  2     31.9     8.1    32.9   4                       0.01    0.06    1                25 HG
  TO  10517 皇岗220#    220.00  1    -26.5    -7.9    27.7  15 1.1000LK              0.00    0.00    1                25 HG
  TO  10518 皇岗2200    220.00  1    -25.0    -7.3    26.1  17 1.1000LK              0.00    0.00    1                25 HG
  TO  10519 皇岗2201    220.00  1    -26.5    -7.9    27.7  15 1.1000LK              0.00    0.00    1                25 HG
  TO  10520 皇岗#3变    220.00  1    -25.0    -7.3    26.1  17 1.1000LK              0.00    0.00    1                25 HG

 BUS  10517 皇岗220#    220.00 CKT     MW     MVAR     MVA   % 0.9470PU  -14.33  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10517
                                                               208.34KV               MW     MVAR    1                25 HG
  TO  10315 HUANGGAN    220.00  1    -44.1     1.9    44.2  25 1.0000UN              0.00    1.94    1                 7 SZ
  TO  10515 皇岗10      10.500  1     17.6    -9.9    20.2  22 1.0000UN              0.00    0.28    1                25 HG
  TO  10516 皇岗110     110.00  1     26.5     7.9    27.7  15 1.0000UN              0.00    0.00    1                25 HG

 BUS  10518 皇岗2200    220.00 CKT     MW     MVAR     MVA   % 0.9470PU  -14.33  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10518
                                                               208.34KV               MW     MVAR    1                25 HG
  TO  10315 HUANGGAN    220.00  1    -41.4     1.8    41.4  28 1.0000UN              0.00    1.82    1                 7 SZ
  TO  10515 皇岗10      10.500  1     16.4    -9.1    18.7  25 1.0000UN              0.00    0.26    1                25 HG
  TO  10516 皇岗110     110.00  1     25.0     7.3    26.1  17 1.0000UN              0.00    0.00    1                25 HG

 BUS  10519 皇岗2201    220.00 CKT     MW     MVAR     MVA   % 0.9470PU  -14.33  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10519
                                                               208.34KV               MW     MVAR    1                25 HG
  TO  10315 HUANGGAN    220.00  1    -44.1     1.9    44.2  25 1.0000UN              0.00    1.94    1                 7 SZ
  TO  10515 皇岗10      10.500  1     17.6    -9.9    20.2  22 1.0000UN              0.00    0.28    1                25 HG
  TO  10516 皇岗110     110.00  1     26.5     7.9    27.7  15 1.0000UN              0.00    0.00    1                25 HG

 BUS  10520 皇岗#3变    220.00 CKT     MW     MVAR     MVA   % 0.9470PU  -14.33  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10520
                                                               208.34KV               MW     MVAR    1                25 HG
  TO  10315 HUANGGAN    220.00  1    -41.4     1.8    41.4  28 1.0000UN              0.00    1.82    1                 7 SZ
  TO  10515 皇岗10      10.500  1     16.4    -9.1    18.7  25 1.0000UN              0.00    0.26    1                25 HG
  TO  10516 皇岗110     110.00  1     25.0     7.3    26.1  17 1.0000UN              0.00    0.00    1                25 HG

 BUS  10521 少年宫      110.00 CKT     MW     MVAR     MVA   % 1.0242PU  -17.44  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10521
                                                               112.66KV               MW     MVAR    1                26 BH
  TO LOAD-PQ                          47.0    12.1    48.5
  TO  10525 滨河110     110.00  1    -47.0   -12.1    48.5   6                       0.02    0.09    1                26 BH

 BUS  10522 雅苑        110.00 CKT     MW     MVAR     MVA   % 1.0238PU  -17.51  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10522
                                                               112.62KV               MW     MVAR    1                26 BH
  TO LOAD-PQ                          94.0    17.0    95.5
  TO  10523 星河        110.00  1    -47.0    -8.5    47.8   6                       0.01    0.05    1                26 BH
  TO  10523 星河        110.00  2    -47.0    -8.5    47.8   6                       0.01    0.05    1                26 BH

 BUS  10523 星河        110.00 CKT     MW     MVAR     MVA   % 1.0242PU  -17.45  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10523
                                                               112.66KV               MW     MVAR    1                26 BH
  TO LOAD-PQ                          23.0     5.6    23.7
  TO  10522 雅苑        110.00  1     47.0     8.6    47.8   6                       0.01    0.05    1                26 BH
  TO  10522 雅苑        110.00  2     47.0     8.6    47.8   6                       0.01    0.05    1                26 BH
  TO  10525 滨河110     110.00  1    -58.5   -11.4    59.6   8                       0.02    0.10    1                26 BH
  TO  10525 滨河110     110.00  2    -58.5   -11.4    59.6   8                       0.02    0.10    1                26 BH

 BUS  10524 岗厦        110.00 CKT     MW     MVAR     MVA   % 1.0233PU  -17.52  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10524
                                                               112.57KV               MW     MVAR    1                26 BH
  TO LOAD-PQ                          87.0    28.3    91.5
  TO  10525 滨河110     110.00  1    -87.0   -28.3    91.5  12                       0.06    0.30    1                26 BH

 BUS  10525 滨河110     110.00 CKT     MW     MVAR     MVA   % 1.0250PU  -17.35  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10525
                                                               112.75KV               MW     MVAR    1                26 BH
  TO  10521 少年宫      110.00  1     47.0    12.1    48.6   6                       0.02    0.09    1                26 BH
  TO  10523 星河        110.00  1     58.5    11.4    59.6   8                       0.02    0.10    1                26 BH
  TO  10523 星河        110.00  2     58.5    11.4    59.6   8                       0.02    0.10    1                26 BH
  TO  10524 岗厦        110.00  1     87.1    28.6    91.6  12                       0.06    0.30    1                26 BH
  TO  10527 滨河220#    220.00  1    -83.2   -15.9    84.7  47 1.0454LK              0.00    0.02    1                26 BH
  TO  10528 滨河2200    220.00  1    -83.2   -15.9    84.7  47 1.0454LK              0.00    0.02    1                26 BH
  TO  10529 滨河2201    220.00  1    -84.7   -31.8    90.5  50 1.0454LK              0.00    0.02    1                26 BH

 BUS  10526 滨河10      10.500 CKT     MW     MVAR     MVA   % 0.9801PU  -18.06  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10526
                                                               10.291KV               MW     MVAR    1                26 BH
  TO LOAD-PQ                          64.0    22.5    67.8
  TO SHUNT                             0.0   -21.0    21.0
  TO  10527 滨河220#    220.00  1    -21.3    -0.5    21.3  24 1.0000LK              0.00    0.27    1                26 BH
  TO  10528 滨河2200    220.00  1    -21.3    -0.5    21.3  24 1.0000LK              0.00    0.27    1                26 BH
  TO  10529 滨河2201    220.00  1    -21.3    -0.5    21.3  24 1.0000LK              0.00    0.27    1                26 BH

 BUS  10527 滨河220#    220.00 CKT     MW     MVAR     MVA   % 0.9804PU  -17.34  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10527
                                                               215.70KV               MW     MVAR    1                26 BH
  TO  10316 BINHE       220.00  1   -104.5   -16.7   105.9  59 1.0000UN              0.00   10.38    1                 7 SZ
  TO  10525 滨河110     110.00  1     83.2    15.9    84.7  47 1.0000UN              0.00    0.02    1                26 BH
  TO  10526 滨河10      10.500  1     21.3     0.7    21.3  24 1.0000UN              0.00    0.27    1                26 BH

 BUS  10528 滨河2200    220.00 CKT     MW     MVAR     MVA   % 0.9804PU  -17.34  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10528
                                                               215.70KV               MW     MVAR    1                26 BH
  TO  10316 BINHE       220.00  1   -104.5   -16.7   105.9  59 1.0000UN              0.00   10.38    1                 7 SZ
  TO  10525 滨河110     110.00  1     83.2    15.9    84.7  47 1.0000UN              0.00    0.02    1                26 BH
  TO  10526 滨河10      10.500  1     21.3     0.7    21.3  24 1.0000UN              0.00    0.27    1                26 BH

 BUS  10529 滨河2201    220.00 CKT     MW     MVAR     MVA   % 0.9805PU  -17.34  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10529
                                                               215.70KV               MW     MVAR    1                26 BH
  TO  10316 BINHE       220.00  1   -106.1   -32.6   111.0  62 1.0000UN              0.00   11.40    1                 7 SZ
  TO  10525 滨河110     110.00  1     84.7    31.8    90.5  50 1.0000UN              0.00    0.02    1                26 BH
  TO  10526 滨河10      10.500  1     21.3     0.8    21.4  24 1.0000UN              0.00    0.27    1                26 BH

 BUS  10530 六约        110.00 CKT     MW     MVAR     MVA   % 1.0483PU  -12.74  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10530
                                                               115.31KV               MW     MVAR    1                27 LL
  TO LOAD-PQ                         106.0    22.3   108.3
  TO  10539 李朗110     110.00  1    -53.0   -11.2    54.2  10                       0.10    0.28    1                27 LL
  TO  10539 李朗110     110.00  2    -53.0   -11.2    54.2  10                       0.10    0.28    1                27 LL

 BUS  10531 岗头        110.00 CKT     MW     MVAR     MVA   % 1.0446PU  -13.22  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10531
                                                               114.91KV               MW     MVAR    1                27 LL
  TO LOAD-PQ                          91.0    24.0    94.1
  TO  10532 木古        110.00  1     40.3     8.3    41.1   5                       0.11    0.51    1                27 LL
  TO  10532 木古        110.00  2     40.3     8.3    41.1   5                       0.11    0.51    1                27 LL
  TO  10539 李朗110     110.00  1    -85.8   -20.3    88.1  11                       0.27    1.26    1                27 LL
  TO  10539 李朗110     110.00  2    -85.8   -20.3    88.1  11                       0.27    1.26    1                27 LL

 BUS  10532 木古        110.00 CKT     MW     MVAR     MVA   % 1.0392PU  -13.89  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10532
                                                               114.32KV               MW     MVAR    1                27 LL
  TO LOAD-PQ                         126.0    30.3   129.6
  TO  10531 岗头        110.00  1    -40.1    -8.2    41.0   5                       0.11    0.51    1                27 LL
  TO  10531 岗头        110.00  2    -40.1    -8.2    41.0   5                       0.11    0.51    1                27 LL
  TO  10538 铁路牵引    110.00  1      0.0     0.0     0.0   0                       0.00    0.00    1                27 LL
  TO  10638 钰湖电0     110.00  1    -45.7   -13.8    47.7   4                       0.11    0.53    1                38 SP

 BUS  10533 岐岭        110.00 CKT     MW     MVAR     MVA   % 1.0403PU  -13.81  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10533
                                                               114.43KV               MW     MVAR    1                27 LL
  TO LOAD-PQ                          61.0    17.5    63.5
  TO  10534 牛湖        110.00  1    -61.0   -17.5    63.5   8                       0.04    0.21    1                27 LL

 BUS  10534 牛湖        110.00 CKT     MW     MVAR     MVA   % 1.0419PU  -13.64  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10534
                                                               114.61KV               MW     MVAR    1                27 LL
  TO LOAD-PQ                          43.0    12.0    44.6
  TO  10533 岐岭        110.00  1     61.0    17.6    63.5   8                       0.04    0.21    1                27 LL
  TO  10638 钰湖电0     110.00  1   -104.0   -29.6   108.2  14                       0.14    0.67    1                38 SP

 BUS  10535 新木        110.00 CKT     MW     MVAR     MVA   % 1.0509PU  -12.51  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10535
                                                               115.60KV               MW     MVAR    1                27 LL
  TO LOAD-PQ                          25.0     6.0    25.7
  TO  10539 李朗110     110.00  1    -12.5    -3.0    12.9   2                       0.00    0.01    1                27 LL
  TO  10539 李朗110     110.00  2    -12.5    -3.0    12.9   2                       0.00    0.01    1                27 LL

 BUS  10536 民治        110.00 CKT     MW     MVAR     MVA   % 1.0482PU  -12.81  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10536
                                                               115.31KV               MW     MVAR    1                27 LL
  TO LOAD-PQ                          41.0    10.2    42.2
  TO  10539 李朗110     110.00  1    -20.5    -5.1    21.1   3                       0.03    0.14    1                27 LL
  TO  10539 李朗110     110.00  2    -20.5    -5.1    21.1   3                       0.03    0.14    1                27 LL

 BUS  10537 李朗10      10.500 CKT     MW     MVAR     MVA   % 1.0071PU  -14.48  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10537
                                                               10.574KV               MW     MVAR    1                27 LL
  TO LOAD-PQ                          98.0    22.0   100.4
  TO SHUNT                             0.0   -27.8    27.8
  TO  10540 李朗2200    220.00  1    -24.5     1.4    24.5  41 1.0000LK              0.00    0.87    1                27 LL
  TO  10541 李朗2201    220.00  1    -24.5     1.4    24.5  41 1.0000LK              0.00    0.87    1                27 LL
  TO  10542 李朗2202    220.00  1    -24.5     1.4    24.5  41 1.0000LK              0.00    0.87    1                27 LL
  TO  10543 李朗220#    220.00  1    -24.5     1.4    24.5  41 1.0000LK              0.00    0.87    1                27 LL

 BUS  10538 铁路牵引    110.00 CKT     MW     MVAR     MVA   % 1.0392PU  -13.89  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10538
                                                               114.32KV               MW     MVAR    1                27 LL
  TO  10532 木古        110.00  1      0.0     0.0     0.0   0                       0.00    0.00    1                27 LL

 BUS  10539 李朗110     110.00 CKT     MW     MVAR     MVA   % 1.0513PU  -12.47  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10539
                                                               115.64KV               MW     MVAR    1                27 LL
  TO  10530 六约        110.00  1     53.1    11.3    54.3  10                       0.10    0.28    1                27 LL
  TO  10530 六约        110.00  2     53.1    11.3    54.3  10                       0.10    0.28    1                27 LL
  TO  10531 岗头        110.00  1     86.0    21.4    88.6  11                       0.27    1.26    1                27 LL
  TO  10531 岗头        110.00  2     86.0    21.4    88.6  11                       0.27    1.26    1                27 LL
  TO  10535 新木        110.00  1     12.5     2.9    12.8   2                       0.00    0.01    1                27 LL
  TO  10535 新木        110.00  2     12.5     2.9    12.8   2                       0.00    0.01    1                27 LL
  TO  10536 民治        110.00  1     20.5     4.8    21.1   3                       0.03    0.14    1                27 LL
  TO  10536 民治        110.00  2     20.5     4.8    21.1   3                       0.03    0.14    1                27 LL
  TO  10540 李朗2200    220.00  1    -86.1   -20.2    88.4  37 1.0454LK              0.00    0.02    1                27 LL
  TO  10541 李朗2201    220.00  1    -86.1   -20.2    88.4  37 1.0454LK              0.00    0.02    1                27 LL
  TO  10542 李朗2202    220.00  1    -86.1   -20.2    88.4  37 1.0454LK              0.00    0.02    1                27 LL
  TO  10543 李朗220#    220.00  1    -86.1   -20.2    88.4  37 1.0454LK              0.00    0.02    1                27 LL

 BUS  10540 李朗2200    220.00 CKT     MW     MVAR     MVA   % 1.0056PU  -12.46  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10540
                                                               221.23KV               MW     MVAR    1                27 LL
  TO  10322 LILANG      220.00  1   -110.6   -19.6   112.3  47 1.0000UN              0.00    7.80    1                 7 SZ
  TO  10537 李朗10      10.500  1     24.5    -0.6    24.5  41 1.0000UN              0.00    0.87    1                27 LL
  TO  10539 李朗110     110.00  1     86.1    20.2    88.4  37 1.0000UN              0.00    0.02    1                27 LL

 BUS  10541 李朗2201    220.00 CKT     MW     MVAR     MVA   % 1.0056PU  -12.46  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10541
                                                               221.23KV               MW     MVAR    1                27 LL
  TO  10322 LILANG      220.00  1   -110.6   -19.6   112.3  47 1.0000UN              0.00    7.80    1                 7 SZ
  TO  10537 李朗10      10.500  1     24.5    -0.6    24.5  41 1.0000UN              0.00    0.87    1                27 LL
  TO  10539 李朗110     110.00  1     86.1    20.2    88.4  37 1.0000UN              0.00    0.02    1                27 LL

 BUS  10542 李朗2202    220.00 CKT     MW     MVAR     MVA   % 1.0056PU  -12.46  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10542
                                                               221.23KV               MW     MVAR    1                27 LL
  TO  10322 LILANG      220.00  1   -110.6   -19.6   112.3  47 1.0000UN              0.00    7.80    1                 7 SZ
  TO  10537 李朗10      10.500  1     24.5    -0.6    24.5  41 1.0000UN              0.00    0.87    1                27 LL
  TO  10539 李朗110     110.00  1     86.1    20.2    88.4  37 1.0000UN              0.00    0.02    1                27 LL

 BUS  10543 李朗220#    220.00 CKT     MW     MVAR     MVA   % 1.0056PU  -12.46  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10543
                                                               221.23KV               MW     MVAR    1                27 LL
  TO  10322 LILANG      220.00  1   -110.6   -19.6   112.3  47 1.0000UN              0.00    7.80    1                 7 SZ
  TO  10537 李朗10      10.500  1     24.5    -0.6    24.5  41 1.0000UN              0.00    0.87    1                27 LL
  TO  10539 李朗110     110.00  1     86.1    20.2    88.4  37 1.0000UN              0.00    0.02    1                27 LL

 BUS  10544 坑梓        110.00 CKT     MW     MVAR     MVA   % 1.0320PU  -10.82  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10544
                                                               113.52KV               MW     MVAR    1                28 PG
  TO LOAD-PQ                          86.0    18.1    87.9
  TO  10548 盘古石11    110.00  1    -43.0    -9.0    43.9   6                       0.01    0.06    1                28 PG
  TO  10548 盘古石11    110.00  2    -43.0    -9.0    43.9   6                       0.01    0.06    1                28 PG

 BUS  10545 工业区      110.00 CKT     MW     MVAR     MVA   % 1.0321PU  -10.81  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10545
                                                               113.53KV               MW     MVAR    1                28 PG
  TO LOAD-PQ                          38.0    10.1    39.3
  TO  10548 盘古石11    110.00  1    -19.0    -5.0    19.7   3                       0.00    0.02    1                28 PG
  TO  10548 盘古石11    110.00  2    -19.0    -5.0    19.7   3                       0.00    0.02    1                28 PG

 BUS  10546 南布        110.00 CKT     MW     MVAR     MVA   % 1.0315PU  -10.93  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10546
                                                               113.46KV               MW     MVAR    1                28 PG
  TO LOAD-PQ                          37.0     4.8    37.3
  TO  10548 盘古石11    110.00  1    -18.5    -2.4    18.7   2                       0.01    0.06    1                28 PG
  TO  10548 盘古石11    110.00  2    -18.5    -2.4    18.7   2                       0.01    0.06    1                28 PG

 BUS  10547 盘古石10    10.500 CKT     MW     MVAR     MVA   % 1.0056PU  -11.54  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10547
                                                               10.558KV               MW     MVAR    1                28 PG
  TO LOAD-PQ                          19.0     3.0    19.2
  TO SHUNT                             0.0   -27.7    27.7
  TO  10549 盘古石21    220.00  1     -9.5    12.4    15.6  26 1.0000LK              0.00    0.35    1                28 PG
  TO  10550 盘古石22    220.00  1     -9.5    12.3    15.6  26 1.0000LK              0.00    0.35    1                28 PG

 BUS  10548 盘古石11    110.00 CKT     MW     MVAR     MVA   % 1.0326PU  -10.75  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10548
                                                               113.59KV               MW     MVAR    1                28 PG
  TO  10544 坑梓        110.00  1     43.0     9.0    44.0   6                       0.01    0.06    1                28 PG
  TO  10544 坑梓        110.00  2     43.0     9.0    44.0   6                       0.01    0.06    1                28 PG
  TO  10545 工业区      110.00  1     19.0     5.0    19.6   3                       0.00    0.02    1                28 PG
  TO  10545 工业区      110.00  2     19.0     5.0    19.6   3                       0.00    0.02    1                28 PG
  TO  10546 南布        110.00  1     18.5     2.2    18.6   2                       0.01    0.06    1                28 PG
  TO  10546 南布        110.00  2     18.5     2.2    18.6   2                       0.01    0.06    1                28 PG
  TO  10549 盘古石21    220.00  1    -79.9    -5.2    80.1  33 1.0454LK              0.00    0.01    1                28 PG
  TO  10550 盘古石22    220.00  1    -81.2   -27.4    85.7  36 1.0454LK              0.00    0.02    1                28 PG

 BUS  10549 盘古石21    220.00 CKT     MW     MVAR     MVA   % 0.9877PU  -10.74  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10549
                                                               217.30KV               MW     MVAR    1                28 PG
  TO  10320 PANGUSHI    220.00  1    -89.4     6.9    89.7  37 1.0000UN              0.00    5.15    1                 7 SZ
  TO  10547 盘古石10    10.500  1      9.5   -12.0    15.3  26 1.0000UN              0.00    0.35    1                28 PG
  TO  10548 盘古石11    110.00  1     79.9     5.2    80.1  33 1.0000UN              0.00    0.01    1                28 PG

 BUS  10550 盘古石22    220.00 CKT     MW     MVAR     MVA   % 0.9878PU  -10.74  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10550
                                                               217.31KV               MW     MVAR    1                28 PG
  TO  10320 PANGUSHI    220.00  1    -90.7   -15.4    92.0  38 1.0000UN              0.00    5.42    1                 7 SZ
  TO  10547 盘古石10    10.500  1      9.5   -12.0    15.3  25 1.0000UN              0.00    0.35    1                28 PG
  TO  10548 盘古石11    110.00  1     81.2    27.4    85.7  36 1.0000UN              0.00    0.02    1                28 PG

 BUS  10551 清林        110.00 CKT     MW     MVAR     MVA   % 1.0381PU  -12.04  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10551
                                                               114.19KV               MW     MVAR    1                29 MA
  TO LOAD-PQ                         118.0    33.1   122.6
  TO  10559 马坳110     110.00  1    -59.0   -16.6    61.3   8                       0.11    0.54    1                29 MA
  TO  10559 马坳110     110.00  2    -59.0   -16.6    61.3   8                       0.11    0.54    1                29 MA

 BUS  10552 向前        110.00 CKT     MW     MVAR     MVA   % 1.0362PU  -12.26  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10552
                                                               113.98KV               MW     MVAR    1                29 MA
  TO LOAD-PQ                         108.0    32.3   112.7
  TO  10559 马坳110     110.00  1   -108.0   -32.3   112.7  15                       0.26    1.47    1                29 MA

 BUS  10553 奥林        110.00 CKT     MW     MVAR     MVA   % 1.0400PU  -11.98  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10553
                                                               114.40KV               MW     MVAR    1                29 MA
  TO LOAD-PQ                          38.0     4.5    38.3
  TO  10559 马坳110     110.00  1    -19.0    -2.3    19.1   2                       0.03    0.14    1                29 MA
  TO  10559 马坳110     110.00  2    -19.0    -2.3    19.1   2                       0.03    0.14    1                29 MA

 BUS  10554 香园        110.00 CKT     MW     MVAR     MVA   % 1.0356PU  -12.47  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10554
                                                               113.92KV               MW     MVAR    1                29 MA
  TO LOAD-PQ                          39.0     7.2    39.7
  TO  10557 林径        110.00  1    -19.5    -3.6    19.8   3                       0.02    0.11    1                29 MA
  TO  10557 林径        110.00  2    -19.5    -3.6    19.8   3                       0.02    0.11    1                29 MA

 BUS  10555 龙东        110.00 CKT     MW     MVAR     MVA   % 1.0371PU  -12.24  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10555
                                                               114.08KV               MW     MVAR    1                29 MA
  TO LOAD-PQ                          20.0     6.0    20.9
  TO  10557 林径        110.00  1    -10.0    -3.0    10.4   1                       0.00    0.02    1                29 MA
  TO  10557 林径        110.00  2    -10.0    -3.0    10.4   1                       0.00    0.02    1                29 MA

 BUS  10556 松前        110.00 CKT     MW     MVAR     MVA   % 1.0372PU  -12.24  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10556
                                                               114.09KV               MW     MVAR    1                29 MA
  TO LOAD-PQ                          10.0     2.8    10.4
  TO  10557 林径        110.00  1     -5.0    -1.4     5.2   1                       0.00    0.01    1                29 MA
  TO  10557 林径        110.00  2     -5.0    -1.4     5.2   1                       0.00    0.01    1                29 MA

 BUS  10557 林径        110.00 CKT     MW     MVAR     MVA   % 1.0379PU  -12.16  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10557
                                                               114.17KV               MW     MVAR    1                29 MA
  TO LOAD-PQ                           4.0     0.8     4.1
  TO  10554 香园        110.00  1     19.5     3.3    19.8   3                       0.02    0.11    1                29 MA
  TO  10554 香园        110.00  2     19.5     3.3    19.8   3                       0.02    0.11    1                29 MA
  TO  10555 龙东        110.00  1     10.0     2.8    10.4   1                       0.00    0.02    1                29 MA
  TO  10555 龙东        110.00  2     10.0     2.8    10.4   1                       0.00    0.02    1                29 MA
  TO  10556 松前        110.00  1      5.0     1.0     5.1   1                       0.00    0.01    1                29 MA
  TO  10556 松前        110.00  2      5.0     1.0     5.1   1                       0.00    0.01    1                29 MA
  TO  10559 马坳110     110.00  1    -36.5    -7.6    37.3   5                       0.09    0.40    1                29 MA
  TO  10559 马坳110     110.00  2    -36.5    -7.6    37.3   5                       0.09    0.40    1                29 MA

 BUS  10558 马坳10      10.500 CKT     MW     MVAR     MVA   % 0.9969PU  -12.54  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10558
                                                               10.468KV               MW     MVAR    1                29 MA
  TO LOAD-PQ                          46.0    18.5    49.6
  TO SHUNT                             0.0   -18.2    18.2
  TO  10560 马坳220#    220.00  1    -11.5     0.0    11.5  19 1.0000LK              0.00    0.19    1                29 MA
  TO  10561 马坳2200    220.00  1    -11.5    -0.1    11.5  19 1.0000LK              0.00    0.19    1                29 MA
  TO  10562 马坳2201    220.00  1    -11.5    -0.1    11.5  19 1.0000LK              0.00    0.19    1                29 MA
  TO  10563 马坳2202    220.00  1    -11.5    -0.1    11.5  19 1.0000LK              0.00    0.19    1                29 MA

 BUS  10559 马坳110     110.00 CKT     MW     MVAR     MVA   % 1.0424PU  -11.59  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10559
                                                               114.67KV               MW     MVAR    1                29 MA
  TO  10551 清林        110.00  1     59.1    16.9    61.5   8                       0.11    0.54    1                29 MA
  TO  10551 清林        110.00  2     59.1    16.9    61.5   8                       0.11    0.54    1                29 MA
  TO  10552 向前        110.00  1    108.3    33.8   113.4  15                       0.26    1.47    1                29 MA
  TO  10553 奥林        110.00  1     19.0     1.9    19.1   2                       0.03    0.14    1                29 MA
  TO  10553 奥林        110.00  2     19.0     1.9    19.1   2                       0.03    0.14    1                29 MA
  TO  10557 林径        110.00  1     36.6     7.6    37.4   5                       0.09    0.40    1                29 MA
  TO  10557 林径        110.00  2     36.6     7.6    37.4   5                       0.09    0.40    1                29 MA
  TO  10560 马坳220#    220.00  1    -83.4    -4.0    83.5  35 1.0454LK              0.00    0.02    1                29 MA
  TO  10561 马坳2200    220.00  1    -84.8   -27.5    89.1  37 1.0454LK              0.00    0.02    1                29 MA
  TO  10562 马坳2201    220.00  1    -84.8   -27.5    89.1  37 1.0454LK              0.00    0.02    1                29 MA
  TO  10563 马坳2202    220.00  1    -84.8   -27.5    89.1  37 1.0454LK              0.00    0.02    1                29 MA

 BUS  10560 马坳220#    220.00 CKT     MW     MVAR     MVA   % 0.9971PU  -11.58  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10560
                                                               219.37KV               MW     MVAR    1                29 MA
  TO  10323 MAAO        220.00  1    -94.9    -4.3    95.0  40 1.0000UN              0.00    5.67    1                 7 SZ
  TO  10558 马坳10      10.500  1     11.5     0.2    11.5  19 1.0000UN              0.00    0.19    1                29 MA
  TO  10559 马坳110     110.00  1     83.4     4.1    83.5  35 1.0000UN              0.00    0.02    1                29 MA

 BUS  10561 马坳2200    220.00 CKT     MW     MVAR     MVA   % 0.9972PU  -11.58  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10561
                                                               219.38KV               MW     MVAR    1                29 MA
  TO  10323 MAAO        220.00  1    -96.3   -27.8   100.2  42 1.0000UN              0.00    6.31    1                 7 SZ
  TO  10558 马坳10      10.500  1     11.5     0.3    11.5  19 1.0000UN              0.00    0.19    1                29 MA
  TO  10559 马坳110     110.00  1     84.8    27.5    89.1  37 1.0000UN              0.00    0.02    1                29 MA

 BUS  10562 马坳2201    220.00 CKT     MW     MVAR     MVA   % 0.9972PU  -11.58  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10562
                                                               219.38KV               MW     MVAR    1                29 MA
  TO  10323 MAAO        220.00  1    -96.3   -27.8   100.2  42 1.0000UN              0.00    6.31    1                 7 SZ
  TO  10558 马坳10      10.500  1     11.5     0.3    11.5  19 1.0000UN              0.00    0.19    1                29 MA
  TO  10559 马坳110     110.00  1     84.8    27.5    89.1  37 1.0000UN              0.00    0.02    1                29 MA

 BUS  10563 马坳2202    220.00 CKT     MW     MVAR     MVA   % 0.9972PU  -11.58  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10563
                                                               219.38KV               MW     MVAR    1                29 MA
  TO  10323 MAAO        220.00  1    -96.3   -27.8   100.2  42 1.0000UN              0.00    6.31    1                 7 SZ
  TO  10558 马坳10      10.500  1     11.5     0.3    11.5  19 1.0000UN              0.00    0.19    1                29 MA
  TO  10559 马坳110     110.00  1     84.8    27.5    89.1  37 1.0000UN              0.00    0.02    1                29 MA

 BUS  10564 碧岭        110.00 CKT     MW     MVAR     MVA   % 1.0284PU  -13.56  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10564
                                                               113.12KV               MW     MVAR    1                30 HT
  TO LOAD-PQ                         100.0    25.5   103.2
  TO  10569 宏图110     110.00  1    -50.0   -12.8    51.6   7                       0.03    0.15    1                30 HT
  TO  10569 宏图110     110.00  2    -50.0   -12.8    51.6   7                       0.03    0.15    1                30 HT

 BUS  10565 汤坑        110.00 CKT     MW     MVAR     MVA   % 1.0288PU  -13.53  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10565
                                                               113.17KV               MW     MVAR    1                30 HT
  TO LOAD-PQ                          45.0     9.4    46.0
  TO  10569 宏图110     110.00  1    -22.5    -4.7    23.0   3                       0.01    0.05    1                30 HT
  TO  10569 宏图110     110.00  2    -22.5    -4.7    23.0   3                       0.01    0.05    1                30 HT

 BUS  10566 植物园      110.00 CKT     MW     MVAR     MVA   % 1.0264PU  -13.88  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10566
                                                               112.90KV               MW     MVAR    1                30 HT
  TO LOAD-PQ                          49.0    12.0    50.4
  TO  10567 安良23      110.00  1     17.8     0.4    17.8   2                       0.03    0.09    1                30 HT
  TO  10567 安良23      110.00  2     50.3     7.7    50.9   7                       0.06    0.27    1                30 HT
  TO  10569 宏图110     110.00  1    -58.5   -10.0    59.4   8                       0.11    0.51    1                30 HT
  TO  10569 宏图110     110.00  2    -58.5   -10.0    59.4   8                       0.11    0.51    1                30 HT

 BUS  10567 安良23      110.00 CKT     MW     MVAR     MVA   % 1.0244PU  -14.17  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10567
                                                               112.69KV               MW     MVAR    1                30 HT
  TO LOAD-PQ                          68.0     8.2    68.5
  TO  10566 植物园      110.00  1    -17.7    -0.6    17.7   2                       0.03    0.09    1                30 HT
  TO  10566 植物园      110.00  2    -50.3    -7.6    50.8   7                       0.06    0.27    1                30 HT

 BUS  10568 宏图10      10.500 CKT     MW     MVAR     MVA   % 1.0165PU  -14.06  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10568
                                                               10.673KV               MW     MVAR    1                30 HT
  TO LOAD-PQ                          16.0     3.2    16.3
  TO SHUNT                             0.0   -47.1    47.1
  TO  10570 宏图220#    220.00  1     -8.0    22.0    23.4  39 1.0000LK              0.00    0.77    1                30 HT
  TO  10571 宏图2200    220.00  1     -8.0    22.0    23.4  39 1.0000LK              0.00    0.77    1                30 HT

 BUS  10569 宏图110     110.00 CKT     MW     MVAR     MVA   % 1.0298PU  -13.41  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10569
                                                               113.27KV               MW     MVAR    1                30 HT
  TO  10564 碧岭        110.00  1     50.0    12.8    51.6   7                       0.03    0.15    1                30 HT
  TO  10564 碧岭        110.00  2     50.0    12.8    51.6   7                       0.03    0.15    1                30 HT
  TO  10565 汤坑        110.00  1     22.5     4.6    23.0   3                       0.01    0.05    1                30 HT
  TO  10565 汤坑        110.00  2     22.5     4.6    23.0   3                       0.01    0.05    1                30 HT
  TO  10566 植物园      110.00  1     58.7    10.4    59.6   8                       0.11    0.51    1                30 HT
  TO  10566 植物园      110.00  2     58.7    10.4    59.6   8                       0.11    0.51    1                30 HT
  TO  10570 宏图220#    220.00  1   -131.2   -27.8   134.1  56 1.0454LK              0.00    0.04    1                30 HT
  TO  10571 宏图2200    220.00  1   -131.2   -27.8   134.1  56 1.0454LK              0.00    0.04    1                30 HT

 BUS  10570 宏图220#    220.00 CKT     MW     MVAR     MVA   % 0.9850PU  -13.39  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10570
                                                               216.71KV               MW     MVAR    1                30 HT
  TO  10319 HONGTU      220.00  1   -139.2    -6.7   139.4  58 1.0000UN              0.00   12.51    1                 7 SZ
  TO  10568 宏图10      10.500  1      8.0   -21.2    22.6  38 1.0000UN              0.00    0.77    1                30 HT
  TO  10569 宏图110     110.00  1    131.2    27.9   134.1  56 1.0000UN              0.00    0.04    1                30 HT

 BUS  10571 宏图2200    220.00 CKT     MW     MVAR     MVA   % 0.9850PU  -13.39  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10571
                                                               216.71KV               MW     MVAR    1                30 HT
  TO  10319 HONGTU      220.00  1   -139.2    -6.7   139.4  58 1.0000UN              0.00   12.51    1                 7 SZ
  TO  10568 宏图10      10.500  1      8.0   -21.2    22.6  38 1.0000UN              0.00    0.77    1                30 HT
  TO  10569 宏图110     110.00  1    131.2    27.9   134.1  56 1.0000UN              0.00    0.04    1                30 HT

 BUS  10572 新百        110.00 CKT     MW     MVAR     MVA   % 1.0365PU   -7.40  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10572
                                                               114.01KV               MW     MVAR    1                31 JK
  TO LOAD-PQ                          28.0     4.0    28.3
  TO  10578 骏康110     110.00  1    -11.3    -1.6    11.4   1                       0.00    0.01    1                31 JK
  TO  10578 骏康110     110.00  2    -16.7    -2.4    16.9   2                       0.00    0.02    1                31 JK

 BUS  10573 葵冲        110.00 CKT     MW     MVAR     MVA   % 1.0359PU   -7.47  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10573
                                                               113.95KV               MW     MVAR    1                31 JK
  TO LOAD-PQ                          51.0     9.5    51.9
  TO  10578 骏康110     110.00  1    -25.5    -4.7    25.9   3                       0.01    0.06    1                31 JK
  TO  10578 骏康110     110.00  2    -25.5    -4.7    25.9   3                       0.01    0.06    1                31 JK

 BUS  10574 南澳        110.00 CKT     MW     MVAR     MVA   % 1.0383PU   -7.18  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10574
                                                               114.21KV               MW     MVAR    1                31 JK
  TO LOAD-PQ                          23.0     4.0    23.4
  TO  10578 骏康110     110.00  1    105.6    24.6   108.5  14                       0.08    0.34    1                31 JK
  TO  10640 福华德0     110.00  1   -128.6   -28.7   131.8  17                       0.11    0.50    1                38 SP

 BUS  10575 大鹏        110.00 CKT     MW     MVAR     MVA   % 1.0357PU   -7.48  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10575
                                                               113.93KV               MW     MVAR    1                31 JK
  TO LOAD-PQ                          58.0    12.0    59.2
  TO  10578 骏康110     110.00  1    -29.0    -6.0    29.6   3                       0.02    0.08    1                31 JK
  TO  10578 骏康110     110.00  2    -29.0    -6.0    29.6   3                       0.02    0.08    1                31 JK

 BUS  10576 梅沙        110.00 CKT     MW     MVAR     MVA   % 1.0302PU   -8.02  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10576
                                                               113.33KV               MW     MVAR    1                31 JK
  TO LOAD-PQ                          23.0     7.0    24.1
  TO  10578 骏康110     110.00  1    -23.0    -7.0    24.1   3                       0.07    0.31    1                31 JK

 BUS  10577 骏康10      10.500 CKT     MW     MVAR     MVA   % 1.0059PU   -7.67  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10577
                                                               10.562KV               MW     MVAR    1                31 JK
  TO LOAD-PQ                          20.0     5.0    20.6
  TO SHUNT                             0.0   -55.4    55.4
  TO  10579 骏康220#    220.00  1    -10.0    25.2    27.1  30 1.0000LK              0.00    0.41    1                31 JK
  TO  10580 骏康2200    220.00  1    -10.0    25.2    27.1  30 1.0000LK              0.00    0.41    1                31 JK

 BUS  10578 骏康110     110.00 CKT     MW     MVAR     MVA   % 1.0368PU   -7.35  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10578
                                                               114.05KV               MW     MVAR    1                31 JK
  TO  10572 新百        110.00  1     11.3     1.5    11.4   1                       0.00    0.01    1                31 JK
  TO  10572 新百        110.00  2     16.7     2.4    16.9   2                       0.00    0.02    1                31 JK
  TO  10573 葵冲        110.00  1     25.5     4.7    25.9   3                       0.01    0.06    1                31 JK
  TO  10573 葵冲        110.00  2     25.5     4.7    25.9   3                       0.01    0.06    1                31 JK
  TO  10574 南澳        110.00  1   -105.6   -24.3   108.3  14                       0.08    0.34    1                31 JK
  TO  10575 大鹏        110.00  1     29.0     6.0    29.6   3                       0.02    0.08    1                31 JK
  TO  10575 大鹏        110.00  2     29.0     6.0    29.6   3                       0.02    0.08    1                31 JK
  TO  10576 梅沙        110.00  1     23.1     6.6    24.0   3                       0.07    0.31    1                31 JK
  TO  10579 骏康220#    220.00  1      8.3     4.7     9.5   5 1.0454LK              0.00    0.00    1                31 JK
  TO  10580 骏康2200    220.00  1      8.3     4.7     9.5   5 1.0454LK              0.00    0.00    1                31 JK
  TO  10640 福华德0     110.00  1    -71.1   -16.8    73.1  10                       0.11    0.51    1                38 SP

 BUS  10579 骏康220#    220.00 CKT     MW     MVAR     MVA   % 0.9917PU   -7.35  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10579
                                                               218.18KV               MW     MVAR    1                31 JK
  TO  10313 JUNKANG     220.00  1     -1.7    29.5    29.5  16 1.0000UN              0.00    0.79    1                 7 SZ
  TO  10577 骏康10      10.500  1     10.0   -24.8    26.8  30 1.0000UN              0.00    0.41    1                31 JK
  TO  10578 骏康110     110.00  1     -8.3    -4.7     9.5   5 1.0000UN              0.00    0.00    1                31 JK

 BUS  10580 骏康2200    220.00 CKT     MW     MVAR     MVA   % 0.9917PU   -7.35  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10580
                                                               218.18KV               MW     MVAR    1                31 JK
  TO  10313 JUNKANG     220.00  1     -1.7    29.5    29.5  16 1.0000UN              0.00    0.79    1                 7 SZ
  TO  10577 骏康10      10.500  1     10.0   -24.8    26.8  30 1.0000UN              0.00    0.41    1                31 JK
  TO  10578 骏康110     110.00  1     -8.3    -4.7     9.5   5 1.0000UN              0.00    0.00    1                31 JK

 BUS  10581 老大屋      110.00 CKT     MW     MVAR     MVA   % 1.0397PU  -11.80  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10581
                                                               114.37KV               MW     MVAR    1                32 PS
  TO LOAD-PQ                          79.0    21.7    81.9
  TO  10588 坪山110     110.00  1     53.3   -28.1    60.2   8                       0.10    0.47    1                32 PS
  TO  10641 福华德电    110.00  1   -132.3     6.4   132.4  17                       2.55   11.86    1                38 SP

 BUS  10582 陆联        110.00 CKT     MW     MVAR     MVA   % 1.0411PU  -12.31  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10582
                                                               114.52KV               MW     MVAR    1                32 PS
  TO LOAD-PQ                          65.0    20.4    68.1
  TO  10588 坪山110     110.00  1    -32.5   -10.2    34.1   4                       0.02    0.05    1                32 PS
  TO  10588 坪山110     110.00  2    -32.5   -10.2    34.1   4                       0.02    0.05    1                32 PS

 BUS  10583 龙岗        110.00 CKT     MW     MVAR     MVA   % 1.0394PU  -12.50  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10583
                                                               114.33KV               MW     MVAR    1                32 PS
  TO LOAD-PQ                          67.0    20.3    70.0
  TO  10588 坪山110     110.00  1    -33.5   -10.2    35.0   5                       0.04    0.18    1                32 PS
  TO  10588 坪山110     110.00  2    -33.5   -10.2    35.0   5                       0.04    0.18    1                32 PS

 BUS  10584 坪地        110.00 CKT     MW     MVAR     MVA   % 1.0333PU  -13.43  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10584
                                                               113.66KV               MW     MVAR    1                32 PS
  TO LOAD-PQ                         120.0    20.6   121.8
  TO  10585 同乐        110.00  1   -120.0   -20.6   121.8  16                       0.46    2.14    1                32 PS

 BUS  10585 同乐        110.00 CKT     MW     MVAR     MVA   % 1.0403PU  -12.48  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10585
                                                               114.43KV               MW     MVAR    1                32 PS
  TO LOAD-PQ                          26.0     2.0    26.1
  TO  10584 坪地        110.00  1    120.5    22.5   122.5  16                       0.46    2.14    1                32 PS
  TO  10587 丹荷        110.00  2      5.0     0.5     5.0   1                       0.00    0.01    1                32 PS
  TO  10588 坪山110     110.00  1    -75.7   -12.5    76.8  10                       0.07    0.34    1                32 PS
  TO  10588 坪山110     110.00  2    -75.7   -12.5    76.8  10                       0.07    0.34    1                32 PS

 BUS  10586 坪山10      10.500 CKT     MW     MVAR     MVA   % 1.0022PU  -13.47  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10586
                                                               10.523KV               MW     MVAR    1                32 PS
  TO LOAD-PQ                          97.0    28.3   101.0
  TO SHUNT                             0.0   -73.3    73.3
  TO  10589 坪山220#    220.00  1    -31.6    14.6    34.8  39 1.0476LK              0.00    0.82    1                32 PS
  TO  10590 坪山2200    220.00  1    -33.9    15.7    37.4  50 1.0476LK              0.00    0.88    1                32 PS
  TO  10591 坪山2201    220.00  1    -31.6    14.6    34.8  39 1.0476LK              0.00    0.82    1                32 PS

 BUS  10587 丹荷        110.00 CKT     MW     MVAR     MVA   % 1.0397PU  -12.57  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10587
                                                               114.37KV               MW     MVAR    1                32 PS
  TO LOAD-PQ                           5.0     1.0     5.1
  TO  10585 同乐        110.00  2     -5.0    -1.0     5.1   1                       0.00    0.01    1                32 PS

 BUS  10588 坪山110     110.00 CKT     MW     MVAR     MVA   % 1.0420PU  -12.24  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10588
                                                               114.62KV               MW     MVAR    1                32 PS
  TO  10581 老大屋      110.00  1    -53.2    28.3    60.3   8                       0.10    0.47    1                32 PS
  TO  10582 陆联        110.00  1     32.5    10.2    34.1   4                       0.02    0.05    1                32 PS
  TO  10582 陆联        110.00  2     32.5    10.2    34.1   4                       0.02    0.05    1                32 PS
  TO  10583 龙岗        110.00  1     33.5    10.1    35.0   5                       0.04    0.18    1                32 PS
  TO  10583 龙岗        110.00  2     33.5    10.1    35.0   5                       0.04    0.18    1                32 PS
  TO  10585 同乐        110.00  1     75.8    12.8    76.9  10                       0.07    0.34    1                32 PS
  TO  10585 同乐        110.00  2     75.8    12.8    76.9  10                       0.07    0.34    1                32 PS
  TO  10589 坪山220#    220.00  1    -41.9   -35.0    54.6  30 1.1000LK              0.00    0.01    1                32 PS
  TO  10590 坪山2200    220.00  1    -34.0   -34.5    48.4  32 1.1000LK              0.00    0.01    1                32 PS
  TO  10591 坪山2201    220.00  1    -41.9   -35.0    54.6  30 1.1000LK              0.00    0.01    1                32 PS
  TO  10641 福华德电    110.00  1   -112.8    10.0   113.3  10                       2.34   10.94    1                38 SP

 BUS  10589 坪山220#    220.00 CKT     MW     MVAR     MVA   % 0.9474PU  -12.24  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10589
                                                               208.42KV               MW     MVAR    1                32 PS
  TO  10317 PINGSHAN    220.00  1    -73.4   -21.2    76.4  42 1.0000UN              0.00    5.79    1                 7 SZ
  TO  10586 坪山10      10.500  1     31.6   -13.8    34.4  38 1.0000UN              0.00    0.82    1                32 PS
  TO  10588 坪山110     110.00  1     41.9    35.0    54.6  30 1.0000UN              0.00    0.01    1                32 PS

 BUS  10590 坪山2200    220.00 CKT     MW     MVAR     MVA   % 0.9474PU  -12.24  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10590
                                                               208.42KV               MW     MVAR    1                32 PS
  TO  10317 PINGSHAN    220.00  1    -67.9   -19.6    70.6  47 1.0000UN              0.00    5.36    1                 7 SZ
  TO  10586 坪山10      10.500  1     33.9   -14.9    37.0  49 1.0000UN              0.00    0.88    1                32 PS
  TO  10588 坪山110     110.00  1     34.0    34.5    48.4  32 1.0000UN              0.00    0.01    1                32 PS

 BUS  10591 坪山2201    220.00 CKT     MW     MVAR     MVA   % 0.9474PU  -12.24  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10591
                                                               208.42KV               MW     MVAR    1                32 PS
  TO  10317 PINGSHAN    220.00  1    -73.4   -21.2    76.4  42 1.0000UN              0.00    5.79    1                 7 SZ
  TO  10586 坪山10      10.500  1     31.6   -13.8    34.4  38 1.0000UN              0.00    0.82    1                32 PS
  TO  10588 坪山110     110.00  1     41.9    35.0    54.6  30 1.0000UN              0.00    0.01    1                32 PS

 BUS  10592 横岗        110.00 CKT     MW     MVAR     MVA   % 1.0437PU  -16.05  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10592
                                                               114.80KV               MW     MVAR    1                33 JL
  TO LOAD-PQ                         113.0    25.3   115.8
  TO  10596 白泥坑      110.00  1     68.8     1.5    68.8   9                       0.30    1.43    1                33 JL
  TO  10597 简龙110     110.00  1    -90.9   -13.4    91.9  16                       0.55    1.60    1                33 JL
  TO  10597 简龙110     110.00  2    -90.9   -13.4    91.9  16                       0.55    1.60    1                33 JL

 BUS  10593 平湖        110.00 CKT     MW     MVAR     MVA   % 1.0408PU  -17.42  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10593
                                                               114.49KV               MW     MVAR    1                33 JL
  TO LOAD-PQ                         166.0    40.4   170.8
  TO  10596 白泥坑      110.00  1    -16.5    17.3    23.9   3                       0.02    0.09    1                33 JL
  TO  10639 钰湖电厂    110.00  1    -74.8   -28.8    80.1   7                       0.24    1.12    1                38 SP
  TO  10639 钰湖电厂    110.00  2    -74.8   -28.8    80.1   7                       0.24    1.12    1                38 SP

 BUS  10594 简龙10      10.500 CKT     MW     MVAR     MVA   % 1.0076PU  -16.40  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10594
                                                               10.580KV               MW     MVAR    1                33 JL
  TO LOAD-PQ                          93.0    22.3    95.6
  TO SHUNT                             0.0   -44.5    44.5
  TO  10598 简龙220#    220.00  1    -31.0     7.4    31.9  42 1.0476LK              0.00    0.73    1                33 JL
  TO  10599 简龙2200    220.00  1    -31.0     7.4    31.9  42 1.0476LK              0.00    0.73    1                33 JL
  TO  10600 简龙2201    220.00  1    -31.0     7.4    31.9  42 1.0476LK              0.00    0.73    1                33 JL

 BUS  10595 安良        110.00 CKT     MW     MVAR     MVA   % 1.0518PU  -15.26  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10595
                                                               115.69KV               MW     MVAR    1                33 JL
  TO LOAD-PQ                          34.0     3.1    34.1
  TO  10597 简龙110     110.00  1     -8.8    -0.1     8.8   1                       0.01    0.02    1                33 JL
  TO  10597 简龙110     110.00  2    -25.2    -3.0    25.3   3                       0.01    0.06    1                33 JL

 BUS  10596 白泥坑      110.00 CKT     MW     MVAR     MVA   % 1.0387PU  -17.24  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10596
                                                               114.26KV               MW     MVAR    1                33 JL
  TO LOAD-PQ                          52.0    18.0    55.0
  TO  10592 横岗        110.00  1    -68.5    -0.6    68.5   9                       0.30    1.43    1                33 JL
  TO  10593 平湖        110.00  1     16.5   -17.4    24.0   3                       0.02    0.09    1                33 JL

 BUS  10597 简龙110     110.00 CKT     MW     MVAR     MVA   % 1.0526PU  -15.12  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10597
                                                               115.79KV               MW     MVAR    1                33 JL
  TO  10592 横岗        110.00  1     91.4    14.7    92.6  16                       0.55    1.60    1                33 JL
  TO  10592 横岗        110.00  2     91.4    14.7    92.6  16                       0.55    1.60    1                33 JL
  TO  10595 安良        110.00  1      8.8    -0.2     8.9   1                       0.01    0.02    1                33 JL
  TO  10595 安良        110.00  2     25.2     2.9    25.3   3                       0.01    0.06    1                33 JL
  TO  10598 简龙220#    220.00  1    -72.3   -10.7    73.1  49 1.1000LK              0.00    0.01    1                33 JL
  TO  10599 简龙2200    220.00  1    -72.3   -10.7    73.1  49 1.1000LK              0.00    0.01    1                33 JL
  TO  10600 简龙2201    220.00  1    -72.3   -10.7    73.1  49 1.1000LK              0.00    0.01    1                33 JL

 BUS  10598 简龙220#    220.00 CKT     MW     MVAR     MVA   % 0.9569PU  -15.11  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10598
                                                               210.53KV               MW     MVAR    1                33 JL
  TO  10330 JIANLONG    220.00  1   -103.3    -4.1   103.4  69 1.0000UN              0.00   11.09    1                 7 SZ
  TO  10594 简龙10      10.500  1     31.0    -6.6    31.7  42 1.0000UN              0.00    0.73    1                33 JL
  TO  10597 简龙110     110.00  1     72.3    10.7    73.1  49 1.0000UN              0.00    0.01    1                33 JL

 BUS  10599 简龙2200    220.00 CKT     MW     MVAR     MVA   % 0.9569PU  -15.11  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10599
                                                               210.53KV               MW     MVAR    1                33 JL
  TO  10330 JIANLONG    220.00  1   -103.3    -4.1   103.4  69 1.0000UN              0.00   11.09    1                 7 SZ
  TO  10594 简龙10      10.500  1     31.0    -6.6    31.7  42 1.0000UN              0.00    0.73    1                33 JL
  TO  10597 简龙110     110.00  1     72.3    10.7    73.1  49 1.0000UN              0.00    0.01    1                33 JL

 BUS  10600 简龙2201    220.00 CKT     MW     MVAR     MVA   % 0.9569PU  -15.11  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10600
                                                               210.53KV               MW     MVAR    1                33 JL
  TO  10330 JIANLONG    220.00  1   -103.3    -4.1   103.4  69 1.0000UN              0.00   11.09    1                 7 SZ
  TO  10594 简龙10      10.500  1     31.0    -6.6    31.7  42 1.0000UN              0.00    0.73    1                33 JL
  TO  10597 简龙110     110.00  1     72.3    10.7    73.1  49 1.0000UN              0.00    0.01    1                33 JL

 BUS  10601 海景        110.00 CKT     MW     MVAR     MVA   % 1.0155PU  -11.68  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10601
                                                               111.71KV               MW     MVAR    1                34 WT
  TO LOAD-PQ                          39.0     8.0    39.8
  TO  10604 梧桐110     110.00  1    -19.5    -4.0    19.9   3                       0.01    0.06    1                34 WT
  TO  10604 梧桐110     110.00  2    -19.5    -4.0    19.9   3                       0.01    0.06    1                34 WT

 BUS  10602 盐田        110.00 CKT     MW     MVAR     MVA   % 1.0152PU  -11.75  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10602
                                                               111.67KV               MW     MVAR    1                34 WT
  TO LOAD-PQ                          48.0     8.2    48.7
  TO  10604 梧桐110     110.00  1    -24.0    -4.1    24.3   3                       0.02    0.10    1                34 WT
  TO  10604 梧桐110     110.00  2    -24.0    -4.1    24.3   3                       0.02    0.10    1                34 WT

 BUS  10603 梧桐10      10.500 CKT     MW     MVAR     MVA   % 1.0007PU  -12.94  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10603
                                                               10.507KV               MW     MVAR    1                34 WT
  TO LOAD-PQ                          33.0     6.6    33.7
  TO SHUNT                             0.0   -45.7    45.7
  TO  10605 梧桐220#    220.00  1    -16.5    19.5    25.6  43 1.0000LK              0.00    0.95    1                34 WT
  TO  10606 梧桐2200    220.00  1    -16.5    19.5    25.6  43 1.0000LK              0.00    0.95    1                34 WT

 BUS  10604 梧桐110     110.00 CKT     MW     MVAR     MVA   % 1.0167PU  -11.53  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10604
                                                               111.84KV               MW     MVAR    1                34 WT
  TO  10601 海景        110.00  1     19.5     3.9    19.9   3                       0.01    0.06    1                34 WT
  TO  10601 海景        110.00  2     19.5     3.9    19.9   3                       0.01    0.06    1                34 WT
  TO  10602 盐田        110.00  1     24.0     4.0    24.3   3                       0.02    0.10    1                34 WT
  TO  10602 盐田        110.00  2     24.0     4.0    24.3   3                       0.02    0.10    1                34 WT
  TO  10605 梧桐220#    220.00  1    -43.5    -7.9    44.2  18 1.0454LK              0.00    0.00    1                34 WT
  TO  10606 梧桐2200    220.00  1    -43.5    -7.9    44.2  18 1.0454LK              0.00    0.00    1                34 WT

 BUS  10605 梧桐220#    220.00 CKT     MW     MVAR     MVA   % 0.9725PU  -11.53  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10605
                                                               213.96KV               MW     MVAR    1                34 WT
  TO  10328 WUTONG      220.00  1    -60.0    10.7    61.0  25 1.0000UN              0.00    2.46    1                 7 SZ
  TO  10603 梧桐10      10.500  1     16.5   -18.6    24.8  41 1.0000UN              0.00    0.95    1                34 WT
  TO  10604 梧桐110     110.00  1     43.5     7.9    44.2  18 1.0000UN              0.00    0.00    1                34 WT

 BUS  10606 梧桐2200    220.00 CKT     MW     MVAR     MVA   % 0.9725PU  -11.53  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10606
                                                               213.96KV               MW     MVAR    1                34 WT
  TO  10328 WUTONG      220.00  1    -60.0    10.7    61.0  25 1.0000UN              0.00    2.46    1                 7 SZ
  TO  10603 梧桐10      10.500  1     16.5   -18.6    24.8  41 1.0000UN              0.00    0.95    1                34 WT
  TO  10604 梧桐110     110.00  1     43.5     7.9    44.2  18 1.0000UN              0.00    0.00    1                34 WT

 BUS  10607 黄贝岭      110.00 CKT     MW     MVAR     MVA   % 1.0416PU  -13.23  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10607
                                                               114.58KV               MW     MVAR    1                35 SB
  TO LOAD-PQ                          92.0    19.3    94.0
  TO  10609 水贝110     110.00  1    -40.5    -5.9    40.9   5                       0.02    0.06    1                35 SB
  TO  10609 水贝110     110.00  2    -51.5   -13.4    53.3   7                       0.02    0.08    1                35 SB

 BUS  10608 洪湖        110.00 CKT     MW     MVAR     MVA   % 1.0421PU  -13.18  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10608
                                                               114.63KV               MW     MVAR    1                35 SB
  TO LOAD-PQ                          18.0     2.5    18.2
  TO  10609 水贝110     110.00  1     -9.0    -1.3     9.1   1                       0.00    0.00    1                35 SB
  TO  10609 水贝110     110.00  2     -9.0    -1.3     9.1   1                       0.00    0.00    1                35 SB

 BUS  10609 水贝110     110.00 CKT     MW     MVAR     MVA   % 1.0423PU  -13.15  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10609
                                                               114.65KV               MW     MVAR    1                35 SB
  TO  10607 黄贝岭      110.00  1     40.5     6.0    40.9   5                       0.02    0.06    1                35 SB
  TO  10607 黄贝岭      110.00  2     51.6    13.4    53.3   7                       0.02    0.08    1                35 SB
  TO  10608 洪湖        110.00  1      9.0     1.2     9.1   1                       0.00    0.00    1                35 SB
  TO  10608 洪湖        110.00  2      9.0     1.2     9.1   1                       0.00    0.00    1                35 SB
  TO  10611 水贝220#    220.00  1    -36.3    -7.3    37.1  25 1.1000LK              0.00    0.00    1                35 SB
  TO  10612 水贝2200    220.00  1    -36.9    -7.3    37.6  25 1.1000LK              0.00    0.00    1                35 SB
  TO  10613 水贝2201    220.00  1    -36.9    -7.1    37.6  25 1.1000LK              0.00    0.00    1                35 SB

 BUS  10610 水贝10      10.500 CKT     MW     MVAR     MVA   % 0.9901PU  -14.56  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10610
                                                               10.396KV               MW     MVAR    1                35 SB
  TO LOAD-PQ                         100.0    30.3   104.5
  TO SHUNT                             0.0   -21.5    21.5
  TO  10611 水贝220#    220.00  1    -38.4    -3.5    38.5  51 1.0476LK              0.00    0.96    1                35 SB
  TO  10612 水贝2200    220.00  1    -30.8    -2.5    30.9  41 1.0476LK              0.01    0.77    1                35 SB
  TO  10613 水贝2201    220.00  1    -30.8    -2.8    30.9  21 1.0476LK              0.00    0.77    1                35 SB

 BUS  10611 水贝220#    220.00 CKT     MW     MVAR     MVA   % 0.9476PU  -13.14  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10611
                                                               208.46KV               MW     MVAR    1                35 SB
  TO  10312 SHUIBEI     220.00  1    -74.7   -11.8    75.6  50 1.0000UN              0.00    6.28    1                 7 SZ
  TO  10609 水贝110     110.00  1     36.3     7.4    37.1  25 1.0000UN              0.00    0.00    1                35 SB
  TO  10610 水贝10      10.500  1     38.4     4.5    38.6  51 1.0000UN              0.00    0.96    1                35 SB

 BUS  10612 水贝2200    220.00 CKT     MW     MVAR     MVA   % 0.9476PU  -13.15  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10612
                                                               208.47KV               MW     MVAR    1                35 SB
  TO  10312 SHUIBEI     220.00  1    -67.7   -10.7    68.5  46 1.0000UN              0.00    5.69    1                 7 SZ
  TO  10609 水贝110     110.00  1     36.9     7.4    37.6  25 1.0000UN              0.00    0.00    1                35 SB
  TO  10610 水贝10      10.500  1     30.8     3.3    31.0  41 1.0000UN              0.01    0.77    1                35 SB

 BUS  10613 水贝2201    220.00 CKT     MW     MVAR     MVA   % 0.9476PU  -13.14  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10613
                                                               208.46KV               MW     MVAR    1                35 SB
  TO  10312 SHUIBEI     220.00  1    -67.7   -10.7    68.5  46 1.0000UN              0.00    5.69    1                 7 SZ
  TO  10609 水贝110     110.00  1     36.9     7.1    37.6  25 1.0000UN              0.00    0.00    1                35 SB
  TO  10610 水贝10      10.500  1     30.8     3.6    31.0  21 1.0000UN              0.00    0.77    1                35 SB

 BUS  10614 春风        110.00 CKT     MW     MVAR     MVA   % 1.0261PU  -14.06  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10614
                                                               112.87KV               MW     MVAR    1                36 JM
  TO LOAD-PQ                          33.0     6.0    33.5
  TO  10618 经贸110     110.00  1    -33.0    -6.0    33.5   5                       0.01    0.04    1                36 JM

 BUS  10615 广场        110.00 CKT     MW     MVAR     MVA   % 1.0266PU  -14.02  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10615
                                                               112.92KV               MW     MVAR    1                36 JM
  TO LOAD-PQ                          37.0     6.0    37.5
  TO  10618 经贸110     110.00  1    -18.5    -3.0    18.7   2                       0.00    0.01    1                36 JM
  TO  10618 经贸110     110.00  2    -18.5    -3.0    18.7   2                       0.00    0.01    1                36 JM

 BUS  10616 红岭        110.00 CKT     MW     MVAR     MVA   % 1.0260PU  -14.09  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10616
                                                               112.86KV               MW     MVAR    1                36 JM
  TO LOAD-PQ                          90.0    20.3    92.3
  TO  10618 经贸110     110.00  1    -90.0   -20.3    92.3  13                       0.03    0.17    1                36 JM

 BUS  10617 经贸10      10.500 CKT     MW     MVAR     MVA   % 0.9881PU  -15.86  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10617
                                                               10.375KV               MW     MVAR    1                36 JM
  TO LOAD-PQ                          27.0     5.2    27.5
  TO SHUNT                             0.0   -14.3    14.3
  TO  10619 经贸2200    220.00  1    -13.5     4.5    14.2  24 1.0476LK              0.00    0.49    1                36 JM
  TO  10620 经贸2201    220.00  1    -13.5     4.5    14.2  24 1.0476LK              0.00    0.49    1                36 JM

 BUS  10618 经贸110     110.00 CKT     MW     MVAR     MVA   % 1.0267PU  -13.99  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10618
                                                               112.94KV               MW     MVAR    1                36 JM
  TO  10614 春风        110.00  1     33.0     6.0    33.6   5                       0.01    0.04    1                36 JM
  TO  10615 广场        110.00  1     18.5     3.0    18.7   2                       0.00    0.01    1                36 JM
  TO  10615 广场        110.00  2     18.5     3.0    18.7   2                       0.00    0.01    1                36 JM
  TO  10616 红岭        110.00  1     90.0    20.5    92.3  13                       0.03    0.17    1                36 JM
  TO  10619 经贸2200    220.00  1    -80.0   -16.3    81.7  45 1.1000LK              0.00    0.02    1                36 JM
  TO  10620 经贸2201    220.00  1    -80.0   -16.3    81.7  45 1.1000LK              0.00    0.02    1                36 JM

 BUS  10619 经贸2200    220.00 CKT     MW     MVAR     MVA   % 0.9334PU  -13.98  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10619
                                                               205.35KV               MW     MVAR    1                36 JM
  TO  10310 JINGMAO     220.00  1    -93.5   -12.3    94.3  52 1.0000UN              0.00    8.51    1                 7 SZ
  TO  10617 经贸10      10.500  1     13.5    -4.0    14.1  23 1.0000UN              0.00    0.49    1                36 JM
  TO  10618 经贸110     110.00  1     80.0    16.3    81.7  45 1.0000UN              0.00    0.02    1                36 JM

 BUS  10620 经贸2201    220.00 CKT     MW     MVAR     MVA   % 0.9334PU  -13.98  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10620
                                                               205.35KV               MW     MVAR    1                36 JM
  TO  10310 JINGMAO     220.00  1    -93.5   -12.3    94.3  52 1.0000UN              0.00    8.51    1                 7 SZ
  TO  10617 经贸10      10.500  1     13.5    -4.0    14.1  23 1.0000UN              0.00    0.49    1                36 JM
  TO  10618 经贸110     110.00  1     80.0    16.3    81.7  45 1.0000UN              0.00    0.02    1                36 JM

 BUS  10621 莲塘        110.00 CKT     MW     MVAR     MVA   % 1.0241PU  -14.22  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10621
                                                               112.66KV               MW     MVAR    1                37 DH
  TO LOAD-PQ                          69.0    13.4    70.3
  TO  10622 沙头角      110.00  1     26.0     6.3    26.8   4                       0.03    0.15    1                37 DH
  TO  10622 沙头角      110.00  2     26.0     6.3    26.8   4                       0.03    0.15    1                37 DH
  TO  10625 东湖110     110.00  1    -60.5   -13.0    61.9   8                       0.08    0.24    1                37 DH
  TO  10625 东湖110     110.00  2    -60.5   -13.0    61.9   8                       0.08    0.24    1                37 DH

 BUS  10622 沙头角      110.00 CKT     MW     MVAR     MVA   % 1.0215PU  -14.52  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10622
                                                               112.37KV               MW     MVAR    1                37 DH
  TO LOAD-PQ                          52.0    12.9    53.6
  TO  10621 莲塘        110.00  1    -26.0    -6.4    26.8   4                       0.03    0.15    1                37 DH
  TO  10621 莲塘        110.00  2    -26.0    -6.4    26.8   4                       0.03    0.15    1                37 DH

 BUS  10623 联城        110.00 CKT     MW     MVAR     MVA   % 1.0258PU  -14.09  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10623
                                                               112.84KV               MW     MVAR    1                37 DH
  TO LOAD-PQ                          92.0    19.3    94.0
  TO  10625 东湖110     110.00  1    -46.0    -9.6    47.0   8                       0.01    0.06    1                37 DH
  TO  10625 东湖110     110.00  2    -46.0    -9.6    47.0   8                       0.01    0.06    1                37 DH

 BUS  10624 罗湖        110.00 CKT     MW     MVAR     MVA   % 1.0257PU  -14.13  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10624
                                                               112.83KV               MW     MVAR    1                37 DH
  TO LOAD-PQ                          35.0     4.0    35.2
  TO  10625 东湖110     110.00  1    -17.5    -2.0    17.6   3                       0.01    0.04    1                37 DH
  TO  10625 东湖110     110.00  2    -17.5    -2.0    17.6   3                       0.01    0.04    1                37 DH

 BUS  10625 东湖110     110.00 CKT     MW     MVAR     MVA   % 1.0264PU  -14.02  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10625
                                                               112.90KV               MW     MVAR    1                37 DH
  TO  10621 莲塘        110.00  1     60.6    13.2    62.0   8                       0.08    0.24    1                37 DH
  TO  10621 莲塘        110.00  2     60.6    13.2    62.0   8                       0.08    0.24    1                37 DH
  TO  10623 联城        110.00  1     46.0     9.6    47.0   8                       0.01    0.06    1                37 DH
  TO  10623 联城        110.00  2     46.0     9.6    47.0   8                       0.01    0.06    1                37 DH
  TO  10624 罗湖        110.00  1     17.5     1.9    17.6   3                       0.01    0.04    1                37 DH
  TO  10624 罗湖        110.00  2     17.5     1.9    17.6   3                       0.01    0.04    1                37 DH
  TO  10627 东湖220#    220.00  1    -82.8   -16.5    84.4  47 1.1000LK              0.00    0.02    1                37 DH
  TO  10628 东湖2200    220.00  1    -82.8   -16.5    84.4  47 1.1000LK              0.00    0.02    1                37 DH
  TO  10629 东湖2201    220.00  1    -82.8   -16.5    84.4  47 1.1000LK              0.00    0.02    1                37 DH

 BUS  10626 东湖10      10.500 CKT     MW     MVAR     MVA   % 0.9861PU  -15.81  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10626
                                                               10.354KV               MW     MVAR    1                37 DH
  TO LOAD-PQ                          39.0     9.9    40.2
  TO SHUNT                             0.0   -21.3    21.3
  TO  10627 东湖220#    220.00  1    -13.0     3.8    13.5  23 1.0476LK              0.00    0.44    1                37 DH
  TO  10628 东湖2200    220.00  1    -13.0     3.8    13.5  23 1.0476LK              0.00    0.44    1                37 DH
  TO  10629 东湖2201    220.00  1    -13.0     3.8    13.5  23 1.0476LK              0.00    0.44    1                37 DH

 BUS  10627 东湖220#    220.00 CKT     MW     MVAR     MVA   % 0.9331PU  -14.00  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10627
                                                               205.28KV               MW     MVAR    1                37 DH
  TO  10334 DONGHU      220.00  1    -95.8   -13.1    96.7  54 1.0000UN              0.00    8.94    1                 7 SZ
  TO  10625 东湖110     110.00  1     82.8    16.5    84.4  47 1.0000UN              0.00    0.02    1                37 DH
  TO  10626 东湖10      10.500  1     13.0    -3.4    13.4  22 1.0000UN              0.00    0.44    1                37 DH

 BUS  10628 东湖2200    220.00 CKT     MW     MVAR     MVA   % 0.9331PU  -14.00  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10628
                                                               205.28KV               MW     MVAR    1                37 DH
  TO  10334 DONGHU      220.00  1    -95.8   -13.1    96.7  54 1.0000UN              0.00    8.94    1                 7 SZ
  TO  10625 东湖110     110.00  1     82.8    16.5    84.4  47 1.0000UN              0.00    0.02    1                37 DH
  TO  10626 东湖10      10.500  1     13.0    -3.4    13.4  22 1.0000UN              0.00    0.44    1                37 DH

 BUS  10629 东湖2201    220.00 CKT     MW     MVAR     MVA   % 0.9331PU  -14.00  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10629
                                                               205.28KV               MW     MVAR    1                37 DH
  TO  10334 DONGHU      220.00  1    -95.8   -13.1    96.7  54 1.0000UN              0.00    8.94    1                 7 SZ
  TO  10625 东湖110     110.00  1     82.8    16.5    84.4  47 1.0000UN              0.00    0.02    1                37 DH
  TO  10626 东湖10      10.500  1     13.0    -3.4    13.4  22 1.0000UN              0.00    0.44    1                37 DH

 BUS  10630 南山电0     110.00 CKT     MW     MVAR     MVA   % 1.0590PU  -12.62  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10630
  FROM GENERATION                    200.0    17.7R  200.8 201 116.49KV               MW     MVAR    1                38 SP
  TO  10427 留仙洞      110.00  1    100.0     8.8   100.4   9                       0.89    4.15    1                14 XX
  TO  10427 留仙洞      110.00  2    100.0     8.8   100.4   9                       0.89    4.15    1                14 XX

 BUS  10631 南山电厂    110.00 CKT     MW     MVAR     MVA   % 1.0590PU  -13.58  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10631
  FROM GENERATION                    300.0    58.5R  305.6 306 116.49KV               MW     MVAR    1                38 SP
  TO  10433 南头        110.00  1    150.0    29.2   152.8  13                       1.00    4.71    1                14 XX
  TO  10433 南头        110.00  2    150.0    29.2   152.8  13                       1.00    4.71    1                14 XX

 BUS  10632 南山电1     110.00 CKT     MW     MVAR     MVA   % 1.0390PU  -11.04  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10632
  FROM GENERATION                    100.0    28.6R  104.0 104 114.29KV               MW     MVAR    1                38 SP
  TO  10485 欢乐110     110.00  1     50.0    14.3    52.0   5                       0.02    0.07    1                21 HL
  TO  10485 欢乐110     110.00  2     50.0    14.3    52.0   5                       0.02    0.07    1                21 HL

 BUS  10633 宝昌电0     110.00 CKT     MW     MVAR     MVA   % 1.0084PU  -21.35  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10633
  FROM GENERATION                    150.0    81.0H  170.5 170 110.93KV               MW     MVAR    1                38 SP
  TO  10447 观澜        110.00  1     75.0    40.5    85.2   8                       0.03    0.13    1                16 TF
  TO  10447 观澜        110.00  2     75.0    40.5    85.2   8                       0.03    0.13    1                16 TF

 BUS  10634 宝昌电厂    110.00 CKT     MW     MVAR     MVA   % 1.0580PU  -17.34  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10634
  FROM GENERATION                    150.0    39.6R  155.1 155 116.38KV               MW     MVAR    1                38 SP
  TO  10458 油松3       110.00  1     75.0    19.8    77.6   7                       0.24    1.13    1                17 LT
  TO  10458 油松3       110.00  2     75.0    19.8    77.6   7                       0.24    1.13    1                17 LT

 BUS  10635 月亮湾电    110.00 CKT     MW     MVAR     MVA   % 1.0400PU  -10.83  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10635
  FROM GENERATION                    150.0    21.7R  151.6 152 114.40KV               MW     MVAR    1                38 SP
  TO  10492 白田        110.00  1     75.0    10.8    75.8   7                       0.03    0.15    1                21 HL
  TO  10492 白田        110.00  2     75.0    10.8    75.8   7                       0.03    0.15    1                21 HL

 BUS  10636 美视A厂     110.00 CKT     MW     MVAR     MVA   % 1.0503PU  -10.11  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10636
  FROM GENERATION                      0.0     0.0H    0.0   0 115.54KV               MW     MVAR    1                38 SP
  TO  10508 景田        110.00  1      0.0     0.0     0.0   0                       0.00    0.00    1                24 ML

 BUS  10637 美视B厂     110.00 CKT     MW     MVAR     MVA   % 1.0550PU   -9.60  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10637
  FROM GENERATION                    200.0    31.3R  202.4 202 116.05KV               MW     MVAR    1                38 SP
  TO  10510 梅林110     110.00  1     89.2    14.0    90.3  12                       0.23    0.67    1                24 ML
  TO  10510 梅林110     110.00  2    110.8    17.3   112.2  14                       0.28    0.84    1                24 ML

 BUS  10638 钰湖电0     110.00 CKT     MW     MVAR     MVA   % 1.0450PU  -13.32  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10638
  FROM GENERATION                    150.0    44.3R  156.4 156 114.95KV               MW     MVAR    1                38 SP
  TO  10532 木古        110.00  1     45.8    14.0    47.9   4                       0.11    0.53    1                27 LL
  TO  10534 牛湖        110.00  1    104.2    30.2   108.5  14                       0.14    0.67    1                27 LL

 BUS  10639 钰湖电厂    110.00 CKT     MW     MVAR     MVA   % 1.0490PU  -16.73  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10639
  FROM GENERATION                    150.0    59.3R  161.3 161 115.39KV               MW     MVAR    1                38 SP
  TO  10593 平湖        110.00  1     75.0    29.7    80.7   7                       0.24    1.12    1                33 JL
  TO  10593 平湖        110.00  2     75.0    29.7    80.7   7                       0.24    1.12    1                33 JL

 BUS  10640 福华德0     110.00 CKT     MW     MVAR     MVA   % 1.0400PU   -6.98  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10640
  FROM GENERATION                    200.0    46.2R  205.3 205 114.40KV               MW     MVAR    1                38 SP
  TO  10574 南澳        110.00  1    128.7    29.1   132.0  17                       0.11    0.50    1                31 JK
  TO  10578 骏康110     110.00  1     71.3    17.1    73.3  10                       0.11    0.51    1                31 JK

 BUS  10641 福华德电    110.00 CKT     MW     MVAR     MVA   % 1.0590PU   -6.71  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10641
  FROM GENERATION                    250.0     4.1R  250.0 250 116.49KV               MW     MVAR    1                38 SP
  TO  10581 老大屋      110.00  1    134.8     4.4   134.9  17                       2.55   11.86    1                32 PS
  TO  10588 坪山110     110.00  1    115.2    -0.2   115.2  10                       2.34   10.94    1                32 PS

 BUS  10642 梅林2M      110.00 CKT     MW     MVAR     MVA   % 1.0636PU   -2.45  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10642
                                                               117.00KV               MW     MVAR    1                39 XG
  TO  10651 香蜜湖      110.00  1     37.4    13.3    39.7   5                       0.03    0.16    1                39 XG
  TO  10651 香蜜湖      110.00  2     37.4    13.3    39.7   5                       0.03    0.16    1                39 XG
  TO  10652 农科        110.00  1     32.8     9.9    34.3   5                       0.02    0.12    1                39 XG
  TO  10652 农科        110.00  2     32.8     9.9    34.3   5                       0.02    0.12    1                39 XG
  TO  10653 兰岗        110.00  1     45.1     8.7    45.9   6                       0.05    0.22    1                39 XG
  TO  10654 莲花山      110.00  1     31.4     6.1    32.0   4                       0.04    0.19    1                39 XG
  TO  10657 梅林132     132.00  1   -216.9   -61.1   225.3 113 1.0600UN              0.00    0.56    1                39 XG

 BUS  10643 车公庙      110.00 CKT     MW     MVAR     MVA   % 1.0604PU   -2.74  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10643
                                                               116.64KV               MW     MVAR    1                39 XG
  TO LOAD-PQ                          69.7    25.2    74.1
  TO  10651 香蜜湖      110.00  1    -34.9   -12.6    37.1   5                       0.01    0.06    1                39 XG
  TO  10651 香蜜湖      110.00  2    -34.9   -12.6    37.1   5                       0.01    0.06    1                39 XG

 BUS  10644 大芬        110.00 CKT     MW     MVAR     MVA   % 1.0307PU   -7.89  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10644
                                                               113.37KV               MW     MVAR    1                39 XG
  TO LOAD-PQ                         112.1    33.2   116.9
  TO  10650 樟树布      110.00  1    -56.0   -16.6    58.4  10                       0.21    0.99    1                39 XG
  TO  10650 樟树布      110.00  2    -56.0   -16.6    58.4  10                       0.21    0.99    1                39 XG

 BUS  10645 香港水0     110.00 CKT     MW     MVAR     MVA   % 1.0402PU   -6.93  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10645
                                                               114.42KV               MW     MVAR    1                39 XG
  TO  10648 香港水贝    132.00  1   -116.7   -35.5   121.9  61 1.0600UN              0.00    0.17    1                39 XG
  TO  10650 樟树布      110.00  1     58.3    17.7    61.0  11                       0.02    0.11    1                39 XG
  TO  10650 樟树布      110.00  2     58.3    17.7    61.0  11                       0.02    0.11    1                39 XG

 BUS  10646 元朗132     132.00 CKT     MW     MVAR     MVA   % 1.0059PU   -2.02  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10646
                                                               132.78KV               MW     MVAR    1                39 XG
  TO  10278 YUE         400.00  2   -421.3   -21.8   421.9  88 1.0000UN              0.35    0.35    1                 1 XX
  TO  10649 粉岭        132.00  1    204.3    -0.6   204.3                           0.29    1.98    1                39 XG
  TO  10657 梅林132     132.00  1    108.5    11.2   109.1                           0.08    0.58    1                39 XG
  TO  10657 梅林132     132.00  2    108.5    11.2   109.1                           0.08    0.58    1                39 XG

 BUS  10647 汀角道      132.00 CKT     MW     MVAR     MVA   % 1.0025PU   -4.02  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10647
                                                               132.33KV               MW     MVAR    1                39 XG
  TO  10648 香港水贝    132.00  1     42.3     2.7    42.4                           0.31    2.33    1                39 XG
  TO  10649 粉岭        132.00  1    -42.3    -2.7    42.4                           0.04    1.07    1                39 XG

 BUS  10648 香港水贝    132.00 CKT     MW     MVAR     MVA   % 0.9817PU   -6.86  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10648
                                                               129.58KV               MW     MVAR    1                39 XG
  TO  10645 香港水0     110.00  1    116.7    35.6   122.0  61 1.0000LK              0.00    0.17    1                39 XG
  TO  10647 汀角道      132.00  1    -42.0   -20.0    46.5                           0.31    2.33    1                39 XG
  TO  10649 粉岭        132.00  1    -74.7   -15.6    76.3                           0.59    5.93    1                39 XG

 BUS  10649 粉岭        132.00 CKT     MW     MVAR     MVA   % 1.0041PU   -2.58  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10649
                                                               132.53KV               MW     MVAR    1                39 XG
  TO  10646 元朗132     132.00  1   -204.0   -17.6   204.8                           0.29    1.98    1                39 XG
  TO  10647 汀角道      132.00  1     42.3    -0.3    42.3                           0.04    1.07    1                39 XG
  TO  10648 香港水贝    132.00  1     75.3    13.6    76.5                           0.59    5.93    1                39 XG
  TO  10655 罗湖132     132.00  1     43.3     2.1    43.4                           0.04    1.13    1                39 XG
  TO  10656 春风132     132.00  1     43.1     2.1    43.1                           0.04    1.11    1                39 XG

 BUS  10650 樟树布      110.00 CKT     MW     MVAR     MVA   % 1.0393PU   -7.03  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10650
                                                               114.32KV               MW     MVAR    1                39 XG
  TO LOAD-PQ                           4.2     0.8     4.2
  TO  10644 大芬        110.00  1     56.2    17.2    58.8  10                       0.21    0.99    1                39 XG
  TO  10644 大芬        110.00  2     56.2    17.2    58.8  10                       0.21    0.99    1                39 XG
  TO  10645 香港水0     110.00  1    -58.3   -17.6    60.9  11                       0.02    0.11    1                39 XG
  TO  10645 香港水0     110.00  2    -58.3   -17.6    60.9  11                       0.02    0.11    1                39 XG

 BUS  10651 香蜜湖      110.00 CKT     MW     MVAR     MVA   % 1.0613PU   -2.66  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10651
                                                               116.74KV               MW     MVAR    1                39 XG
  TO LOAD-PQ                           5.0     1.2     5.1
  TO  10642 梅林2M      110.00  1    -37.4   -13.3    39.7   5                       0.03    0.16    1                39 XG
  TO  10642 梅林2M      110.00  2    -37.4   -13.3    39.7   5                       0.03    0.16    1                39 XG
  TO  10643 车公庙      110.00  1     34.9    12.7    37.1   5                       0.01    0.06    1                39 XG
  TO  10643 车公庙      110.00  2     34.9    12.7    37.1   5                       0.01    0.06    1                39 XG

 BUS  10652 农科        110.00 CKT     MW     MVAR     MVA   % 1.0618PU   -2.63  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10652
                                                               116.80KV               MW     MVAR    1                39 XG
  TO LOAD-PQ                          65.6    19.9    68.5
  TO  10642 梅林2M      110.00  1    -32.8   -10.0    34.3   5                       0.02    0.12    1                39 XG
  TO  10642 梅林2M      110.00  2    -32.8   -10.0    34.3   5                       0.02    0.12    1                39 XG

 BUS  10653 兰岗        110.00 CKT     MW     MVAR     MVA   % 1.0616PU   -2.71  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10653
                                                               116.77KV               MW     MVAR    1                39 XG
  TO LOAD-PQ                          39.0     7.5    39.7
  TO  10642 梅林2M      110.00  1    -45.0    -8.6    45.8   6                       0.05    0.22    1                39 XG
  TO  10654 莲花山      110.00  1      6.0     1.1     6.1   1                       0.00    0.01    1                39 XG

 BUS  10654 莲花山      110.00 CKT     MW     MVAR     MVA   % 1.0611PU   -2.77  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10654
                                                               116.73KV               MW     MVAR    1                39 XG
  TO LOAD-PQ                          37.3     7.6    38.1
  TO  10642 梅林2M      110.00  1    -31.3    -6.2    31.9   4                       0.04    0.19    1                39 XG
  TO  10653 兰岗        110.00  1     -6.0    -1.3     6.2   1                       0.00    0.01    1                39 XG

 BUS  10655 罗湖132     132.00 CKT     MW     MVAR     MVA   % 1.0010PU   -4.05  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10655
                                                               132.14KV               MW     MVAR    1                39 XG
  TO  10649 粉岭        132.00  1    -43.3    -5.0    43.6                           0.04    1.13    1                39 XG
  TO  10659 罗湖13      110.00  1     43.3     5.0    43.6  22 1.0000LK              0.00    0.02    1                39 XG

 BUS  10656 春风132     132.00 CKT     MW     MVAR     MVA   % 1.0011PU   -4.05  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10656
                                                               132.14KV               MW     MVAR    1                39 XG
  TO  10649 粉岭        132.00  1    -43.0    -5.0    43.3                           0.04    1.11    1                39 XG
  TO  10658 春风1       110.00  1     43.0     5.0    43.3  22 1.0000LK              0.00    0.02    1                39 XG

 BUS  10657 梅林132     132.00 CKT     MW     MVAR     MVA   % 1.0041PU   -2.31  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10657
                                                               132.54KV               MW     MVAR    1                39 XG
  TO  10642 梅林2M      110.00  1    216.9    61.7   225.5 113 1.0000LK              0.00    0.56    1                39 XG
  TO  10646 元朗132     132.00  1   -108.4   -30.8   112.7                           0.08    0.58    1                39 XG
  TO  10646 元朗132     132.00  2   -108.4   -30.8   112.7                           0.08    0.58    1                39 XG

 BUS  10658 春风1       110.00 CKT     MW     MVAR     MVA   % 1.0611PU   -4.07  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10658
                                                               116.72KV               MW     MVAR    1                39 XG
  TO LOAD-PQ                          28.2     5.0    28.7
  TO  10656 春风132     132.00  1    -43.0    -4.9    43.3  22 1.0600UN              0.00    0.02    1                39 XG
  TO  10659 罗湖13      110.00  1     14.8     0.0    14.8   2                       0.00    0.00    1                39 XG

 BUS  10659 罗湖13      110.00 CKT     MW     MVAR     MVA   % 1.0610PU   -4.08  X--- LOSSES ---X X---- AREA -----X X---- ZONE -----X  10659
                                                               116.71KV               MW     MVAR    1                39 XG
  TO LOAD-PQ                          58.1     5.0    58.3
  TO  10655 罗湖132     132.00  1    -43.3    -5.0    43.6  22 1.0600UN              0.00    0.02    1                39 XG
  TO  10658 春风1       110.00  1    -14.8     0.0    14.8   2                       0.00    0.00    1                39 XG
