0,   100.00          / PSS/E-30.0    THU, NOV 19 2009  21:12
PSS/E LOADFLOW RAW FILE
CONVERTED FROM BPA FORMAT
 10001,'GZ-HLZ      ', 220.0000,1,     0.000,     0.000,   1,   1,1.04428,  -3.4492,   1
 10002,'ZQ-HLZ      ', 525.0000,1,     0.000,     0.000,   1,   2,1.01188,   2.9874,   2
 10003,'DCZQ=       ', 500.0000,1,     0.000,     0.000,   1,   2,1.06168,   2.7010,   1
 10004,'BA-HLZ      ', 525.0000,1,     0.000,     0.000,   1,   1,0.99343,  -4.0016,   2
 10005,'HUIZ-HLZ    ', 525.0000,1,     0.000,     0.000,   1,   1,1.01485,  -0.2126,   1
 10006,'DCHZ=       ', 500.0000,1,     0.000,     0.000,   1,   2,1.06513,  -0.4952,   1
 10007,'GD01-HLZ    ', 525.0000,1,     0.000,     0.000,   1,   2,0.99989,  -3.0654,   1
 10008,'LUODON50    ', 525.0000,1,     0.000,  -472.000,   1,   2,0.99309,   1.0919,   2
 10009,'MAOMIN50    ', 525.0000,1,     0.000,     0.000,   1,   2,0.99718,  12.1313,   2
 10010,'XIANLS50    ', 525.0000,1,     0.000,  -372.000,   1,   2,0.99997,   7.9211,   1
 10011,'GANGCH50    ', 525.0000,1,     0.000,     0.000,   1,   1,1.00601,  11.6642,   1
 10012,'NPS2        ',  26.0000,2,     0.000,     0.000,   1,   3,1.01500,   8.5547,   1
 10013,'NPS3        ',  26.0000,2,     0.000,     0.000,   1,   4,1.01500,   4.4286,   1
 10014,'NPS4        ',  26.0000,2,     0.000,     0.000,   1,   4,1.01500,   4.4286,   1
 10015,'SJA4        ',  20.0000,2,     0.000,     0.000,   1,   4,1.01500,   3.8527,   1
 10016,'SJA5        ',  20.0000,2,     0.000,     0.000,   1,   4,1.01500,   3.8527,   1
 10017,'SJB1        ',  19.0000,3,     0.000,     0.000,   1,   4,1.01500,   0.0000,   1
 10018,'SJB2        ',  19.0000,2,     0.000,     0.000,   1,   4,1.01500,   3.5570,   1
 10019,'SJC1        ',  19.0000,2,     0.000,     0.000,   1,   4,1.00500,   4.9270,   1
 10020,'SJC2        ',  19.0000,2,     0.000,     0.000,   1,   4,1.00500,   4.9023,   1
 10021,'SJC3        ',  19.0000,2,     0.000,     0.000,   1,   4,1.00500,   4.9270,   1
 10022,'PSS1        ',  18.0000,2,     0.000,     0.000,   1,   4,1.02500,   8.0793,   1
 10023,'PSS2        ',  18.0000,2,     0.000,     0.000,   1,   4,1.02500,   8.0793,   1
 10024,'PSS3        ',  18.0000,2,     0.000,     0.000,   1,   4,1.02500,   8.0793,   1
 10025,'PSS4        ',  18.0000,2,     0.000,     0.000,   1,   4,1.03800,   7.9825,   1
 10026,'PSS6        ',  18.0000,2,     0.000,     0.000,   1,   4,1.02500,   7.9931,   1
 10027,'PSS7        ',  18.0000,2,     0.000,     0.000,   1,   4,1.02500,   7.9931,   1
 10028,'PSS8        ',  18.0000,2,     0.000,     0.000,   1,   4,1.02500,   7.9931,   1
 10029,'HZX2        ',  18.0000,2,     0.000,     0.000,   1,   4,1.03500,   2.8428,   1
 10030,'ZUH3        ',  20.0000,2,     0.000,     0.000,   1,   4,1.00014,   6.5924,   1
 10031,'ZUH4        ',  20.0000,2,     0.000,     0.000,   1,   4,1.00014,   6.5924,   1
 10032,'TOG3        ',  20.0000,2,     0.000,     0.000,   1,   4,1.00000,   8.7903,   1
 10033,'TOG4        ',  20.0000,2,     0.000,     0.000,   1,   4,1.00000,   8.7903,   1
 10034,'TOG5        ',  20.0000,2,     0.000,     0.000,   1,   4,1.00000,   8.7903,   1
 10035,'LYJ1        ',  20.0000,2,     0.000,     0.000,   1,   4,1.00639,  19.5539,   1
 10036,'LYJ2        ',  20.0000,2,     0.000,     0.000,   1,   4,1.00639,  19.5539,   1
 10037,'QIAOK1      ',  22.0000,2,     0.000,     0.000,   1,   4,1.02000,  20.6368,   1
 10038,'QIAOK2      ',  22.0000,2,     0.000,     0.000,   1,   4,1.02093,  20.6308,   1
 10039,'YAX1        ',  20.0000,2,     0.000,     0.000,   1,   1,1.00800,  10.9711,   1
 10040,'HOHW1       ',  22.0000,2,     0.000,     0.000,   1,   4,1.00342,  11.1668,   1
 10041,'HOHW2       ',  22.0000,2,     0.000,     0.000,   1,   4,1.00342,  11.1668,   1
 10042,'HAIM1       ',  27.0000,2,     0.000,     0.000,   1,   1,1.02000,  16.0610,   1
 10043,'HSYB1       ',  20.0000,2,     0.000,     0.000,   1,   4,1.00368,  17.0469,   1
 10044,'HSYB2       ',  20.0000,2,     0.000,     0.000,   1,   4,1.00368,  17.0469,   1
 10045,'DAYAWAN=    ', 500.0000,1,     0.000,     0.000,   1,   3,1.05913,   1.2941,   1
 10046,'LINGAO=     ', 500.0000,1,     0.000,     0.000,   1,   1,1.05587,  -2.5081,   1
 10047,'SHAJIAC=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.05181,  -2.3151,   1
 10048,'SHAJIAB=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.05205,  -2.3476,   1
 10049,'XUNENG1=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.06236,   1.4088,   1
 10050,'XUNENG2=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.06229,   1.3222,   1
 10051,'HZXUNEN=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.06214,  -1.4327,   1
 10052,'ZHUHAIB=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.04610,   0.1734,   1
 10053,'TONGGU=     ', 500.0000,1,     0.000,     0.000,   1,   1,1.04663,   2.3032,   1
 10054,'LIYUJIA=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.07064,  14.1524,   1
 10055,'QIAOKOU=    ', 500.0000,1,     0.000,  -123.000,   1,   1,1.06995,  14.1122,   1
 10056,'AOLIYOU=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.05663,  11.6607,   1
 10057,'YANGXI=     ', 500.0000,1,     0.000,     0.000,   1,   1,1.05961,   5.5479,   1
 10058,'HONGHAW=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.06261,   5.5120,   1
 10059,'HAIMEN=     ', 500.0000,1,     0.000,     0.000,   1,   1,1.06662,  10.2687,   1
 10060,'HESHUYB=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.06049,  11.3670,   1
 10061,'ZCT=        ', 500.0000,1,     0.000,     0.000,   1,   1,1.04810,  -3.7205,   1
 10062,'ZENGCHE=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.04805,  -2.6421,   1
 10063,'GUANGNA=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.04938,  -3.8078,   1
 10064,'HUADU=      ', 500.0000,1,     0.000,  -246.000,   1,   1,1.05486,   1.1477,   1
 10065,'DCSUID=     ', 500.0000,1,     0.000,     0.000,   1,   2,1.04988,  -3.0654,   1
 10066,'XIANLS=     ', 500.0000,1,     0.000,  -198.000,   1,   1,1.05035,   7.7053,   1
 10067,'LUODONG=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.04405,   0.7122,   1
 10068,'XIJIANG=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.05078,   0.3515,   1
 10069,'SHUNDE=     ', 500.0000,1,     0.000,     0.000,   1,   1,1.04512,  -2.3081,   1
 10070,'YANDU=      ', 500.0000,1,     0.000,     0.000,   1,   1,1.06129,   2.5576,   1
 10071,'DGT=        ', 500.0000,1,     0.000,     0.000,   1,   1,1.05641,  -2.0717,   1
 10072,'DONGGUA=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.05805,  -3.0045,   1
 10073,'HENGLI=     ', 500.0000,1,     0.000,     0.000,   1,   1,1.05444,  -2.6746,   1
 10074,'GUANCHE=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.04165,  -5.8203,   1
 10075,'HUIZHOU=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.06043,  -0.5168,   1
 10076,'BOLUO=      ', 500.0000,1,     0.000,     0.000,   1,   1,1.06341,  -0.7322,   1
 10077,'SHANTOU=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.06403,   8.9984,   1
 10078,'MAOHU=      ', 500.0000,1,     0.000,     0.000,   1,   1,1.06328,   4.7490,   1
 10079,'JIAYING=    ', 500.0000,1,     0.000,  -198.000,   1,   1,1.06021,  11.0371,   1
 10080,'RONGJIA=    ', 500.0000,1,     0.000,  -123.000,   1,   1,1.06307,   8.4757,   1
 10081,'QUJIANG=    ', 500.0000,1,     0.000,  -297.000,   1,   1,1.05087,   5.4306,   1
 10082,'JIANGME=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.04715,  -0.9366,   1
 10083,'DIELING=    ', 500.0000,1,     0.000,  -198.000,   1,   1,1.05553,   4.5137,   1
 10084,'MAOMING=    ', 500.0000,1,     0.000,  -222.000,   1,   1,1.04763,  11.9102,   1
 10085,'GANGCHE=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.05611,  11.6642,   1
 10086,'XIANGSH=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.04199,  -2.1126,   1
 10087,'BEIJIAO=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.05068,  -0.3202,   1
 10088,'BEIJIAO     ', 220.0000,1,     0.000,     0.000,   1,   1,1.04407,  -3.6232,   1
 10089,'BJ2         ', 220.0000,1,     0.000,     0.000,   1,   1,0.99972,  -3.5859,   1
 10090,'BJ3         ', 220.0000,1,     0.000,     0.000,   1,   1,0.99968,  -3.5908,   1
 10091,'BJ32        ',  34.5000,1,     0.000,    80.000,   1,   1,1.04778,  -3.6282,   1
 10092,'BJ33        ',  34.5000,1,     0.000,    80.000,   1,   1,1.04762,  -3.6331,   1
 10093,'ZAY1        ',  20.0000,2,     0.000,     0.000,   1,   5,1.01000,   2.1739,   1
 10094,'ZAY2        ',  20.0000,2,     0.000,     0.000,   1,   5,1.01000,   2.1739,   1
 10095,'ZHAOYANG    ', 220.0000,1,     0.000,     0.000,   1,   6,1.06661,  -2.6728,   1
 10096,'QIANFAN     ', 220.0000,1,     0.000,     0.000,   1,   6,1.06584,  -2.7645,   1
 10097,'QIUCHANG    ', 220.0000,1,     0.000,     0.000,   1,   6,1.05761,  -3.5862,   1
 10098,'HUIZHOU     ', 220.0000,1,     0.000,     0.000,   1,   1,1.05620,  -3.4370,   1
 10099,'HZ1         ', 220.0000,1,     0.000,     0.000,   1,   1,1.01101,  -3.4068,   1
 10100,'HZ2         ', 220.0000,1,     0.000,     0.000,   1,   1,1.01101,  -3.4068,   1
 10101,'HZ31        ',  34.5000,1,     0.000,    40.000,   1,   1,1.03463,  -3.4242,   1
 10102,'HZ32        ',  34.5000,1,     0.000,    40.000,   1,   1,1.03463,  -3.4242,   1
 10103,'HZ3         ', 220.0000,1,     0.000,     0.000,   1,   1,1.01101,  -3.4068,   1
 10104,'HZ33        ',  34.5000,1,     0.000,    40.000,   1,   1,1.03463,  -3.4242,   1
 10105,'HUP5        ',  18.0000,2,     0.000,     0.000,   1,   5,1.01500,  -4.7302,   1
 10106,'HUP6        ',  18.0000,2,     0.000,     0.000,   1,   5,1.01500,  -4.7302,   1
 10107,'HUANGPUB    ', 220.0000,1,     0.000,     0.000,   1,   6,1.05094, -10.0199,   1
 10108,'BISHAN      ', 220.0000,1,     0.000,     0.000,   1,   6,1.03819, -11.1012,   1
 10109,'TANGXIA     ', 220.0000,1,     0.000,     0.000,   1,   6,1.03706, -10.7731,   1
 10110,'ZENGCHEA    ', 220.0000,1,     0.000,     0.000,   1,   1,1.03989,  -8.5319,   1
 10111,'ZENGCHEN    ', 220.0000,1,     0.000,     0.000,   1,   1,1.01986,  -9.3983,   1
 10112,'ZC1         ', 220.0000,1,     0.000,     0.000,   1,   1,1.00897,  -8.4673,   1
 10113,'ZC2         ', 220.0000,1,     0.000,     0.000,   1,   1,0.98984,  -9.3296,   1
 10114,'ZC3         ', 220.0000,1,     0.000,     0.000,   1,   1,0.98984,  -9.3296,   1
 10115,'ZC31        ',  34.5000,1,     0.000,    80.000,   1,   1,1.05687,  -8.5095,   1
 10116,'ZC32        ',  34.5000,1,     0.000,    80.000,   1,   1,1.03683,  -9.3718,   1
 10117,'ZC33        ',  34.5000,1,     0.000,    80.000,   1,   1,1.03683,  -9.3718,   1
 10118,'ZUJ1        ',  20.0000,2,     0.000,     0.000,   1,   5,1.01000,   0.9725,   1
 10119,'ZUJ2        ',  20.0000,2,     0.000,     0.000,   1,   5,1.01000,   0.9725,   1
 10120,'ZUJ3        ',  20.0000,2,     0.000,     0.000,   1,   5,1.01000,   0.6345,   1
 10121,'ZUJ4        ',  20.0000,2,     0.000,     0.000,   1,   5,1.01000,   0.6345,   1
 10122,'ZHUJIANG    ', 220.0000,1,     0.000,     0.000,   1,   6,1.05797,  -5.5713,   1
 10123,'GUANGNAA    ', 220.0000,1,     0.000,     0.000,   1,   1,1.03717,  -7.3111,   1
 10124,'GN1         ', 220.0000,1,     0.000,     0.000,   1,   1,1.00643,  -7.2667,   1
 10125,'GN31        ',  34.5000,1,     0.000,    60.000,   1,   1,1.03195,  -7.2864,   1
 10126,'GUANGNAB    ', 220.0000,1,     0.000,     0.000,   1,   1,1.03910,  -9.5809,   1
 10127,'GN3         ', 220.0000,1,     0.000,     0.000,   1,   1,1.00845,  -9.5058,   1
 10128,'GN33        ',  34.5000,1,     0.000,    60.000,   1,   1,1.03352,  -9.5252,   1
 10129,'GN4         ', 220.0000,1,     0.000,     0.000,   1,   1,1.00845,  -9.5058,   1
 10130,'GN34        ',  34.5000,1,     0.000,    60.000,   1,   1,1.03352,  -9.5252,   1
 10131,'ZHN1        ',  19.0000,2,     0.000,     0.000,   1,   5,1.00000,   0.9106,   1
 10132,'ZHN2        ',  19.0000,2,     0.000,     0.000,   1,   5,1.00000,   0.9106,   1
 10133,'ZHANNECH    ', 220.0000,1,     0.000,     0.000,   1,   6,1.05535,  -5.1571,   1
 10134,'HUQIAO      ', 220.0000,1,     0.000,     0.000,   1,   6,1.05302,  -5.4985,   1
 10135,'PANYU       ', 220.0000,1,     0.000,     0.000,   1,   6,1.03807,  -7.3080,   1
 10136,'HEY8        ',  20.0000,2,     0.000,     0.000,   1,   5,0.99604,  -3.0355,   1
 10137,'HEY9        ',  20.0000,2,     0.000,     0.000,   1,   5,1.00000,  -3.0604,   1
 10138,'HENGYUND    ', 220.0000,1,     0.000,     0.000,   1,   6,1.03722,  -8.3999,   1
 10139,'KAIYUANB    ', 220.0000,1,     0.000,     0.000,   1,   6,1.03325,  -8.7267,   1
 10140,'HUAPU       ', 220.0000,1,     0.000,     0.000,   1,   6,1.02153,  -9.5867,   1
 10141,'DES1        ',  20.0000,2,     0.000,     0.000,   1,   5,0.98987,  -2.2615,   1
 10142,'DES2        ',  20.0000,2,     0.000,     0.000,   1,   5,0.98987,  -2.2615,   1
 10143,'DESHENG     ', 220.0000,1,     0.000,     0.000,   1,   6,1.03403,  -7.7609,   1
 10144,'XUSHENG     ', 220.0000,1,     0.000,     0.000,   1,   6,1.03128,  -8.0265,   1
 10145,'SHUNDE      ', 220.0000,1,     0.000,     0.000,   1,   1,1.02904,  -7.4262,   1
 10146,'SD2         ', 220.0000,1,     0.000,     0.000,   1,   1,0.99883,  -7.3691,   1
 10147,'SD3         ', 220.0000,1,     0.000,     0.000,   1,   1,0.99883,  -7.3690,   1
 10148,'SD32        ',  34.5000,1,     0.000,    50.000,   1,   1,1.01870,  -7.3851,   1
 10149,'SD33        ',  34.5000,1,     0.000,    50.000,   1,   1,1.01876,  -7.3850,   1
 10150,'HEM3        ',  19.0000,2,     0.000,     0.000,   1,   5,0.96791,  -4.9011,   1
 10151,'HENGMENB    ', 220.0000,1,     0.000,     0.000,   1,   6,1.01524, -10.2959,   1
 10152,'QILE        ', 220.0000,1,     0.000,     0.000,   1,   6,1.00365, -11.5101,   1
 10153,'XIANGSHB    ', 220.0000,1,     0.000,     0.000,   1,   1,1.01362,  -9.8115,   1
 10154,'XIANGSHA    ', 220.0000,1,     0.000,     0.000,   1,   1,1.02552,  -9.5592,   1
 10155,'XS1         ', 220.0000,1,     0.000,     0.000,   1,   1,0.98232,  -9.4635,   1
 10156,'XS2         ', 220.0000,1,     0.000,     0.000,   1,   1,0.97110,  -9.7147,   1
 10157,'XS3         ', 220.0000,1,     0.000,     0.000,   1,   1,0.97108,  -9.7171,   1
 10158,'XS31        ',  34.5000,1,     0.000,   100.000,   1,   1,1.02464,  -9.4964,   1
 10159,'XS32        ',  34.5000,1,     0.000,   100.000,   1,   1,1.01283,  -9.7475,   1
 10160,'XS33        ',  34.5000,1,     0.000,   100.000,   1,   1,1.01261,  -9.7499,   1
 10161,'ZUH1        ',  22.0000,2,     0.000,     0.000,   1,   5,0.98000,  -2.4205,   1
 10162,'ZUH2        ',  22.0000,2,     0.000,     0.000,   1,   5,0.98000,  -2.4205,   1
 10163,'ZHUCHANG    ', 220.0000,1,     0.000,     0.000,   1,   6,1.01688,  -9.6695,   1
 10164,'DOUMEN      ', 220.0000,1,     0.000,     0.000,   1,   6,0.99407, -12.2371,   1
 10165,'SANXIANG    ', 220.0000,1,     0.000,     0.000,   1,   6,0.98503, -13.4070,   1
 10166,'TOG1        ',  20.0000,2,     0.000,     0.000,   1,   5,1.00000,   8.2984,   1
 10167,'TOG2        ',  20.0000,2,     0.000,     0.000,   1,   5,1.00000,   8.2984,   1
 10168,'TONGGUCH    ', 220.0000,1,     0.000,     0.000,   1,   6,1.05985,   1.8480,   1
 10169,'NENGDA      ', 220.0000,1,     0.000,     0.000,   1,   6,1.02687,  -3.5816,   1
 10170,'XINHUI      ', 220.0000,1,     0.000,     0.000,   1,   6,1.01576,  -5.4023,   1
 10171,'JIANGMEN    ', 220.0000,1,     0.000,     0.000,   1,   1,1.01661,  -5.3213,   1
 10172,'JM1         ', 220.0000,1,     0.000,     0.000,   1,   1,1.02442,  -5.2904,   1
 10173,'JM2         ', 220.0000,1,     0.000,     0.000,   1,   1,1.02442,  -5.2904,   1
 10174,'JM31        ',  34.5000,1,     0.000,    80.000,   1,   1,1.07830,  -5.3328,   1
 10175,'JM32        ',  34.5000,1,     0.000,    80.000,   1,   1,1.07830,  -5.3328,   1
 10176,'SAG10       ',  20.0000,2,     0.000,     0.000,   1,   5,1.00571,   7.9240,   1
 10177,'SAG11       ',  20.0000,2,     0.000,     0.000,   1,   5,1.00571,   7.9240,   1
 10178,'SHAOB       ', 220.0000,1,     0.000,     0.000,   1,   6,1.07119,   2.7531,   1
 10179,'QUJIANG     ', 220.0000,1,     0.000,     0.000,   1,   1,1.06926,   2.5286,   1
 10180,'QJ1         ', 220.0000,1,     0.000,     0.000,   1,   1,0.99720,   2.5636,   1
 10181,'QJ2         ', 220.0000,1,     0.000,     0.000,   1,   1,0.99703,   2.5632,   1
 10182,'QJ31        ',  34.5000,1,     0.000,     0.000,   1,   1,0.99720,   2.5636,   1
 10183,'QJ32        ',  34.5000,1,     0.000,     0.000,   1,   1,0.99703,   2.5632,   1
 10184,'YUL1        ',  13.8000,2,     0.000,     0.000,   1,   5,0.99000,   9.8722,   1
 10185,'YUL2        ',  13.8000,2,     0.000,     0.000,   1,   5,0.99000,   9.8722,   1
 10186,'YUELIAN     ', 220.0000,1,     0.000,     0.000,   1,   6,1.07642,   4.2218,   1
 10187,'XIANLS      ', 220.0000,1,     0.000,     0.000,   1,   1,1.08167,   4.0236,   1
 10188,'XLS2        ', 220.0000,1,     0.000,     0.000,   1,   1,1.04610,   4.0574,   1
 10189,'XLS32       ',  34.5000,1,     0.000,   180.000,   1,   1,1.16773,   3.8766,   1
 10190,'LUOY3       ',  13.8000,2,     0.000,     0.000,   1,   5,1.00000,   4.7225,   1
 10191,'LUOCHANG    ', 220.0000,1,     0.000,     0.000,   1,   6,1.06352,  -0.2567,   1
 10192,'ANFENG      ', 220.0000,1,     0.000,     0.000,   1,   6,1.06796,   2.0347,   1
 10193,'MAM5        ',  15.8000,2,     0.000,     0.000,   1,   5,0.97000,  16.8550,   1
 10194,'MAM6        ',  20.0000,2,     0.000,     0.000,   1,   5,0.97000,  16.8232,   1
 10195,'MAOCHANG    ', 220.0000,1,     0.000,     0.000,   1,   6,1.03156,  10.5671,   1
 10196,'DIELING     ', 220.0000,1,     0.000,     0.000,   1,   1,1.03202,   2.2388,   1
 10197,'DL2         ', 220.0000,1,     0.000,     0.000,   1,   1,1.00075,   2.2624,   1
 10198,'DL32        ',  34.5000,1,     0.000,     0.000,   1,   1,1.00075,   2.2624,   1
 10199,'DL3         ', 220.0000,1,     0.000,     0.000,   1,   1,1.00075,   2.2624,   1
 10200,'DL33        ',  34.5000,1,     0.000,     0.000,   1,   1,1.00075,   2.2624,   1
 10201,'ZAJ1        ',  20.0000,2,     0.000,     0.000,   1,   5,0.98000,  17.4778,   1
 10202,'ZAJ2        ',  20.0000,2,     0.000,     0.000,   1,   5,0.98000,  17.4778,   1
 10203,'ZAJ3        ',  20.0000,2,     0.000,     0.000,   1,   5,0.98000,  17.4778,   1
 10204,'ZAJ4        ',  20.0000,2,     0.000,     0.000,   1,   5,0.98000,  17.4778,   1
 10205,'ZHANJIAN    ', 220.0000,1,     0.000,     0.000,   1,   6,1.03450,  11.9465,   1
 10206,'CHIKAN      ', 220.0000,1,     0.000,     0.000,   1,   6,1.03150,  11.3609,   1
 10207,'SHENBEI     ', 220.0000,1,     0.000,     0.000,   1,   6,1.02865,  10.7763,   1
 10208,'GANGCHEN    ', 220.0000,1,     0.000,     0.000,   1,   1,1.02787,  10.5529,   1
 10209,'GH2         ', 220.0000,1,     0.000,     0.000,   1,   1,0.99674,  10.5635,   1
 10210,'GH32        ',  34.5000,1,     0.000,     0.000,   1,   1,0.99674,  10.5635,   1
 10211,'YUF1        ',  13.8000,2,     0.000,     0.000,   1,   5,0.97624,  -1.5620,   1
 10212,'YUF2        ',  13.8000,2,     0.000,     0.000,   1,   5,0.97624,  -1.5620,   1
 10213,'YUNFU       ', 220.0000,1,     0.000,     0.000,   1,   6,1.03832,  -4.7785,   1
 10214,'YUNFU1      ', 110.0000,1,     0.000,     0.000,   1,   6,1.02779,  -2.7202,   1
 10215,'YUNFU2      ', 110.0000,1,     0.000,     0.000,   1,   6,0.97498,  -1.5417,   1
 10216,'YUNFU3      ', 110.0000,1,     0.000,     0.000,   1,   6,1.02779,  -2.7202,   1
 10217,'YUNFU4      ', 110.0000,1,     0.000,     0.000,   1,   6,0.97498,  -1.5417,   1
 10218,'ZHUSHAN     ', 220.0000,1,     0.000,     0.000,   1,   6,1.02941,  -4.7398,   1
 10219,'YANDU       ', 220.0000,1,     0.000,     0.000,   1,   1,1.03142,  -3.9227,   1
 10220,'YD2         ', 220.0000,1,     0.000,     0.000,   1,   1,1.00050,  -3.8546,   1
 10221,'YD3         ', 220.0000,1,     0.000,     0.000,   1,   1,1.00050,  -3.8546,   1
 10222,'YD32        ',  34.5000,1,     0.000,     0.000,   1,   1,1.00050,  -3.8546,   1
 10223,'YD33        ',  34.5000,1,     0.000,     0.000,   1,   1,1.00050,  -3.8546,   1
 10224,'SAT1        ',  20.0000,2,     0.000,     0.000,   1,   5,1.00000,  14.1442,   1
 10225,'SAT2        ',  20.0000,2,     0.000,     0.000,   1,   5,1.00000,  14.1442,   1
 10226,'SAT3        ',  20.0000,2,     0.000,     0.000,   1,   5,1.00000,  15.7130,   1
 10227,'SHANCHAN    ', 220.0000,1,     0.000,     0.000,   1,   6,1.05809,   9.6013,   1
 10228,'GUANDI      ', 220.0000,1,     0.000,     0.000,   1,   6,1.04242,   8.2519,   1
 10229,'HONGLIAN    ', 220.0000,1,     0.000,     0.000,   1,   6,1.03827,   7.9485,   1
 10230,'SHANTOU     ', 220.0000,1,     0.000,     0.000,   1,   1,1.03445,   7.7418,   1
 10231,'ST1         ', 220.0000,1,     0.000,     0.000,   1,   1,1.00311,   7.7547,   1
 10232,'ST2         ', 220.0000,1,     0.000,     0.000,   1,   1,1.00317,   7.7552,   1
 10233,'ST3         ', 220.0000,1,     0.000,     0.000,   1,   1,1.00309,   7.7548,   1
 10234,'ST31        ',  34.5000,1,     0.000,   -45.000,   1,   1,0.97780,   7.7736,   1
 10235,'ST32        ',  34.5000,1,     0.000,   -45.000,   1,   1,0.97882,   7.7829,   1
 10236,'ST33        ',  34.5000,1,     0.000,   -45.000,   1,   1,0.97787,   7.7737,   1
 10237,'ZEL1        ',  20.0000,2,     0.000,     0.000,   1,   5,1.00000,  17.9328,   1
 10238,'ZEL2        ',  20.0000,2,     0.000,     0.000,   1,   5,1.00000,  17.9328,   1
 10239,'ZHELINCH    ', 220.0000,1,     0.000,     0.000,   1,   6,1.06119,  11.7741,   1
 10240,'RAOPING     ', 220.0000,1,     0.000,     0.000,   1,   6,1.04557,   9.4828,   1
 10241,'CHAOZHOU    ', 220.0000,1,     0.000,     0.000,   1,   6,1.02861,   7.1903,   1
 10242,'JINSHA      ', 220.0000,1,     0.000,     0.000,   1,   6,1.03173,   7.4735,   1
 10243,'JIH1        ',  22.0000,2,     0.000,     0.000,   1,   5,1.00000,  17.3048,   1
 10244,'JIH2        ',  22.0000,2,     0.000,     0.000,   1,   5,1.00000,  17.3048,   1
 10245,'JINGHACH    ', 220.0000,1,     0.000,     0.000,   1,   6,1.06135,  11.3410,   1
 10246,'LIANGYIN    ', 220.0000,1,     0.000,     0.000,   1,   6,1.04271,   8.5157,   1
 10247,'GURAO       ', 220.0000,1,     0.000,     0.000,   1,   6,1.03467,   7.7077,   1
 10248,'MEX3        ',  13.8000,2,     0.000,     0.000,   1,   5,0.99500,  18.7646,   1
 10249,'MEX4        ',  13.8000,2,     0.000,     0.000,   1,   5,0.99500,  18.8586,   1
 10250,'MEX5        ',  13.8000,2,     0.000,     0.000,   1,   5,0.99500,  18.4357,   1
 10251,'MEX6        ',  13.8000,2,     0.000,     0.000,   1,   5,0.99500,  18.4357,   1
 10252,'MEICHANG    ', 220.0000,1,     0.000,     0.000,   1,   6,1.05545,  13.6594,   1
 10253,'MEICHAN1    ', 110.0000,1,     0.000,     0.000,   1,   6,1.05818,  17.9521,   1
 10254,'MEICHAN0    ', 110.0000,1,     0.000,     0.000,   1,   6,0.99497,  18.7541,   1
 10255,'CHANGSHA    ', 220.0000,1,     0.000,     0.000,   1,   6,1.05103,  12.9383,   1
 10256,'JIAYING     ', 220.0000,1,     0.000,     0.000,   1,   1,1.04997,  13.1797,   1
 10257,'JY1         ', 220.0000,1,     0.000,     0.000,   1,   1,1.01812,  13.1566,   1
 10258,'JY31        ',  34.5000,1,     0.000,   -60.000,   1,   1,0.99361,  13.1751,   1
 10259,'YHC1        ',  20.0000,2,     0.000,     0.000,   1,   5,0.98568,   5.8463,   1
 10260,'YUANHECH    ', 220.0000,1,     0.000,     0.000,   1,   6,1.07655,   2.0398,   1
 10261,'LIANHE      ', 220.0000,1,     0.000,     0.000,   1,   6,1.07303,   1.1011,   1
 10262,'YANGTIAN    ', 220.0000,1,     0.000,     0.000,   1,   6,1.05980,  -2.4840,   1
 10263,'BOLUO       ', 220.0000,1,     0.000,     0.000,   1,   1,1.05936,  -3.8093,   1
 10264,'BL2         ', 220.0000,1,     0.000,     0.000,   1,   1,1.02298,  -3.7806,   1
 10265,'BL3         ', 220.0000,1,     0.000,     0.000,   1,   1,1.02298,  -3.7806,   1
 10266,'BL32        ',  34.5000,1,     0.000,   100.000,   1,   1,1.08646,  -3.8208,   1
 10267,'BL33        ',  34.5000,1,     0.000,   100.000,   1,   1,1.08646,  -3.8208,   1
 10268,'XFJ1        ',  13.8000,2,     0.000,     0.000,   1,   5,1.00000,   6.6703,   1
 10269,'XFJ2        ',  13.8000,2,     0.000,     0.000,   1,   5,1.00000,   5.6632,   1
 10270,'XFJ3        ',  13.8000,2,     0.000,     0.000,   1,   5,1.00000,   5.0884,   1
 10271,'XINFENGA    ', 220.0000,1,     0.000,     0.000,   1,   6,1.06852,   1.1707,   1
 10272,'XINFENGB    ', 220.0000,1,     0.000,     0.000,   1,   6,1.06830,   1.0776,   1
 10273,'HEYUAN      ', 220.0000,1,     0.000,     0.000,   1,   6,1.06810,   1.0279,   1
 10274,'NPS1        ',  26.0000,2,     0.000,     0.000,   1,   3,1.01500,   6.8340,   1
 10275,'SZE         ', 400.0000,1,     0.000,     0.000,   1,   3,1.06914,  -1.9260,   1
 10276,'NPS         ', 400.0000,1,     0.000,     0.000,   1,   3,1.07348,  -0.3359,   1
 10277,'TPE         ', 400.0000,1,     0.000,     0.000,   1,   1,1.06722,  -2.1363,   1
 10278,'YUE         ', 400.0000,1,     0.000,     0.000,   1,   1,1.06716,  -1.9821,   1
 10279,'SHENZHE=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.04703,  -4.0227,   1
 10280,'SHENZHEN    ', 220.0000,1,     0.000,     0.000,   1,   1,1.03791,  -8.1922,   1
 10281,'SZ3         ', 220.0000,1,     0.000,     0.000,   1,   1,0.98940,  -8.1471,   1
 10282,'SZ4         ', 220.0000,1,     0.000,     0.000,   1,   1,0.98940,  -8.1471,   1
 10283,'SZ5         ', 220.0000,1,     0.000,     0.000,   1,   1,0.98949,  -8.1492,   1
 10284,'SZ33        ',  34.5000,1,     0.000,    38.940,   1,   1,1.01199,  -8.1640,   1
 10285,'SZ34        ',  34.5000,1,     0.000,    38.940,   1,   1,1.01199,  -8.1640,   1
 10286,'SZ35        ',  34.5000,1,     0.000,    77.880,   1,   1,1.03573,  -8.1838,   1
 10287,'PENGCHE=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.04427,  -4.4366,   1
 10288,'PENGCHEA    ', 220.0000,1,     0.000,     0.000,   1,   1,1.03797, -11.2914,   1
 10289,'PC1         ', 220.0000,1,     0.000,     0.000,   1,   1,0.99410, -11.2040,   1
 10290,'PC4         ', 220.0000,1,     0.000,     0.000,   1,   1,0.99410, -11.2040,   1
 10291,'PC31        ',  34.5000,1,     0.000,   116.820,   1,   1,1.04463, -11.2434,   1
 10292,'PC34        ',  34.5000,1,     0.000,   116.820,   1,   1,1.04463, -11.2434,   1
 10293,'PENGCHEN    ', 220.0000,1,     0.000,     0.000,   1,   1,1.04882, -10.0472,   1
 10294,'PC2         ', 220.0000,1,     0.000,     0.000,   1,   1,1.00426,  -9.9744,   1
 10295,'PC3         ', 220.0000,1,     0.000,     0.000,   1,   1,1.00426,  -9.9744,   1
 10296,'PC32        ',  34.5000,1,     0.000,   116.820,   1,   1,1.05557, -10.0138,   1
 10297,'PC33        ',  34.5000,1,     0.000,   116.820,   1,   1,1.05542, -10.0138,   1
 10298,'KUNPENG=    ', 500.0000,1,     0.000,     0.000,   1,   1,1.05819,  -3.1800,   1
 10299,'KUNPENG     ', 220.0000,1,     0.000,     0.000,   1,   1,1.03936,  -7.0530,   1
 10300,'KP2         ', 220.0000,1,     0.000,     0.000,   1,   1,1.02151,  -7.0023,   1
 10301,'KP4         ', 220.0000,1,     0.000,     0.000,   1,   1,1.02150,  -7.0026,   1
 10302,'KP32        ',  34.5000,1,     0.000,    58.410,   1,   1,1.04675,  -7.0212,   1
 10303,'KP34        ',  34.5000,1,     0.000,    58.410,   1,   1,1.04667,  -7.0215,   1
 10304,'BAOAN=      ', 500.0000,1,     0.000,     0.000,   1,   1,1.04334,  -4.2943,   1
 10305,'BAOAN       ', 220.0000,1,     0.000,     0.000,   1,   1,1.03043, -11.6484,   1
 10306,'BA2         ', 220.0000,1,     0.000,     0.000,   1,   1,0.98656, -11.5581,   1
 10307,'BA3         ', 220.0000,1,     0.000,     0.000,   1,   1,0.98656, -11.5581,   1
 10308,'BA32        ',  34.5000,1,     0.000,   116.820,   1,   1,1.03753, -11.5968,   1
 10309,'BA33        ',  34.5000,1,     0.000,   116.820,   1,   1,1.03753, -11.5968,   1
 10310,'JINGMAO     ', 220.0000,1,     0.000,     0.000,   1,   7,1.03339,  -8.9315,   1
 10311,'HUANLE      ', 220.0000,1,     0.000,     0.000,   1,   7,1.05723, -10.1018,   1
 10312,'SHUIBEI     ', 220.0000,1,     0.000,     0.000,   1,   7,1.03523,  -8.5181,   1
 10313,'JUNKANG     ', 220.0000,1,     0.000,     0.000,   1,   7,1.05215,  -7.2591,   1
 10314,'TENGFEI     ', 220.0000,1,     0.000,     0.000,   1,   7,1.03688, -12.7746,   1
 10315,'HUANGGAN    ', 220.0000,1,     0.000,     0.000,   1,   7,1.04546, -11.8224,   1
 10316,'BINHE       ', 220.0000,1,     0.000,     0.000,   1,   7,1.04508, -11.8968,   1
 10317,'PINGSHAN    ', 220.0000,1,     0.000,     0.000,   1,   7,1.04249,  -8.1581,   1
 10318,'GONGMINB    ', 220.0000,1,     0.000,     0.000,   1,   7,1.02647, -12.5267,   1
 10319,'HONGTU      ', 220.0000,1,     0.000,     0.000,   1,   7,1.03790,  -8.2946,   1
 10320,'PANGUSHI    ', 220.0000,1,     0.000,     0.000,   1,   7,1.04411,  -7.4521,   1
 10321,'LONGTANG    ', 220.0000,1,     0.000,     0.000,   1,   7,1.04721, -11.0005,   1
 10322,'LILANG      ', 220.0000,1,     0.000,     0.000,   1,   7,1.03541,  -8.5962,   1
 10323,'MAAO        ', 220.0000,1,     0.000,     0.000,   1,   7,1.03162,  -8.1755,   1
 10324,'MEILIN      ', 220.0000,1,     0.000,     0.000,   1,   7,1.04823, -11.2858,   1
 10325,'FEICUI      ', 220.0000,1,     0.000,     0.000,   1,   7,1.05133, -11.0325,   1
 10326,'YUXIN       ', 220.0000,1,     0.000,     0.000,   1,   7,1.03017, -12.3507,   1
 10327,'XIANGHE     ', 220.0000,1,     0.000,     0.000,   1,   7,1.04983, -11.1897,   1
 10328,'WUTONG      ', 220.0000,1,     0.000,     0.000,   1,   7,1.03888,  -9.2403,   1
 10329,'XIANGSHN    ', 220.0000,1,     0.000,     0.000,   1,   7,1.02915, -12.6616,   1
 10330,'JIANLONG    ', 220.0000,1,     0.000,     0.000,   1,   7,1.03898,  -9.0208,   1
 10331,'GONGMING    ', 220.0000,1,     0.000,     0.000,   1,   7,1.02751, -12.8248,   1
 10332,'PINGAN      ', 220.0000,1,     0.000,     0.000,   1,   7,1.03537, -12.2275,   1
 10333,'JIHAI       ', 220.0000,1,     0.000,     0.000,   1,   7,1.03823, -12.1114,   1
 10334,'DONGHU      ', 220.0000,1,     0.000,     0.000,   1,   7,1.03406,  -8.8342,   1
 10335,'XIXIANG     ', 220.0000,1,     0.000,     0.000,   1,   7,1.04799, -11.0846,   1
 10336,'ZHONGHA     ', 220.0000,1,     0.000,     0.000,   1,   7,1.04150, -12.3976,   1
 10337,'FENJIN      ', 220.0000,1,     0.000,     0.000,   1,   7,1.01652, -13.9803,   1
 10338,'JIAAN       ', 220.0000,1,     0.000,     0.000,   1,   7,1.05084, -10.7761,   1
 10339,'QINGSHA     ', 220.0000,1,     0.000,     0.000,   1,   7,1.04189, -12.1682,   1
 10340,'MAW1        ',  20.0000,2,     0.000,     0.000,   1,   5,1.01368,  -3.4194,   1
 10341,'MAW2        ',  20.0000,2,     0.000,     0.000,   1,   5,1.01368,  -3.4194,   1
 10342,'MAW3        ',  20.0000,2,     0.000,     0.000,   1,   5,1.01500,  -3.4287,   1
 10343,'MAW4        ',  20.0000,2,     0.000,     0.000,   1,   5,1.01500,  -3.4287,   1
 10344,'MAW5        ',  20.0000,2,     0.000,     0.000,   1,   5,1.01500,  -3.4287,   1
 10345,'MAW6        ',  20.0000,2,     0.000,     0.000,   1,   5,1.01500,  -3.4287,   1
 10346,'QIW1        ',  20.0000,2,     0.000,     0.000,   1,   5,0.99072,  -5.1122,   1
 10347,'QIW2        ',  20.0000,2,     0.000,     0.000,   1,   5,0.99170,  -5.8222,   1
 10348,'MSH1        ',  13.8000,2,     0.000,     0.000,   1,   5,1.00000,  -6.6361,   1
 10349,'MSH2        ',  10.5000,2,     0.000,     0.000,   1,   5,0.99870,  -7.4739,   1
 10350,'NED1        ',  20.0000,2,     0.000,     0.000,   1,   5,0.99570,  -2.8632,   1
 10351,'NED2        ',  20.0000,2,     0.000,     0.000,   1,   5,0.99570,  -2.8632,   1
 10352,'NED3        ',  20.0000,2,     0.000,     0.000,   1,   5,1.00500,  -2.5655,   1
 10353,'MAWAN       ', 220.0000,1,     0.000,     0.000,   1,   7,1.06198,  -9.6060,   1
 10354,'QIANWAN     ', 220.0000,1,     0.000,     0.000,   1,   7,1.04348, -11.2214,   1
 10355,'MEISHICH    ', 220.0000,1,     0.000,     0.000,   1,   7,1.05033, -11.1485,   1
 10356,'NENGDONG    ', 220.0000,1,     0.000,     0.000,   1,   7,1.05773,  -6.4263,   1
 10357,'CHANGANB    ', 220.0000,1,     0.000,     0.000,   1,   8,1.01493, -14.1848,   1
 10358,'CHANGAB1    ', 110.0000,1,     0.000,     0.000,   1,   8,1.01186, -20.2523,   1
 10359,'CHANGAB2    ',  10.5000,1,     0.000,    50.000,   1,   8,0.98175, -20.2523,   1
 10360,'CHANGAB0    ', 110.0000,1,     0.000,     0.000,   1,   8,0.96873, -20.2320,   1
 10361,'FenJ110     ', 110.0000,1,     0.000,     0.000,   1,   9,0.98232, -22.6135,   1
 10362,'FenJ2200    ', 220.0000,1,     0.000,     0.000,   1,   9,0.93973, -22.5878,   1
 10363,'FenJ10      ',  10.5000,1,     0.000,   155.000,   1,   9,1.00059, -25.7287,   1
 10364,'FenJ2201    ', 220.0000,1,     0.000,     0.000,   1,   9,0.93973, -22.5878,   1
 10365,'FenJ220#    ', 220.0000,1,     0.000,     0.000,   1,   9,0.93973, -22.5878,   1
 10366,'松北        ', 110.0000,1,     0.000,     0.000,   1,   9,0.97547, -23.3921,   1
 10367,'旧基        ', 110.0000,1,     0.000,     0.000,   1,   9,0.97027, -23.9911,   1
 10368,'燕罗        ', 110.0000,1,     0.000,     0.000,   1,   9,0.97601, -23.2906,   1
 10369,'合水口      ', 110.0000,1,     0.000,     0.000,   1,   9,0.97443, -23.5256,   1
 10370,'潭头        ', 110.0000,1,     0.000,     0.000,   1,   9,0.96912, -24.1327,   1
 10371,'GonM110     ', 110.0000,1,     0.000,     0.000,   1,  10,1.03885, -22.0052,   1
 10372,'GonM110B    ', 110.0000,1,     0.000,     0.000,   1,  10,1.03096, -22.3514,   1
 10373,'GonM2200    ', 220.0000,1,     0.000,     0.000,   1,  10,0.94448, -21.9884,   1
 10374,'GonM10      ',  10.5000,1,     0.000,    73.000,   1,  10,1.00317, -23.4322,   1
 10375,'GonM2201    ', 220.0000,1,     0.000,     0.000,   1,  10,0.94449, -21.9875,   1
 10376,'GonM2202    ', 220.0000,1,     0.000,     0.000,   1,  10,0.94449, -21.9879,   1
 10377,'GonM220#    ', 220.0000,1,     0.000,     0.000,   1,  10,0.93732, -22.3299,   1
 10378,'GonM10B     ',  10.5000,1,     0.000,    29.200,   1,  10,1.00159, -23.6785,   1
 10379,'和平        ', 110.0000,1,     0.000,     0.000,   1,  10,1.00084, -26.3057,   1
 10380,'东周        ', 110.0000,1,     0.000,     0.000,   1,  10,1.03813, -22.1239,   1
 10381,'上村        ', 110.0000,1,     0.000,     0.000,   1,  10,1.03293, -22.6507,   1
 10382,'圳美        ', 110.0000,1,     0.000,     0.000,   1,  10,1.03170, -22.8640,   1
 10383,'松岗        ', 110.0000,1,     0.000,     0.000,   1,  10,1.03151, -22.8351,   1
 10384,'田寮        ', 110.0000,1,     0.000,     0.000,   1,  10,1.03561, -22.3448,   1
 10385,'育新110     ', 110.0000,1,     0.000,     0.000,   1,  11,0.99611, -22.5226,   1
 10386,'育新2200    ', 220.0000,1,     0.000,     0.000,   1,  11,0.95293, -22.4916,   1
 10387,'育新10      ',  10.5000,1,     0.000,    82.200,   1,  11,0.99764, -26.1412,   1
 10388,'育新220#    ', 220.0000,1,     0.000,     0.000,   1,  11,0.95293, -22.4916,   1
 10389,'圳美23      ', 110.0000,1,     0.000,     0.000,   1,  11,0.99516, -22.6654,   1
 10390,'光明        ', 110.0000,1,     0.000,     0.000,   1,  11,0.99306, -22.9231,   1
 10391,'塘尾        ', 110.0000,1,     0.000,     0.000,   1,  11,0.97487, -25.1702,   1
 10392,'大水坑      ', 110.0000,1,     0.000,     0.000,   1,  11,0.99027, -23.2539,   1
 10393,'东周2       ', 110.0000,1,     0.000,     0.000,   1,  11,0.99569, -22.5965,   1
 10394,'水田        ', 110.0000,1,     0.000,     0.000,   1,  11,0.98506, -23.6790,   1
 10395,'白芒1       ', 110.0000,1,     0.000,     0.000,   1,  11,0.98443, -23.7755,   1
 10396,'XSHan110     ', 110.0000,1,     0.000,     0.000,   1,  12,0.99450, -20.3796,   1
 10397,'XSHan2200    ', 220.0000,1,     0.000,     0.000,   1,  12,0.95138, -20.3566,   1
 10398,'XSHan10      ',  10.5000,1,     0.000,   192.000,   1,  12,1.00611, -23.2382,   1
 10399,'XSHan2201    ', 220.0000,1,     0.000,     0.000,   1,  12,0.95138, -20.3566,   1
 10400,'XSHan2202    ', 220.0000,1,     0.000,     0.000,   1,  12,0.95138, -20.3566,   1
 10401,'XSHan220#    ', 220.0000,1,     0.000,     0.000,   1,  12,0.95138, -20.3566,   1
 10402,'帝堂        ', 110.0000,1,     0.000,     0.000,   1,  12,0.98134, -21.7474,   1
 10403,'福源        ', 110.0000,1,     0.000,     0.000,   1,  12,0.98618, -21.2807,   1
 10404,'新桥        ', 110.0000,1,     0.000,     0.000,   1,  12,0.98692, -21.1658,   1
 10405,'芙蓉        ', 110.0000,1,     0.000,     0.000,   1,  12,0.99411, -20.4308,   1
 10406,'九围        ', 110.0000,1,     0.000,     0.000,   1,  12,0.99105, -20.6430,   1
 10407,'万安        ', 110.0000,1,     0.000,     0.000,   1,  12,0.97524, -22.4194,   1
 10408,'福永        ', 110.0000,1,     0.000,     0.000,   1,  12,0.98425, -21.4927,   1
 10409,'沙井        ', 110.0000,1,     0.000,     0.000,   1,  12,0.97870, -22.0448,   1
 10410,'平安110     ', 110.0000,1,     0.000,     0.000,   1,  13,1.01063, -21.1649,   1
 10411,'平安2200    ', 220.0000,1,     0.000,     0.000,   1,  13,0.91885, -21.1423,   1
 10412,'平安10      ',  10.5000,1,     0.000,    73.000,   1,  13,1.00069, -24.3942,   1
 10413,'平安2201    ', 220.0000,1,     0.000,     0.000,   1,  13,0.91885, -21.1423,   1
 10414,'平安220#    ', 220.0000,1,     0.000,     0.000,   1,  13,0.91885, -21.1423,   1
 10415,'塘边23      ', 110.0000,1,     0.000,     0.000,   1,  13,1.00935, -21.3341,   1
 10416,'航城        ', 110.0000,1,     0.000,     0.000,   1,  13,1.00664, -21.7172,   1
 10417,'凤凰        ', 110.0000,1,     0.000,     0.000,   1,  13,0.98445, -23.8395,   1
 10418,'沙井2       ', 110.0000,1,     0.000,     0.000,   1,  13,0.98150, -24.1945,   1
 10419,'西乡110     ', 110.0000,1,     0.000,     0.000,   1,  14,1.04041, -16.5996,   1
 10420,'西乡2200    ', 220.0000,1,     0.000,     0.000,   1,  14,0.94591, -16.5897,   1
 10421,'西乡10      ',  10.5000,1,     0.000,    89.000,   1,  14,1.01564, -18.9245,   1
 10422,'西乡2201    ', 220.0000,1,     0.000,     0.000,   1,  14,0.94591, -16.5896,   1
 10423,'西乡2202    ', 220.0000,1,     0.000,     0.000,   1,  14,0.94591, -16.5896,   1
 10424,'西乡220#    ', 220.0000,1,     0.000,     0.000,   1,  14,0.94597, -16.5938,   1
 10425,'宝安        ', 110.0000,1,     0.000,     0.000,   1,  14,1.03793, -16.7899,   1
 10426,'湖洋        ', 110.0000,1,     0.000,     0.000,   1,  14,1.03060, -17.7410,   1
 10427,'留仙洞      ', 110.0000,1,     0.000,     0.000,   1,  14,1.04654, -14.9666,   1
 10428,'新玉        ', 110.0000,1,     0.000,     0.000,   1,  14,1.02661, -18.1780,   1
 10429,'王家        ', 110.0000,1,     0.000,     0.000,   1,  14,1.02534, -18.3371,   1
 10430,'西丽        ', 110.0000,1,     0.000,     0.000,   1,  14,1.03692, -16.7482,   1
 10431,'新安        ', 110.0000,1,     0.000,     0.000,   1,  14,1.02189, -18.8351,   1
 10432,'九围23      ', 110.0000,1,     0.000,     0.000,   1,  14,1.01871, -19.1211,   1
 10433,'南头        ', 110.0000,1,     0.000,     0.000,   1,  14,1.04638, -15.2606,   1
 10434,'五村        ', 110.0000,1,     0.000,     0.000,   1,  14,1.03960, -16.2175,   1
 10435,'济海110     ', 110.0000,1,     0.000,     0.000,   1,  15,1.02221, -16.4903,   1
 10436,'济海2200    ', 220.0000,1,     0.000,     0.000,   1,  15,0.97781, -16.4851,   1
 10437,'济海10      ',  10.5000,1,     0.000,   164.000,   1,  15,1.00268, -17.5263,   1
 10438,'济海2201    ', 220.0000,1,     0.000,     0.000,   1,  15,0.97780, -16.4840,   1
 10439,'济海220#    ', 220.0000,1,     0.000,     0.000,   1,  15,0.97780, -16.4840,   1
 10440,'大浪        ', 110.0000,1,     0.000,     0.000,   1,  15,1.01835, -16.8866,   1
 10441,'腾飞110     ', 110.0000,1,     0.000,     0.000,   1,  16,1.00009, -20.2563,   1
 10442,'腾飞2200    ', 220.0000,1,     0.000,     0.000,   1,  16,0.95663, -20.2355,   1
 10443,'腾飞10      ',  10.5000,1,     0.000,    91.300,   1,  16,1.00449, -23.5413,   1
 10444,'腾飞220#    ', 220.0000,1,     0.000,     0.000,   1,  16,0.95663, -20.2355,   1
 10445,'大富        ', 110.0000,1,     0.000,     0.000,   1,  16,0.99938, -21.0688,   1
 10446,'福民        ', 110.0000,1,     0.000,     0.000,   1,  16,0.99290, -21.0800,   1
 10447,'观澜        ', 110.0000,1,     0.000,     0.000,   1,  16,1.00741, -21.4233,   1
 10448,'龙塘110     ', 110.0000,1,     0.000,     0.000,   1,  17,1.05266, -17.8810,   1
 10449,'龙塘2200    ', 220.0000,1,     0.000,     0.000,   1,  17,0.95703, -17.8683,   1
 10450,'龙塘10      ',  10.5000,1,     0.000,    73.000,   1,  17,1.00456, -18.9941,   1
 10451,'龙塘2201    ', 220.0000,1,     0.000,     0.000,   1,  17,0.95703, -17.8680,   1
 10452,'龙塘2202    ', 220.0000,1,     0.000,     0.000,   1,  17,0.95703, -17.8663,   1
 10453,'龙塘220#    ', 220.0000,1,     0.000,     0.000,   1,  17,0.95703, -17.8663,   1
 10454,'龙华        ', 110.0000,1,     0.000,     0.000,   1,  17,1.05041, -18.1349,   1
 10455,'坂田23      ', 110.0000,1,     0.000,     0.000,   1,  17,1.03230, -19.8082,   1
 10456,'雪岗        ', 110.0000,1,     0.000,     0.000,   1,  17,1.04282, -18.8369,   1
 10457,'白芒        ', 110.0000,1,     0.000,     0.000,   1,  17,1.05241, -17.9198,   1
 10458,'油松3       ', 110.0000,1,     0.000,     0.000,   1,  17,1.05095, -18.1092,   1
 10459,'坂田        ', 110.0000,1,     0.000,     0.000,   1,  17,1.04114, -18.9981,   1
 10460,'甲岸110     ', 110.0000,1,     0.000,     0.000,   1,  18,1.02193, -16.9295,   1
 10461,'甲岸2200    ', 220.0000,1,     0.000,     0.000,   1,  18,0.97759, -16.9109,   1
 10462,'甲岸10      ',  10.5000,1,     0.000,    27.400,   1,  18,0.98613, -19.2516,   1
 10463,'甲岸220#    ', 220.0000,1,     0.000,     0.000,   1,  18,0.97759, -16.9109,   1
 10464,'海天        ', 110.0000,1,     0.000,     0.000,   1,  18,1.02050, -17.1308,   1
 10465,'创新        ', 110.0000,1,     0.000,     0.000,   1,  18,1.02105, -17.0075,   1
 10466,'中心城      ', 110.0000,1,     0.000,     0.000,   1,  18,1.02182, -16.9403,   1
 10467,'大铲湾      ', 110.0000,1,     0.000,     0.000,   1,  18,1.02175, -16.9513,   1
 10468,'共乐        ', 110.0000,1,     0.000,     0.000,   1,  18,1.01925, -17.3096,   1
 10469,'塘边        ', 110.0000,1,     0.000,     0.000,   1,  18,1.01898, -17.3470,   1
 10470,'清水河12    ', 110.0000,1,     0.000,     0.000,   1,  19,1.02222, -21.4884,   1
 10471,'清水河10    ',  10.5000,1,     0.000,    65.700,   1,  19,0.99302, -21.9691,   1
 10472,'清水河24    ', 220.0000,1,     0.000,     0.000,   1,  19,0.92940, -21.4648,   1
 10473,'清水河22    ', 220.0000,1,     0.000,     0.000,   1,  19,0.92940, -21.4648,   1
 10474,'上步        ', 110.0000,1,     0.000,     0.000,   1,  19,1.01808, -21.9200,   1
 10475,'布吉        ', 110.0000,1,     0.000,     0.000,   1,  19,1.02051, -21.6641,   1
 10476,'笋岗        ', 110.0000,1,     0.000,     0.000,   1,  19,1.01907, -21.7967,   1
 10477,'正坑        ', 110.0000,1,     0.000,     0.000,   1,  19,1.02006, -21.7678,   1
 10478,'中航110     ', 110.0000,1,     0.000,     0.000,   1,  20,1.03953, -19.0500,   1
 10479,'中航2200    ', 220.0000,1,     0.000,     0.000,   1,  20,0.94509, -19.0358,   1
 10480,'中航10      ',  10.5000,1,     0.000,    51.100,   1,  20,1.00187, -20.0387,   1
 10481,'中航2201    ', 220.0000,1,     0.000,     0.000,   1,  20,0.94509, -19.0358,   1
 10482,'田面        ', 110.0000,1,     0.000,     0.000,   1,  20,1.03893, -19.1186,   1
 10483,'通心岭      ', 110.0000,1,     0.000,     0.000,   1,  20,1.03857, -19.1303,   1
 10484,'华强        ', 110.0000,1,     0.000,     0.000,   1,  20,1.03949, -19.0571,   1
 10485,'欢乐110     ', 110.0000,1,     0.000,     0.000,   1,  21,1.03833, -11.1108,   1
 10486,'欢乐2200    ', 220.0000,1,     0.000,     0.000,   1,  21,0.99320, -11.1089,   1
 10487,'欢乐10      ',  10.5000,1,     0.000,     9.130,   1,  21,0.99599, -12.2070,   1
 10488,'欢乐220#    ', 220.0000,1,     0.000,     0.000,   1,  21,0.99320, -11.1089,   1
 10489,'南山        ', 110.0000,1,     0.000,     0.000,   1,  21,1.03424, -11.5825,   1
 10490,'桂庙        ', 110.0000,1,     0.000,     0.000,   1,  21,1.03316, -11.7673,   1
 10491,'后海        ', 110.0000,1,     0.000,     0.000,   1,  21,1.03266, -11.7883,   1
 10492,'白田        ', 110.0000,1,     0.000,     0.000,   1,  21,1.03928, -10.9450,   1
 10493,'湾厦        ', 110.0000,1,     0.000,     0.000,   1,  21,1.03818, -11.1297,   1
 10494,'翡翠110     ', 110.0000,1,     0.000,     0.000,   1,  22,1.03340, -16.3138,   1
 10495,'翡翠2200    ', 220.0000,1,     0.000,     0.000,   1,  22,0.98854, -16.3006,   1
 10496,'翡翠10      ',  10.5000,1,     0.000,    36.500,   1,  22,1.00024, -20.0213,   1
 10497,'翡翠220#    ', 220.0000,1,     0.000,     0.000,   1,  22,0.98854, -16.3006,   1
 10498,'沙河        ', 110.0000,1,     0.000,     0.000,   1,  22,1.03056, -16.6304,   1
 10499,'科技园      ', 110.0000,1,     0.000,     0.000,   1,  22,1.03110, -16.5612,   1
 10500,'大学城      ', 110.0000,1,     0.000,     0.000,   1,  22,1.03214, -16.4440,   1
 10501,'红树        ', 110.0000,1,     0.000,     0.000,   1,  23,1.01464, -14.5393,   1
 10502,'高新        ', 110.0000,1,     0.000,     0.000,   1,  23,1.01389, -14.6032,   1
 10503,'竹子林      ', 110.0000,1,     0.000,     0.000,   1,  23,1.01434, -14.5676,   1
 10504,'祥和10      ',  10.5000,1,     0.000,    27.400,   1,  23,0.98690, -17.3666,   1
 10505,'祥和110     ', 110.0000,1,     0.000,     0.000,   1,  23,1.01477, -14.5218,   1
 10506,'祥和220#    ', 220.0000,1,     0.000,     0.000,   1,  23,0.97068, -14.5163,   1
 10507,'祥和2200    ', 220.0000,1,     0.000,     0.000,   1,  23,0.97068, -14.5163,   1
 10508,'景田        ', 110.0000,1,     0.000,     0.000,   1,  24,1.05035, -10.1152,   1
 10509,'梅林10      ',  10.5000,1,     0.000,    29.200,   1,  24,1.00367, -10.5624,   1
 10510,'梅林110     ', 110.0000,1,     0.000,     0.000,   1,  24,1.05118, -10.0075,   1
 10511,'梅林220#    ', 220.0000,1,     0.000,     0.000,   1,  24,0.95561, -10.0130,   1
 10512,'梅林2200    ', 220.0000,1,     0.000,     0.000,   1,  24,0.95561, -10.0129,   1
 10513,'梅林2201    ', 220.0000,1,     0.000,     0.000,   1,  24,0.95561, -10.0131,   1
 10514,'石厦        ', 110.0000,1,     0.000,     0.000,   1,  25,1.04089, -14.4296,   1
 10515,'皇岗10      ',  10.5000,1,     0.000,    58.400,   1,  25,0.99895, -15.0310,   1
 10516,'皇岗110     ', 110.0000,1,     0.000,     0.000,   1,  25,1.04170, -14.3403,   1
 10517,'皇岗220#    ', 220.0000,1,     0.000,     0.000,   1,  25,0.94702, -14.3363,   1
 10518,'皇岗2200    ', 220.0000,1,     0.000,     0.000,   1,  25,0.94702, -14.3365,   1
 10519,'皇岗2201    ', 220.0000,1,     0.000,     0.000,   1,  25,0.94702, -14.3363,   1
 10520,'皇岗#3变    ', 220.0000,1,     0.000,     0.000,   1,  25,0.94702, -14.3365,   1
 10521,'少年宫      ', 110.0000,1,     0.000,     0.000,   1,  26,1.02419, -17.4471,   1
 10522,'雅苑        ', 110.0000,1,     0.000,     0.000,   1,  26,1.02383, -17.5112,   1
 10523,'星河        ', 110.0000,1,     0.000,     0.000,   1,  26,1.02422, -17.4489,   1
 10524,'岗厦        ', 110.0000,1,     0.000,     0.000,   1,  26,1.02334, -17.5193,   1
 10525,'滨河110     ', 110.0000,1,     0.000,     0.000,   1,  26,1.02496, -17.3542,   1
 10526,'滨河10      ',  10.5000,1,     0.000,    21.900,   1,  26,0.98009, -18.0623,   1
 10527,'滨河220#    ', 220.0000,1,     0.000,     0.000,   1,  26,0.98044, -17.3433,   1
 10528,'滨河2200    ', 220.0000,1,     0.000,     0.000,   1,  26,0.98044, -17.3433,   1
 10529,'滨河2201    ', 220.0000,1,     0.000,     0.000,   1,  26,0.98048, -17.3431,   1
 10530,'六约        ', 110.0000,1,     0.000,     0.000,   1,  27,1.04831, -12.7385,   1
 10531,'岗头        ', 110.0000,1,     0.000,     0.000,   1,  27,1.04461, -13.2218,   1
 10532,'木古        ', 110.0000,1,     0.000,     0.000,   1,  27,1.03925, -13.8932,   1
 10533,'岐岭        ', 110.0000,1,     0.000,     0.000,   1,  27,1.04026, -13.8140,   1
 10534,'牛湖        ', 110.0000,1,     0.000,     0.000,   1,  27,1.04192, -13.6413,   1
 10535,'新木        ', 110.0000,1,     0.000,     0.000,   1,  27,1.05092, -12.5081,   1
 10536,'民治        ', 110.0000,1,     0.000,     0.000,   1,  27,1.04823, -12.8117,   1
 10537,'李朗10      ',  10.5000,1,     0.000,    27.400,   1,  27,1.00706, -14.4810,   1
 10538,'铁路牵引    ', 110.0000,1,     0.000,     0.000,   1,  27,1.03925, -13.8932,   1
 10539,'李朗110     ', 110.0000,1,     0.000,     0.000,   1,  27,1.05125, -12.4699,   1
 10540,'李朗2200    ', 220.0000,1,     0.000,     0.000,   1,  27,1.00559, -12.4592,   1
 10541,'李朗2201    ', 220.0000,1,     0.000,     0.000,   1,  27,1.00559, -12.4592,   1
 10542,'李朗2202    ', 220.0000,1,     0.000,     0.000,   1,  27,1.00559, -12.4592,   1
 10543,'李朗220#    ', 220.0000,1,     0.000,     0.000,   1,  27,1.00559, -12.4592,   1
 10544,'坑梓        ', 110.0000,1,     0.000,     0.000,   1,  28,1.03203, -10.8226,   1
 10545,'工业区      ', 110.0000,1,     0.000,     0.000,   1,  28,1.03207, -10.8111,   1
 10546,'南布        ', 110.0000,1,     0.000,     0.000,   1,  28,1.03148, -10.9327,   1
 10547,'盘古石10    ',  10.5000,1,     0.000,    27.400,   1,  28,1.00556, -11.5431,   1
 10548,'盘古石11    ', 110.0000,1,     0.000,     0.000,   1,  28,1.03260, -10.7544,   1
 10549,'盘古石21    ', 220.0000,1,     0.000,     0.000,   1,  28,0.98772, -10.7440,   1
 10550,'盘古石22    ', 220.0000,1,     0.000,     0.000,   1,  28,0.98777, -10.7439,   1
 10551,'清林        ', 110.0000,1,     0.000,     0.000,   1,  29,1.03808, -12.0429,   1
 10552,'向前        ', 110.0000,1,     0.000,     0.000,   1,  29,1.03620, -12.2632,   1
 10553,'奥林        ', 110.0000,1,     0.000,     0.000,   1,  29,1.04004, -11.9871,   1
 10554,'香园        ', 110.0000,1,     0.000,     0.000,   1,  29,1.03560, -12.4689,   1
 10555,'龙东        ', 110.0000,1,     0.000,     0.000,   1,  29,1.03706, -12.2435,   1
 10556,'松前        ', 110.0000,1,     0.000,     0.000,   1,  29,1.03719, -12.2384,   1
 10557,'林径        ', 110.0000,1,     0.000,     0.000,   1,  29,1.03787, -12.1607,   1
 10558,'马坳10      ',  10.5000,1,     0.000,    18.300,   1,  29,0.99692, -12.5465,   1
 10559,'马坳110     ', 110.0000,1,     0.000,     0.000,   1,  29,1.04243, -11.5906,   1
 10560,'马坳220#    ', 220.0000,1,     0.000,     0.000,   1,  29,0.99712, -11.5800,   1
 10561,'马坳2200    ', 220.0000,1,     0.000,     0.000,   1,  29,0.99717, -11.5799,   1
 10562,'马坳2201    ', 220.0000,1,     0.000,     0.000,   1,  29,0.99717, -11.5799,   1
 10563,'马坳2202    ', 220.0000,1,     0.000,     0.000,   1,  29,0.99717, -11.5799,   1
 10564,'碧岭        ', 110.0000,1,     0.000,     0.000,   1,  30,1.02840, -13.5613,   1
 10565,'汤坑        ', 110.0000,1,     0.000,     0.000,   1,  30,1.02882, -13.5307,   1
 10566,'植物园      ', 110.0000,1,     0.000,     0.000,   1,  30,1.02636, -13.8811,   1
 10567,'安良23      ', 110.0000,1,     0.000,     0.000,   1,  30,1.02442, -14.1703,   1
 10568,'宏图10      ',  10.5000,1,     0.000,    45.600,   1,  30,1.01648, -14.0638,   1
 10569,'宏图110     ', 110.0000,1,     0.000,     0.000,   1,  30,1.02975, -13.4133,   1
 10570,'宏图220#    ', 220.0000,1,     0.000,     0.000,   1,  30,0.98505, -13.3962,   1
 10571,'宏图2200    ', 220.0000,1,     0.000,     0.000,   1,  30,0.98505, -13.3962,   1
 10572,'新百        ', 110.0000,1,     0.000,     0.000,   1,  31,1.03647,  -7.4030,   1
 10573,'葵冲        ', 110.0000,1,     0.000,     0.000,   1,  31,1.03592,  -7.4695,   1
 10574,'南澳        ', 110.0000,1,     0.000,     0.000,   1,  31,1.03827,  -7.1842,   1
 10575,'大鹏        ', 110.0000,1,     0.000,     0.000,   1,  31,1.03574,  -7.4854,   1
 10576,'梅沙        ', 110.0000,1,     0.000,     0.000,   1,  31,1.03023,  -8.0205,   1
 10577,'骏康10      ',  10.5000,1,     0.000,    54.800,   1,  31,1.00590,  -7.6751,   1
 10578,'骏康110     ', 110.0000,1,     0.000,     0.000,   1,  31,1.03683,  -7.3493,   1
 10579,'骏康220#    ', 220.0000,1,     0.000,     0.000,   1,  31,0.99174,  -7.3504,   1
 10580,'骏康2200    ', 220.0000,1,     0.000,     0.000,   1,  31,0.99174,  -7.3504,   1
 10581,'老大屋      ', 110.0000,1,     0.000,     0.000,   1,  32,1.03971, -11.8031,   1
 10582,'陆联        ', 110.0000,1,     0.000,     0.000,   1,  32,1.04110, -12.3122,   1
 10583,'龙岗        ', 110.0000,1,     0.000,     0.000,   1,  32,1.03938, -12.5049,   1
 10584,'坪地        ', 110.0000,1,     0.000,     0.000,   1,  32,1.03327, -13.4333,   1
 10585,'同乐        ', 110.0000,1,     0.000,     0.000,   1,  32,1.04030, -12.4843,   1
 10586,'坪山10      ',  10.5000,1,     0.000,    73.000,   1,  32,1.00219, -13.4760,   1
 10587,'丹荷        ', 110.0000,1,     0.000,     0.000,   1,  32,1.03970, -12.5709,   1
 10588,'坪山110     ', 110.0000,1,     0.000,     0.000,   1,  32,1.04200, -12.2447,   1
 10589,'坪山220#    ', 220.0000,1,     0.000,     0.000,   1,  32,0.94736, -12.2383,   1
 10590,'坪山2200    ', 220.0000,1,     0.000,     0.000,   1,  32,0.94736, -12.2395,   1
 10591,'坪山2201    ', 220.0000,1,     0.000,     0.000,   1,  32,0.94736, -12.2383,   1
 10592,'横岗        ', 110.0000,1,     0.000,     0.000,   1,  33,1.04365, -16.0551,   1
 10593,'平湖        ', 110.0000,1,     0.000,     0.000,   1,  33,1.04084, -17.4184,   1
 10594,'简龙10      ',  10.5000,1,     0.000,    43.800,   1,  33,1.00764, -16.4040,   1
 10595,'安良        ', 110.0000,1,     0.000,     0.000,   1,  33,1.05176, -15.2613,   1
 10596,'白泥坑      ', 110.0000,1,     0.000,     0.000,   1,  33,1.03870, -17.2448,   1
 10597,'简龙110     ', 110.0000,1,     0.000,     0.000,   1,  33,1.05261, -15.1228,   1
 10598,'简龙220#    ', 220.0000,1,     0.000,     0.000,   1,  33,0.95695, -15.1120,   1
 10599,'简龙2200    ', 220.0000,1,     0.000,     0.000,   1,  33,0.95695, -15.1120,   1
 10600,'简龙2201    ', 220.0000,1,     0.000,     0.000,   1,  33,0.95695, -15.1120,   1
 10601,'海景        ', 110.0000,1,     0.000,     0.000,   1,  34,1.01555, -11.6842,   1
 10602,'盐田        ', 110.0000,1,     0.000,     0.000,   1,  34,1.01519, -11.7486,   1
 10603,'梧桐10      ',  10.5000,1,     0.000,    45.600,   1,  34,1.00069, -12.9450,   1
 10604,'梧桐110     ', 110.0000,1,     0.000,     0.000,   1,  34,1.01671, -11.5340,   1
 10605,'梧桐220#    ', 220.0000,1,     0.000,     0.000,   1,  34,0.97252, -11.5282,   1
 10606,'梧桐2200    ', 220.0000,1,     0.000,     0.000,   1,  34,0.97252, -11.5282,   1
 10607,'黄贝岭      ', 110.0000,1,     0.000,     0.000,   1,  35,1.04161, -13.2307,   1
 10608,'洪湖        ', 110.0000,1,     0.000,     0.000,   1,  35,1.04211, -13.1819,   1
 10609,'水贝110     ', 110.0000,1,     0.000,     0.000,   1,  35,1.04229, -13.1533,   1
 10610,'水贝10      ',  10.5000,1,     0.000,    21.900,   1,  35,0.99013, -14.5675,   1
 10611,'水贝220#    ', 220.0000,1,     0.000,     0.000,   1,  35,0.94756, -13.1478,   1
 10612,'水贝2200    ', 220.0000,1,     0.000,     0.000,   1,  35,0.94758, -13.1480,   1
 10613,'水贝2201    ', 220.0000,1,     0.000,     0.000,   1,  35,0.94756, -13.1477,   1
 10614,'春风        ', 110.0000,1,     0.000,     0.000,   1,  36,1.02606, -14.0657,   1
 10615,'广场        ', 110.0000,1,     0.000,     0.000,   1,  36,1.02655, -14.0227,   1
 10616,'红岭        ', 110.0000,1,     0.000,     0.000,   1,  36,1.02595, -14.0947,   1
 10617,'经贸10      ',  10.5000,1,     0.000,    14.600,   1,  36,0.98810, -15.8589,   1
 10618,'经贸110     ', 110.0000,1,     0.000,     0.000,   1,  36,1.02672, -13.9963,   1
 10619,'经贸2200    ', 220.0000,1,     0.000,     0.000,   1,  36,0.93342, -13.9837,   1
 10620,'经贸2201    ', 220.0000,1,     0.000,     0.000,   1,  36,0.93342, -13.9837,   1
 10621,'莲塘        ', 110.0000,1,     0.000,     0.000,   1,  37,1.02414, -14.2237,   1
 10622,'沙头角      ', 110.0000,1,     0.000,     0.000,   1,  37,1.02152, -14.5276,   1
 10623,'联城        ', 110.0000,1,     0.000,     0.000,   1,  37,1.02581, -14.0884,   1
 10624,'罗湖        ', 110.0000,1,     0.000,     0.000,   1,  37,1.02569, -14.1305,   1
 10625,'东湖110     ', 110.0000,1,     0.000,     0.000,   1,  37,1.02635, -14.0189,   1
 10626,'东湖10      ',  10.5000,1,     0.000,    21.900,   1,  37,0.98607, -15.8159,   1
 10627,'东湖220#    ', 220.0000,1,     0.000,     0.000,   1,  37,0.93309, -14.0059,   1
 10628,'东湖2200    ', 220.0000,1,     0.000,     0.000,   1,  37,0.93309, -14.0059,   1
 10629,'东湖2201    ', 220.0000,1,     0.000,     0.000,   1,  37,0.93309, -14.0059,   1
 10630,'南山电0     ', 110.0000,2,     0.000,     0.000,   1,  38,1.05900, -12.6243,   1
 10631,'南山电厂    ', 110.0000,2,     0.000,     0.000,   1,  38,1.05900, -13.5805,   1
 10632,'南山电1     ', 110.0000,2,     0.000,     0.000,   1,  38,1.03900, -11.0410,   1
 10633,'宝昌电0     ', 110.0000,2,     0.000,     0.000,   1,  38,1.00843, -21.3563,   1
 10634,'宝昌电厂    ', 110.0000,2,     0.000,     0.000,   1,  38,1.05800, -17.3437,   1
 10635,'月亮湾电    ', 110.0000,2,     0.000,     0.000,   1,  38,1.04000, -10.8371,   1
 10636,'美视A厂     ', 110.0000,2,     0.000,     0.000,   1,  38,1.05035, -10.1152,   1
 10637,'美视B厂     ', 110.0000,2,     0.000,     0.000,   1,  38,1.05500,  -9.6062,   1
 10638,'钰湖电0     ', 110.0000,2,     0.000,     0.000,   1,  38,1.04500, -13.3220,   1
 10639,'钰湖电厂    ', 110.0000,2,     0.000,     0.000,   1,  38,1.04900, -16.7371,   1
 10640,'福华德0     ', 110.0000,2,     0.000,     0.000,   1,  38,1.04000,  -6.9833,   1
 10641,'福华德电    ', 110.0000,2,     0.000,     0.000,   1,  38,1.05900,  -6.7081,   1
 10642,'梅林2M      ', 110.0000,1,     0.000,     0.000,   1,  39,1.06363,  -2.4524,   1
 10643,'车公庙      ', 110.0000,1,     0.000,     0.000,   1,  39,1.06039,  -2.7424,   1
 10644,'大芬        ', 110.0000,1,     0.000,     0.000,   1,  39,1.03067,  -7.8944,   1
 10645,'香港水0     ', 110.0000,1,     0.000,     0.000,   1,  39,1.04016,  -6.9360,   1
 10646,'元朗132     ', 132.0000,1,     0.000,     0.000,   1,  39,1.00588,  -2.0273,   1
 10647,'汀角道      ', 132.0000,1,     0.000,     0.000,   1,  39,1.00248,  -4.0228,   1
 10648,'香港水贝    ', 132.0000,1,     0.000,     0.000,   1,  39,0.98169,  -6.8583,   1
 10649,'粉岭        ', 132.0000,1,     0.000,     0.000,   1,  39,1.00405,  -2.5798,   1
 10650,'樟树布      ', 110.0000,1,     0.000,     0.000,   1,  39,1.03928,  -7.0293,   1
 10651,'香蜜湖      ', 110.0000,1,     0.000,     0.000,   1,  39,1.06128,  -2.6594,   1
 10652,'农科        ', 110.0000,1,     0.000,     0.000,   1,  39,1.06184,  -2.6283,   1
 10653,'兰岗        ', 110.0000,1,     0.000,     0.000,   1,  39,1.06156,  -2.7154,   1
 10654,'莲花山      ', 110.0000,1,     0.000,     0.000,   1,  39,1.06113,  -2.7681,   1
 10655,'罗湖132     ', 132.0000,1,     0.000,     0.000,   1,  39,1.00103,  -4.0572,   1
 10656,'春风132     ', 132.0000,1,     0.000,     0.000,   1,  39,1.00108,  -4.0483,   1
 10657,'梅林132     ', 132.0000,1,     0.000,     0.000,   1,  39,1.00411,  -2.3143,   1
 10658,'春风1       ', 110.0000,1,     0.000,     0.000,   1,  39,1.06108,  -4.0759,   1
 10659,'罗湖13      ', 110.0000,1,     0.000,     0.000,   1,  39,1.06103,  -4.0849,   1
0 / END OF BUS DATA, BEGIN LOAD DATA
 10001,'1 ',1,   1,   1, -1656.000,  -115.000,     0.000,     0.000,     0.000,     0.000,   1
 10002,'1 ',1,   1,   2, -2820.000,  -429.000,     0.000,     0.000,     0.000,     0.000,   2
 10004,'1 ',1,   1,   1, -2780.000,   117.800,     0.000,     0.000,     0.000,     0.000,   2
 10005,'1 ',1,   1,   1, -2800.000,  -251.000,     0.000,     0.000,     0.000,     0.000,   1
 10008,'1 ',1,   1,   2, -3607.000,   199.700,     0.000,     0.000,     0.000,     0.000,   2
 10009,'1 ',1,   1,   2, -2117.000,   302.000,     0.000,     0.000,     0.000,     0.000,   2
 10010,'1 ',1,   1,   2, -2077.000,  -172.000,     0.000,     0.000,     0.000,     0.000,   1
 10011,'1 ',1,   1,   1,     0.000,  -104.000,     0.000,     0.000,     0.000,     0.000,   1
 10012,'1 ',1,   1,   3,    29.050,    16.600,     0.000,     0.000,     0.000,     0.000,   1
 10013,'1 ',1,   1,   4,    35.000,    20.000,     0.000,     0.000,     0.000,     0.000,   1
 10014,'1 ',1,   1,   4,    35.000,    20.000,     0.000,     0.000,     0.000,     0.000,   1
 10015,'1 ',1,   1,   4,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10016,'1 ',1,   1,   4,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10017,'1 ',1,   1,   4,    15.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
 10018,'1 ',1,   1,   4,    15.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
 10019,'1 ',1,   1,   4,    28.000,    15.000,     0.000,     0.000,     0.000,     0.000,   1
 10020,'1 ',1,   1,   4,    28.000,    15.000,     0.000,     0.000,     0.000,     0.000,   1
 10021,'1 ',1,   1,   4,    28.000,    15.000,     0.000,     0.000,     0.000,     0.000,   1
 10022,'1 ',1,   1,   4,    12.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10023,'1 ',1,   1,   4,    12.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10024,'1 ',1,   1,   4,    12.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10025,'1 ',1,   1,   4,    12.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10026,'1 ',1,   1,   4,    12.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10027,'1 ',1,   1,   4,    12.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10028,'1 ',1,   1,   4,    12.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10029,'1 ',1,   1,   4,    12.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10030,'1 ',1,   1,   4,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
 10031,'1 ',1,   1,   4,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
 10032,'1 ',1,   1,   4,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
 10033,'1 ',1,   1,   4,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
 10034,'1 ',1,   1,   4,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
 10035,'1 ',1,   1,   4,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10036,'1 ',1,   1,   4,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10037,'1 ',1,   1,   4,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
 10038,'1 ',1,   1,   4,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
 10039,'1 ',1,   1,   1,    36.000,    10.800,     0.000,     0.000,     0.000,     0.000,   1
 10040,'1 ',1,   1,   4,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
 10041,'1 ',1,   1,   4,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
 10042,'1 ',1,   1,   1,    60.000,    30.000,     0.000,     0.000,     0.000,     0.000,   1
 10043,'1 ',1,   1,   4,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10044,'1 ',1,   1,   4,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10048,'1 ',1,   1,   1,   281.700,    42.200,     0.000,     0.000,     0.000,     0.000,   1
 10064,'1 ',1,   1,   1,   846.600,     1.200,     0.000,     0.000,     0.000,     0.000,   1
 10067,'1 ',1,   1,   1,  2511.000,   130.600,     0.000,     0.000,     0.000,     0.000,   1
 10068,'1 ',1,   1,   1,  1050.000,   -19.200,     0.000,     0.000,     0.000,     0.000,   1
 10072,'1 ',1,   1,   1,  1856.000,   -65.700,     0.000,     0.000,     0.000,     0.000,   1
 10073,'1 ',1,   1,   1,  1974.000,   523.200,     0.000,     0.000,     0.000,     0.000,   1
 10074,'1 ',1,   1,   1,  2699.000,   158.000,     0.000,     0.000,     0.000,     0.000,   1
 10078,'1 ',1,   1,   1,   327.800,    76.000,     0.000,     0.000,     0.000,     0.000,   1
 10080,'1 ',1,   1,   1,   177.000,   117.100,     0.000,     0.000,     0.000,     0.000,   1
 10084,'1 ',1,   1,   1,   288.000,    40.800,     0.000,     0.000,     0.000,     0.000,   1
 10087,'1 ',1,   1,   1,   571.400,    24.100,     0.000,     0.000,     0.000,     0.000,   1
 10088,'1 ',1,   1,   1,  2301.000,   267.500,     0.000,     0.000,     0.000,     0.000,   1
 10093,'1 ',1,   1,   5,    10.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
 10094,'1 ',1,   1,   5,    10.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
 10095,'1 ',1,   1,   6,   266.600,   128.200,     0.000,     0.000,     0.000,     0.000,   1
 10096,'1 ',1,   1,   6,   119.700,    30.800,     0.000,     0.000,     0.000,     0.000,   1
 10097,'1 ',1,   1,   6,   247.900,    47.000,     0.000,     0.000,     0.000,     0.000,   1
 10098,'1 ',1,   1,   1,   714.400,   133.200,     0.000,     0.000,     0.000,     0.000,   1
 10105,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10106,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10107,'1 ',1,   1,   6,   100.600,   124.800,     0.000,     0.000,     0.000,     0.000,   1
 10108,'1 ',1,   1,   6,   468.300,   104.600,     0.000,     0.000,     0.000,     0.000,   1
 10109,'1 ',1,   1,   6,   440.700,    28.000,     0.000,     0.000,     0.000,     0.000,   1
 10111,'1 ',1,   1,   1,  1138.000,   239.500,     0.000,     0.000,     0.000,     0.000,   1
 10118,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10119,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10120,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10121,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10122,'1 ',1,   1,   6,   791.800,   216.000,     0.000,     0.000,     0.000,     0.000,   1
 10123,'1 ',1,   1,   1,   705.200,   187.800,     0.000,     0.000,     0.000,     0.000,   1
 10126,'1 ',1,   1,   1,  1245.000,   -55.200,     0.000,     0.000,     0.000,     0.000,   1
 10131,'1 ',1,   1,   5,    10.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
 10132,'1 ',1,   1,   5,    10.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
 10134,'1 ',1,   1,   6,   171.300,    15.700,     0.000,     0.000,     0.000,     0.000,   1
 10135,'1 ',1,   1,   6,   530.700,   158.300,     0.000,     0.000,     0.000,     0.000,   1
 10136,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10137,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10139,'1 ',1,   1,   6,    92.500,    18.300,     0.000,     0.000,     0.000,     0.000,   1
 10140,'1 ',1,   1,   6,   463.000,   142.500,     0.000,     0.000,     0.000,     0.000,   1
 10141,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10142,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10144,'1 ',1,   1,   6,   685.600,   146.800,     0.000,     0.000,     0.000,     0.000,   1
 10145,'1 ',1,   1,   1,   742.100,    91.300,     0.000,     0.000,     0.000,     0.000,   1
 10150,'1 ',1,   1,   5,    10.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
 10152,'1 ',1,   1,   6,   259.500,    84.600,     0.000,     0.000,     0.000,     0.000,   1
 10153,'1 ',1,   1,   1,  1187.000,   257.800,     0.000,     0.000,     0.000,     0.000,   1
 10154,'1 ',1,   1,   1,   776.500,   108.900,     0.000,     0.000,     0.000,     0.000,   1
 10161,'1 ',1,   1,   5,    35.000,    20.000,     0.000,     0.000,     0.000,     0.000,   1
 10162,'1 ',1,   1,   5,    35.000,    20.000,     0.000,     0.000,     0.000,     0.000,   1
 10163,'1 ',1,   1,   6,   707.800,    75.000,     0.000,     0.000,     0.000,     0.000,   1
 10164,'1 ',1,   1,   6,   324.900,   117.300,     0.000,     0.000,     0.000,     0.000,   1
 10165,'1 ',1,   1,   6,   598.200,   163.600,     0.000,     0.000,     0.000,     0.000,   1
 10166,'1 ',1,   1,   5,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
 10167,'1 ',1,   1,   5,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
 10168,'1 ',1,   1,   6,   836.800,   230.400,     0.000,     0.000,     0.000,     0.000,   1
 10169,'1 ',1,   1,   6,    74.100,    11.800,     0.000,     0.000,     0.000,     0.000,   1
 10170,'1 ',1,   1,   6,   162.200,    39.100,     0.000,     0.000,     0.000,     0.000,   1
 10171,'1 ',1,   1,   1,   749.700,   359.800,     0.000,     0.000,     0.000,     0.000,   1
 10176,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10177,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10179,'1 ',1,   1,   1,  1006.000,   159.900,     0.000,     0.000,     0.000,     0.000,   1
 10184,'1 ',1,   1,   5,     9.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
 10185,'1 ',1,   1,   5,     9.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
 10187,'1 ',1,   1,   1,   313.000,   -11.600,     0.000,     0.000,     0.000,     0.000,   1
 10190,'1 ',1,   1,   5,     8.400,     3.000,     0.000,     0.000,     0.000,     0.000,   1
 10191,'1 ',1,   1,   6,   297.800,   -11.800,     0.000,     0.000,     0.000,     0.000,   1
 10192,'1 ',1,   1,   6,    23.100,     5.800,     0.000,     0.000,     0.000,     0.000,   1
 10193,'1 ',1,   1,   5,    12.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
 10194,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10195,'1 ',1,   1,   6,   266.100,    91.700,     0.000,     0.000,     0.000,     0.000,   1
 10196,'1 ',1,   1,   1,   579.900,    22.400,     0.000,     0.000,     0.000,     0.000,   1
 10201,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10202,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10203,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10204,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10205,'1 ',1,   1,   6,   623.300,    65.600,     0.000,     0.000,     0.000,     0.000,   1
 10206,'1 ',1,   1,   6,   150.100,    13.500,     0.000,     0.000,     0.000,     0.000,   1
 10207,'1 ',1,   1,   6,    63.900,    11.300,     0.000,     0.000,     0.000,     0.000,   1
 10208,'1 ',1,   1,   1,   196.200,    54.600,     0.000,     0.000,     0.000,     0.000,   1
 10211,'1 ',1,   1,   5,     8.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
 10212,'1 ',1,   1,   5,     8.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
 10213,'1 ',1,   1,   6,   106.700,     7.900,     0.000,     0.000,     0.000,     0.000,   1
 10214,'1 ',1,   1,   6,    27.750,    11.100,     0.000,     0.000,     0.000,     0.000,   1
 10215,'1 ',1,   1,   6,    27.750,    11.100,     0.000,     0.000,     0.000,     0.000,   1
 10216,'1 ',1,   1,   6,    27.750,    11.100,     0.000,     0.000,     0.000,     0.000,   1
 10217,'1 ',1,   1,   6,    27.750,    11.100,     0.000,     0.000,     0.000,     0.000,   1
 10218,'1 ',1,   1,   6,   148.300,    47.200,     0.000,     0.000,     0.000,     0.000,   1
 10219,'1 ',1,   1,   1,  1001.000,    40.000,     0.000,     0.000,     0.000,     0.000,   1
 10224,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10225,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10226,'1 ',1,   1,   5,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
 10227,'1 ',1,   1,   6,   407.000,   138.600,     0.000,     0.000,     0.000,     0.000,   1
 10228,'1 ',1,   1,   6,   350.400,   123.400,     0.000,     0.000,     0.000,     0.000,   1
 10229,'1 ',1,   1,   6,   185.400,    61.600,     0.000,     0.000,     0.000,     0.000,   1
 10230,'1 ',1,   1,   1,   221.100,    27.600,     0.000,     0.000,     0.000,     0.000,   1
 10237,'1 ',1,   1,   5,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
 10238,'1 ',1,   1,   5,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
 10239,'1 ',1,   1,   6,   443.800,   119.400,     0.000,     0.000,     0.000,     0.000,   1
 10240,'1 ',1,   1,   6,   337.800,    89.400,     0.000,     0.000,     0.000,     0.000,   1
 10241,'1 ',1,   1,   6,   231.300,    53.000,     0.000,     0.000,     0.000,     0.000,   1
 10242,'1 ',1,   1,   6,   146.200,    44.500,     0.000,     0.000,     0.000,     0.000,   1
 10243,'1 ',1,   1,   5,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
 10244,'1 ',1,   1,   5,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
 10245,'1 ',1,   1,   6,   438.400,   114.800,     0.000,     0.000,     0.000,     0.000,   1
 10246,'1 ',1,   1,   6,   395.200,    94.100,     0.000,     0.000,     0.000,     0.000,   1
 10247,'1 ',1,   1,   6,   148.400,    57.500,     0.000,     0.000,     0.000,     0.000,   1
 10248,'1 ',1,   1,   5,     9.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
 10249,'1 ',1,   1,   5,     9.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
 10250,'1 ',1,   1,   5,     8.400,     5.000,     0.000,     0.000,     0.000,     0.000,   1
 10251,'1 ',1,   1,   5,     8.400,     5.000,     0.000,     0.000,     0.000,     0.000,   1
 10252,'1 ',1,   1,   6,   230.500,    17.200,     0.000,     0.000,     0.000,     0.000,   1
 10253,'1 ',1,   1,   6,    18.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1
 10255,'1 ',1,   1,   6,   192.300,   -11.600,     0.000,     0.000,     0.000,     0.000,   1
 10256,'1 ',1,   1,   1,  -309.000,   -82.500,     0.000,     0.000,     0.000,     0.000,   1
 10259,'1 ',1,   1,   5,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
 10261,'1 ',1,   1,   6,    55.600,     4.800,     0.000,     0.000,     0.000,     0.000,   1
 10262,'1 ',1,   1,   6,    82.600,    22.500,     0.000,     0.000,     0.000,     0.000,   1
 10263,'1 ',1,   1,   1,   705.200,    93.000,     0.000,     0.000,     0.000,     0.000,   1
 10273,'1 ',1,   1,   6,   205.100,    56.900,     0.000,     0.000,     0.000,     0.000,   1
 10274,'1 ',1,   1,   3,    29.050,    16.600,     0.000,     0.000,     0.000,     0.000,   1
 10277,'1 ',1,   1,   1,  1187.000,    94.000,     0.000,     0.000,     0.000,     0.000,   1
 10278,'1 ',1,   1,   1,  -664.000,   142.800,     0.000,     0.000,     0.000,     0.000,   1
 10340,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10341,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10342,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10343,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10344,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10345,'1 ',1,   1,   5,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10346,'1 ',1,   1,   5,    10.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
 10347,'1 ',1,   1,   5,    10.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
 10348,'1 ',1,   1,   5,     6.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
 10349,'1 ',1,   1,   5,     2.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
 10350,'1 ',1,   1,   5,    10.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
 10351,'1 ',1,   1,   5,    10.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
 10352,'1 ',1,   1,   5,    10.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
 10358,'1 ',1,   1,   8,   240.000,    70.000,     0.000,     0.000,     0.000,     0.000,   1
 10363,'1 ',1,   1,   9,   106.000,    27.000,     0.000,     0.000,     0.000,     0.000,   1
 10366,'1 ',1,   1,   9,   118.000,    33.400,     0.000,     0.000,     0.000,     0.000,   1
 10367,'1 ',1,   1,   9,   132.000,    36.340,     0.000,     0.000,     0.000,     0.000,   1
 10368,'1 ',1,   1,   9,   114.000,    33.000,     0.000,     0.000,     0.000,     0.000,   1
 10369,'1 ',1,   1,   9,    75.000,    17.000,     0.000,     0.000,     0.000,     0.000,   1
 10370,'1 ',1,   1,   9,   100.000,    23.000,     0.000,     0.000,     0.000,     0.000,   1
 10374,'1 ',1,   1,  10,   101.000,    16.700,     0.000,     0.000,     0.000,     0.000,   1
 10378,'1 ',1,   1,  10,    34.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
 10379,'1 ',1,   1,  10,   135.000,    22.090,     0.000,     0.000,     0.000,     0.000,   1
 10380,'1 ',1,   1,  10,     7.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
 10381,'1 ',1,   1,  10,   113.000,    32.800,     0.000,     0.000,     0.000,     0.000,   1
 10382,'1 ',1,   1,  10,    21.000,     2.200,     0.000,     0.000,     0.000,     0.000,   1
 10383,'1 ',1,   1,  10,   124.000,    30.310,     0.000,     0.000,     0.000,     0.000,   1
 10384,'1 ',1,   1,  10,    71.000,    20.000,     0.000,     0.000,     0.000,     0.000,   1
 10387,'1 ',1,   1,  11,    83.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
 10389,'1 ',1,   1,  11,    41.000,     6.400,     0.000,     0.000,     0.000,     0.000,   1
 10390,'1 ',1,   1,  11,    66.000,    13.540,     0.000,     0.000,     0.000,     0.000,   1
 10391,'1 ',1,   1,  11,   115.000,    23.670,     0.000,     0.000,     0.000,     0.000,   1
 10392,'1 ',1,   1,  11,    93.000,    20.500,     0.000,     0.000,     0.000,     0.000,   1
 10393,'1 ',1,   1,  11,     4.000,     0.600,     0.000,     0.000,     0.000,     0.000,   1
 10394,'1 ',1,   1,  11,   120.000,    36.100,     0.000,     0.000,     0.000,     0.000,   1
 10395,'1 ',1,   1,  11,     5.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
 10398,'1 ',1,   1,  12,   132.000,    40.000,     0.000,     0.000,     0.000,     0.000,   1
 10402,'1 ',1,   1,  12,   135.000,    40.500,     0.000,     0.000,     0.000,     0.000,   1
 10403,'1 ',1,   1,  12,   118.000,    33.000,     0.000,     0.000,     0.000,     0.000,   1
 10404,'1 ',1,   1,  12,   120.000,    35.340,     0.000,     0.000,     0.000,     0.000,   1
 10405,'1 ',1,   1,  12,    18.000,     3.800,     0.000,     0.000,     0.000,     0.000,   1
 10406,'1 ',1,   1,  12,    17.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10407,'1 ',1,   1,  12,   125.000,    35.000,     0.000,     0.000,     0.000,     0.000,   1
 10408,'1 ',1,   1,  12,    42.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
 10409,'1 ',1,   1,  12,    81.000,    23.340,     0.000,     0.000,     0.000,     0.000,   1
 10412,'1 ',1,   1,  13,    70.000,    22.300,     0.000,     0.000,     0.000,     0.000,   1
 10415,'1 ',1,   1,  13,    37.000,     7.400,     0.000,     0.000,     0.000,     0.000,   1
 10416,'1 ',1,   1,  13,   163.000,    28.400,     0.000,     0.000,     0.000,     0.000,   1
 10417,'1 ',1,   1,  13,   173.000,    51.400,     0.000,     0.000,     0.000,     0.000,   1
 10418,'1 ',1,   1,  13,    41.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
 10421,'1 ',1,   1,  14,   110.000,    22.340,     0.000,     0.000,     0.000,     0.000,   1
 10425,'1 ',1,   1,  14,    67.000,    29.400,     0.000,     0.000,     0.000,     0.000,   1
 10426,'1 ',1,   1,  14,    70.000,    14.500,     0.000,     0.000,     0.000,     0.000,   1
 10427,'1 ',1,   1,  14,    14.000,     2.400,     0.000,     0.000,     0.000,     0.000,   1
 10428,'1 ',1,   1,  14,    80.000,    25.000,     0.000,     0.000,     0.000,     0.000,   1
 10429,'1 ',1,   1,  14,    41.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
 10430,'1 ',1,   1,  14,   115.000,    32.180,     0.000,     0.000,     0.000,     0.000,   1
 10431,'1 ',1,   1,  14,   120.000,    20.400,     0.000,     0.000,     0.000,     0.000,   1
 10432,'1 ',1,   1,  14,    34.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10433,'1 ',1,   1,  14,    92.000,    26.850,     0.000,     0.000,     0.000,     0.000,   1
 10434,'1 ',1,   1,  14,    90.000,    26.310,     0.000,     0.000,     0.000,     0.000,   1
 10437,'1 ',1,   1,  15,    97.000,    28.290,     0.000,     0.000,     0.000,     0.000,   1
 10440,'1 ',1,   1,  15,   136.000,    40.500,     0.000,     0.000,     0.000,     0.000,   1
 10443,'1 ',1,   1,  16,    76.000,    24.000,     0.000,     0.000,     0.000,     0.000,   1
 10445,'1 ',1,   1,  16,   120.000,    24.000,     0.000,     0.000,     0.000,     0.000,   1
 10446,'1 ',1,   1,  16,   158.000,    40.000,     0.000,     0.000,     0.000,     0.000,   1
 10447,'1 ',1,   1,  16,   173.000,    32.370,     0.000,     0.000,     0.000,     0.000,   1
 10450,'1 ',1,   1,  17,   121.000,    60.450,     0.000,     0.000,     0.000,     0.000,   1
 10454,'1 ',1,   1,  17,   121.000,    36.400,     0.000,     0.000,     0.000,     0.000,   1
 10455,'1 ',1,   1,  17,    80.000,    24.900,     0.000,     0.000,     0.000,     0.000,   1
 10456,'1 ',1,   1,  17,   134.000,    40.340,     0.000,     0.000,     0.000,     0.000,   1
 10457,'1 ',1,   1,  17,     5.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
 10458,'1 ',1,   1,  17,   135.000,    27.000,     0.000,     0.000,     0.000,     0.000,   1
 10459,'1 ',1,   1,  17,    40.000,    12.600,     0.000,     0.000,     0.000,     0.000,   1
 10462,'1 ',1,   1,  18,    54.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
 10464,'1 ',1,   1,  18,    58.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
 10465,'1 ',1,   1,  18,    83.000,    33.000,     0.000,     0.000,     0.000,     0.000,   1
 10466,'1 ',1,   1,  18,    25.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
 10467,'1 ',1,   1,  18,    25.000,     6.600,     0.000,     0.000,     0.000,     0.000,   1
 10468,'1 ',1,   1,  18,    72.000,    13.370,     0.000,     0.000,     0.000,     0.000,   1
 10469,'1 ',1,   1,  18,    19.000,     3.800,     0.000,     0.000,     0.000,     0.000,   1
 10471,'1 ',1,   1,  19,    25.000,     8.200,     0.000,     0.000,     0.000,     0.000,   1
 10474,'1 ',1,   1,  19,    87.000,    25.340,     0.000,     0.000,     0.000,     0.000,   1
 10475,'1 ',1,   1,  19,   115.000,    35.700,     0.000,     0.000,     0.000,     0.000,   1
 10476,'1 ',1,   1,  19,    88.000,    21.810,     0.000,     0.000,     0.000,     0.000,   1
 10477,'1 ',1,   1,  19,     7.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
 10480,'1 ',1,   1,  20,    51.000,    16.200,     0.000,     0.000,     0.000,     0.000,   1
 10482,'1 ',1,   1,  20,   109.000,    28.070,     0.000,     0.000,     0.000,     0.000,   1
 10483,'1 ',1,   1,  20,    52.000,    15.120,     0.000,     0.000,     0.000,     0.000,   1
 10484,'1 ',1,   1,  20,    23.000,     3.400,     0.000,     0.000,     0.000,     0.000,   1
 10487,'1 ',1,   1,  21,    26.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
 10489,'1 ',1,   1,  21,    74.000,    20.400,     0.000,     0.000,     0.000,     0.000,   1
 10490,'1 ',1,   1,  21,    91.000,    18.090,     0.000,     0.000,     0.000,     0.000,   1
 10491,'1 ',1,   1,  21,    58.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
 10492,'1 ',1,   1,  21,    36.000,    10.500,     0.000,     0.000,     0.000,     0.000,   1
 10493,'1 ',1,   1,  21,    20.000,     4.400,     0.000,     0.000,     0.000,     0.000,   1
 10496,'1 ',1,   1,  22,    88.000,    17.600,     0.000,     0.000,     0.000,     0.000,   1
 10498,'1 ',1,   1,  22,    51.000,    13.260,     0.000,     0.000,     0.000,     0.000,   1
 10499,'1 ',1,   1,  22,   111.000,    29.840,     0.000,     0.000,     0.000,     0.000,   1
 10500,'1 ',1,   1,  22,    42.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
 10501,'1 ',1,   1,  23,    13.000,     2.600,     0.000,     0.000,     0.000,     0.000,   1
 10502,'1 ',1,   1,  23,    51.000,    17.060,     0.000,     0.000,     0.000,     0.000,   1
 10503,'1 ',1,   1,  23,    19.000,     5.400,     0.000,     0.000,     0.000,     0.000,   1
 10504,'1 ',1,   1,  23,    49.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
 10508,'1 ',1,   1,  24,    90.000,    21.230,     0.000,     0.000,     0.000,     0.000,   1
 10509,'1 ',1,   1,  24,    48.000,    16.400,     0.000,     0.000,     0.000,     0.000,   1
 10514,'1 ',1,   1,  25,   103.000,    30.310,     0.000,     0.000,     0.000,     0.000,   1
 10515,'1 ',1,   1,  25,    68.000,    19.200,     0.000,     0.000,     0.000,     0.000,   1
 10521,'1 ',1,   1,  26,    47.000,    12.060,     0.000,     0.000,     0.000,     0.000,   1
 10522,'1 ',1,   1,  26,    94.000,    17.030,     0.000,     0.000,     0.000,     0.000,   1
 10523,'1 ',1,   1,  26,    23.000,     5.600,     0.000,     0.000,     0.000,     0.000,   1
 10524,'1 ',1,   1,  26,    87.000,    28.280,     0.000,     0.000,     0.000,     0.000,   1
 10526,'1 ',1,   1,  26,    64.000,    22.500,     0.000,     0.000,     0.000,     0.000,   1
 10530,'1 ',1,   1,  27,   106.000,    22.340,     0.000,     0.000,     0.000,     0.000,   1
 10531,'1 ',1,   1,  27,    91.000,    24.000,     0.000,     0.000,     0.000,     0.000,   1
 10532,'1 ',1,   1,  27,   126.000,    30.310,     0.000,     0.000,     0.000,     0.000,   1
 10533,'1 ',1,   1,  27,    61.000,    17.500,     0.000,     0.000,     0.000,     0.000,   1
 10534,'1 ',1,   1,  27,    43.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
 10535,'1 ',1,   1,  27,    25.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
 10536,'1 ',1,   1,  27,    41.000,    10.200,     0.000,     0.000,     0.000,     0.000,   1
 10537,'1 ',1,   1,  27,    98.000,    22.000,     0.000,     0.000,     0.000,     0.000,   1
 10544,'1 ',1,   1,  28,    86.000,    18.070,     0.000,     0.000,     0.000,     0.000,   1
 10545,'1 ',1,   1,  28,    38.000,    10.050,     0.000,     0.000,     0.000,     0.000,   1
 10546,'1 ',1,   1,  28,    37.000,     4.800,     0.000,     0.000,     0.000,     0.000,   1
 10547,'1 ',1,   1,  28,    19.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
 10551,'1 ',1,   1,  29,   118.000,    33.140,     0.000,     0.000,     0.000,     0.000,   1
 10552,'1 ',1,   1,  29,   108.000,    32.340,     0.000,     0.000,     0.000,     0.000,   1
 10553,'1 ',1,   1,  29,    38.000,     4.500,     0.000,     0.000,     0.000,     0.000,   1
 10554,'1 ',1,   1,  29,    39.000,     7.200,     0.000,     0.000,     0.000,     0.000,   1
 10555,'1 ',1,   1,  29,    20.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
 10556,'1 ',1,   1,  29,    10.000,     2.800,     0.000,     0.000,     0.000,     0.000,   1
 10557,'1 ',1,   1,  29,     4.000,     0.800,     0.000,     0.000,     0.000,     0.000,   1
 10558,'1 ',1,   1,  29,    46.000,    18.460,     0.000,     0.000,     0.000,     0.000,   1
 10564,'1 ',1,   1,  30,   100.000,    25.500,     0.000,     0.000,     0.000,     0.000,   1
 10565,'1 ',1,   1,  30,    45.000,     9.400,     0.000,     0.000,     0.000,     0.000,   1
 10566,'1 ',1,   1,  30,    49.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
 10567,'1 ',1,   1,  30,    68.000,     8.200,     0.000,     0.000,     0.000,     0.000,   1
 10568,'1 ',1,   1,  30,    16.000,     3.200,     0.000,     0.000,     0.000,     0.000,   1
 10572,'1 ',1,   1,  31,    28.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
 10573,'1 ',1,   1,  31,    51.000,     9.498,     0.000,     0.000,     0.000,     0.000,   1
 10574,'1 ',1,   1,  31,    23.000,     4.031,     0.000,     0.000,     0.000,     0.000,   1
 10575,'1 ',1,   1,  31,    58.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
 10576,'1 ',1,   1,  31,    23.000,     7.031,     0.000,     0.000,     0.000,     0.000,   1
 10577,'1 ',1,   1,  31,    20.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
 10581,'1 ',1,   1,  32,    79.000,    21.700,     0.000,     0.000,     0.000,     0.000,   1
 10582,'1 ',1,   1,  32,    65.000,    20.400,     0.000,     0.000,     0.000,     0.000,   1
 10583,'1 ',1,   1,  32,    67.000,    20.320,     0.000,     0.000,     0.000,     0.000,   1
 10584,'1 ',1,   1,  32,   120.000,    20.600,     0.000,     0.000,     0.000,     0.000,   1
 10585,'1 ',1,   1,  32,    26.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
 10586,'1 ',1,   1,  32,    97.000,    28.290,     0.000,     0.000,     0.000,     0.000,   1
 10587,'1 ',1,   1,  32,     5.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
 10592,'1 ',1,   1,  33,   113.000,    25.310,     0.000,     0.000,     0.000,     0.000,   1
 10593,'1 ',1,   1,  33,   166.000,    40.400,     0.000,     0.000,     0.000,     0.000,   1
 10594,'1 ',1,   1,  33,    93.000,    22.340,     0.000,     0.000,     0.000,     0.000,   1
 10595,'1 ',1,   1,  33,    34.000,     3.100,     0.000,     0.000,     0.000,     0.000,   1
 10596,'1 ',1,   1,  33,    52.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
 10601,'1 ',1,   1,  34,    39.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
 10602,'1 ',1,   1,  34,    48.000,     8.153,     0.000,     0.000,     0.000,     0.000,   1
 10603,'1 ',1,   1,  34,    33.000,     6.600,     0.000,     0.000,     0.000,     0.000,   1
 10607,'1 ',1,   1,  35,    92.000,    19.290,     0.000,     0.000,     0.000,     0.000,   1
 10608,'1 ',1,   1,  35,    18.000,     2.500,     0.000,     0.000,     0.000,     0.000,   1
 10610,'1 ',1,   1,  35,   100.000,    30.310,     0.000,     0.000,     0.000,     0.000,   1
 10614,'1 ',1,   1,  36,    33.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
 10615,'1 ',1,   1,  36,    37.000,     6.038,     0.000,     0.000,     0.000,     0.000,   1
 10616,'1 ',1,   1,  36,    90.000,    20.290,     0.000,     0.000,     0.000,     0.000,   1
 10617,'1 ',1,   1,  36,    27.000,     5.186,     0.000,     0.000,     0.000,     0.000,   1
 10621,'1 ',1,   1,  37,    69.000,    13.400,     0.000,     0.000,     0.000,     0.000,   1
 10622,'1 ',1,   1,  37,    52.000,    12.870,     0.000,     0.000,     0.000,     0.000,   1
 10623,'1 ',1,   1,  37,    92.000,    19.260,     0.000,     0.000,     0.000,     0.000,   1
 10624,'1 ',1,   1,  37,    35.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
 10626,'1 ',1,   1,  37,    39.000,     9.886,     0.000,     0.000,     0.000,     0.000,   1
 10643,'1 ',1,   1,  39,    69.720,    25.232,     0.000,     0.000,     0.000,     0.000,   1
 10644,'1 ',1,   1,  39,   112.050,    33.200,     0.000,     0.000,     0.000,     0.000,   1
 10650,'1 ',1,   1,  39,     4.150,     0.830,     0.000,     0.000,     0.000,     0.000,   1
 10651,'1 ',1,   1,  39,     4.980,     1.245,     0.000,     0.000,     0.000,     0.000,   1
 10652,'1 ',1,   1,  39,    65.570,    19.920,     0.000,     0.000,     0.000,     0.000,   1
 10653,'1 ',1,   1,  39,    39.010,     7.521,     0.000,     0.000,     0.000,     0.000,   1
 10654,'1 ',1,   1,  39,    37.350,     7.553,     0.000,     0.000,     0.000,     0.000,   1
 10658,'1 ',1,   1,  39,    28.220,     4.980,     0.000,     0.000,     0.000,     0.000,   1
 10659,'1 ',1,   1,  39,    58.100,     4.980,     0.000,     0.000,     0.000,     0.000,   1
0 / END OF LOAD DATA, BEGIN GENERATOR DATA
 10012,'1 ',   980.000,   187.311,   435.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   990.000,     0.000,   1,1.0000
 10013,'1 ',   980.000,   141.635,   479.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   990.000,     0.000,   1,1.0000
 10014,'1 ',   980.000,   141.635,   479.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   990.000,     0.000,   1,1.0000
 10015,'1 ',   300.000,    58.517,   145.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10016,'1 ',   300.000,    58.517,   145.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10017,'1 ',   129.148,    80.580,   170.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   350.000,     0.000,   1,1.0000
 10018,'1 ',   300.000,    90.077,   170.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   350.000,     0.000,   1,1.0000
 10019,'1 ',   600.000,    58.270,   320.000,     0.000,1.00500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   660.000,     0.000,   1,1.0000
 10020,'1 ',   600.000,    40.827,   320.000,     0.000,1.00500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   660.000,     0.000,   1,1.0000
 10021,'1 ',   600.000,    58.270,   320.000,     0.000,1.00500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   660.000,     0.000,   1,1.0000
 10022,'1 ',   300.000,    52.049,   145.000,     0.000,1.02500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10023,'1 ',   300.000,    52.049,   145.000,     0.000,1.02500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10024,'1 ',   300.000,    52.049,   145.000,     0.000,1.02500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10025,'1 ',   300.000,    84.358,   145.000,     0.000,1.03800,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10026,'1 ',   300.000,    52.227,   145.000,     0.000,1.02500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10027,'1 ',   300.000,    52.227,   145.000,     0.000,1.02500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10028,'1 ',   300.000,    52.227,   145.000,     0.000,1.02500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10029,'1 ',   200.000,    55.217,   145.000,     0.000,1.03500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10030,'1 ',   550.000,    60.000,   216.000,    60.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10031,'1 ',   550.000,    60.000,   216.000,    60.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10032,'1 ',   555.000,    56.339,   290.000,   -90.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10033,'1 ',   555.000,    56.339,   290.000,   -90.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10034,'1 ',   555.000,    56.339,   290.000,   -90.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10035,'1 ',   250.000,   100.000,   100.000,     0.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10036,'1 ',   250.000,   100.000,   100.000,     0.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10037,'1 ',   600.000,    55.431,   150.000,     0.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   650.000,     0.000,   1,1.0000
 10038,'1 ',   600.000,    60.000,   150.000,    60.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   650.000,     0.000,   1,1.0000
 10039,'1 ',   500.000,    27.153,   260.000,     0.000,1.00800,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10040,'1 ',   520.000,     0.000,   200.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10041,'1 ',   520.000,     0.000,   200.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10042,'1 ',   850.000,    91.889,   452.000,     0.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000
 10043,'1 ',   280.000,     0.000,   100.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10044,'1 ',   280.000,     0.000,   100.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10093,'1 ',   300.000,   155.708,   230.000,   -70.000,1.01000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000
 10094,'1 ',   300.000,   155.708,   230.000,   -70.000,1.01000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000
 10105,'1 ',   250.000,   171.464,   180.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10106,'1 ',   250.000,   171.464,   180.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10118,'1 ',   295.000,   130.763,   145.000,     0.000,1.01000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10119,'1 ',   295.000,   130.763,   145.000,     0.000,1.01000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10120,'1 ',   295.000,   137.243,   145.000,     0.000,1.01000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10121,'1 ',   295.000,   137.243,   145.000,     0.000,1.01000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10131,'1 ',   365.000,   160.682,   165.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000
 10132,'1 ',   365.000,   160.682,   165.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000
 10136,'1 ',   250.000,   145.000,   145.000,   -75.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10137,'1 ',   250.000,   155.927,   169.000,   -75.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10141,'1 ',   250.000,   145.000,   145.000,     0.000,1.01000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10142,'1 ',   250.000,   145.000,   145.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10150,'1 ',   300.000,   165.000,   165.000,     0.000,1.01300,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000
 10161,'1 ',   650.000,   223.823,   340.000,     0.000,0.98000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   700.000,     0.000,   1,1.0000
 10162,'1 ',   650.000,   223.823,   340.000,     0.000,0.98000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   700.000,     0.000,   1,1.0000
 10166,'1 ',   550.000,   216.346,   290.000,    60.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10167,'1 ',   550.000,   216.346,   290.000,    60.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10176,'1 ',   250.000,   100.000,   100.000,     0.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10177,'1 ',   250.000,   100.000,   100.000,     0.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10184,'1 ',   120.000,    -6.840,    60.000,   -25.000,0.99000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,     0.000,   1,1.0000
 10185,'1 ',   120.000,    -6.840,    60.000,   -25.000,0.99000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,     0.000,   1,1.0000
 10190,'1 ',   120.000,    16.631,    65.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,     0.000,   1,1.0000
 10193,'1 ',   190.000,    28.140,    97.000,    20.000,0.97000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000
 10194,'1 ',   290.000,    41.470,   145.000,     0.000,0.97000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10201,'1 ',   250.000,    54.921,   145.000,     0.000,0.98000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10202,'1 ',   250.000,    54.921,   145.000,     0.000,0.98000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10203,'1 ',   250.000,    54.921,   145.000,     0.000,0.98000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10204,'1 ',   250.000,    54.921,   145.000,     0.000,0.98000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10211,'1 ',   120.000,    60.000,    60.000,    10.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,     0.000,   1,1.0000
 10212,'1 ',   120.000,    60.000,    60.000,    10.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,     0.000,   1,1.0000
 10224,'1 ',   280.000,   151.048,   155.000,   -80.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10225,'1 ',   280.000,   151.048,   155.000,   -80.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10226,'1 ',   520.000,   226.476,   280.000,   -50.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10237,'1 ',   520.000,   205.265,   260.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10238,'1 ',   520.000,   205.265,   260.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10243,'1 ',   520.000,   208.093,   260.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10244,'1 ',   520.000,   208.093,   260.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10248,'1 ',   100.000,    22.185,    60.000,   -30.000,0.99500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,     0.000,   1,1.0000
 10249,'1 ',   100.000,    23.049,    60.000,   -30.000,0.99500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,     0.000,   1,1.0000
 10250,'1 ',   100.000,    19.508,    65.000,   -25.000,0.99500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,     0.000,   1,1.0000
 10251,'1 ',   100.000,    19.508,    65.000,   -25.000,0.99500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,     0.000,   1,1.0000
 10259,'1 ',   360.000,    60.000,    60.000,     0.000,1.01000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10268,'1 ',    80.000,     9.011,    56.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000
 10269,'1 ',    50.000,     5.299,    34.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.500,     0.000,   1,1.0000
 10270,'1 ',    50.000,     6.390,    53.000,   -30.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,     0.000,   1,1.0000
 10274,'1 ',   980.000,    84.820,   435.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   990.000,     0.000,   1,1.0000
 10340,'1 ',   290.000,   145.000,   145.000,   -60.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10341,'1 ',   290.000,   145.000,   145.000,   -60.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10342,'1 ',   290.000,   148.602,   185.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10343,'1 ',   290.000,   148.602,   185.000,   -60.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10344,'1 ',   290.000,   148.602,   160.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10345,'1 ',   290.000,   148.602,   154.000,   -60.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10346,'1 ',   360.000,   165.000,   165.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000
 10347,'1 ',   320.000,   165.000,   165.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000
 10348,'1 ',   110.000,    66.776,    70.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,     0.000,   1,1.0000
 10349,'1 ',    50.000,    35.000,    35.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,     0.000,   1,1.0000
 10350,'1 ',   220.000,   100.000,   100.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000
 10351,'1 ',   220.000,   100.000,   100.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000
 10352,'1 ',   240.000,   134.275,   165.000,     0.000,1.00500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000
 10630,'1 ',   200.000,    17.659,    97.000,     0.000,1.05900,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000
 10631,'1 ',   300.000,    58.462,   146.000,     0.000,1.05900,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10632,'1 ',   100.000,    28.636,    49.000,     0.000,1.03900,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000
 10633,'1 ',   150.000,    81.000,    81.000,     0.000,1.01400,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
 10634,'1 ',   150.000,    39.542,    81.000,     0.000,1.05800,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
 10635,'1 ',   150.000,    21.673,    73.000,     0.000,1.04000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
 10636,'1 ',     0.000,     0.000,     0.000,     0.000,1.05100,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000
 10637,'1 ',   200.000,    31.329,    86.000,     0.000,1.05500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000
 10638,'1 ',   150.000,    44.270,    81.000,     0.000,1.04500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
 10639,'1 ',   150.000,    59.339,    81.000,     0.000,1.04900,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
 10640,'1 ',   200.000,    46.226,    97.000,     0.000,1.04000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000
 10641,'1 ',   250.000,     4.147,   122.000,     0.000,1.05900,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,     0.000,   1,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
 10003,  10070,'1 ',   0.00000,   0.00020,   0.01050, 5000.00, 5000.00, 5000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 10003,  10070,'2 ',   0.00000,   0.00020,   0.01050, 5000.00, 5000.00, 5000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 10006,  10076,'1 ',   0.00010,   0.00030,   0.03150, 5000.00, 5000.00, 5000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
 10006,  10076,'2 ',   0.00010,   0.00040,   0.03150, 5000.00, 5000.00, 5000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
 10045, -10075,'1 ',   0.00060,   0.00640,   0.56250, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  55.00,   1,1.0000
 10046,  10279,'1 ',   0.00040,   0.00480,   0.43290, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.00,   1,1.0000
 10046,  10279,'2 ',   0.00060,   0.00460,   0.43820, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.00,   1,1.0000
 10046,  10298,'1 ',   0.00040,   0.00420,   0.37730, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.00,   1,1.0000
 10046,  10298,'2 ',   0.00040,   0.00410,   0.37730, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.00,   1,1.0000
 10047,  10048,'1 ',   0.00000,   0.00020,   0.01050, 2000.00, 2000.00, 2000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10047,  10063,'1 ',   0.00060,   0.00640,   0.53250, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  57.00,   1,1.0000
 10047,  10287,'1 ',   0.00040,   0.00440,   0.37200, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.00,   1,1.0000
 10047,  10287,'2 ',   0.00110,   0.00700,   0.65430, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  63.00,   1,1.0000
 10048,  10063,'1 ',   0.00100,   0.00650,   0.58280, 2530.00, 2530.00, 2530.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  57.00,   1,1.0000
 10049,  10050,'1 ',   0.00000,   0.00020,   0.01030, 1420.00, 1420.00, 1420.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 10049,  10087,'1 ',   0.00080,   0.01160,   1.04570, 1420.00, 1420.00, 1420.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.20,   1,1.0000
 10050,  10062,'1 ',   0.00110,   0.00880,   0.85200, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  83.00,   1,1.0000
 10050,  10062,'2 ',   0.00130,   0.00940,   0.82700, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  80.00,   1,1.0000
 10051,  10072,'1 ',   0.00030,   0.00650,   0.66360, 2850.00, 2850.00, 2850.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  61.70,   1,1.0000
 10051,  10072,'2 ',   0.00030,   0.00650,   0.66360, 2850.00, 2850.00, 2850.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  61.70,   1,1.0000
 10051,  10076,'1 ',   0.00020,   0.00180,   0.17040, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 10052,  10086,'1 ',   0.00050,   0.00840,   0.85780, 3340.00, 3340.00, 3340.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  82.00,   1,1.0000
 10052,  10086,'2 ',   0.00050,   0.00840,   0.85780, 3340.00, 3340.00, 3340.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  82.00,   1,1.0000
 10053,  10086,'1 ',   0.00070,   0.01070,   1.08680, 3140.00, 3140.00, 3140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.40,   1,1.0000
 10053,  10086,'2 ',   0.00060,   0.01070,   1.08680, 3140.00, 3140.00, 3140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.40,   1,1.0000
 10054,  10055,'1 ',   0.00010,   0.00020,   0.01740, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.70,   1,1.0000
 10055,  10081,'1 ',   0.00210,   0.02160,   1.89630, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.50,   1,1.0000
 10055,  10081,'2 ',   0.00190,   0.02100,   1.89630, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.50,   1,1.0000
 10056,  10085,'1 ',   0.00040,   0.00320,   0.30720, 3200.00, 3200.00, 3200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.00,   1,1.0000
 10056,  10085,'2 ',   0.00040,   0.00320,   0.30720, 3200.00, 3200.00, 3200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.00,   1,1.0000
 10057,  10083,'1 ',   0.00070,   0.00880,   0.83060, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
 10057,  10083,'2 ',   0.00070,   0.00880,   0.83060, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
 10058,  10078,'1 ',   0.00020,   0.00310,   0.25420, 2850.00, 2850.00, 2850.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.00,   1,1.0000
 10058,  10078,'2 ',   0.00020,   0.00300,   0.25420, 2850.00, 2850.00, 2850.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.00,   1,1.0000
 10059,  10077,'1 ',   0.00030,   0.00640,   0.66880, 3340.00, 3340.00, 3340.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  64.00,   1,1.0000
 10059,  10077,'2 ',   0.00030,   0.00640,   0.66880, 3340.00, 3340.00, 3340.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  64.00,   1,1.0000
 10060,  10079,'1 ',   0.00020,   0.00120,   0.11170, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10061, -10065,'2 ',   0.00010,   0.00160,   0.15490, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
 10061,  10074,'2 ',   0.00030,   0.00510,   0.53070, 3150.00, 3150.00, 3150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,1.0000
 10062, -10065,'1 ',   0.00010,   0.00160,   0.15380, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
 10062,  10074,'1 ',   0.00030,   0.00510,   0.52960, 3150.00, 3150.00, 3150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,1.0000
 10062, -10087,'1 ',   0.00070,   0.00500,   0.43730, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.00,   1,1.0000
 10062, -10087,'2 ',   0.00060,   0.00500,   0.45370, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  43.00,   1,1.0000
 10063, -10069,'1 ',   0.00060,   0.00750,   0.68760, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  66.00,   1,1.0000
 10063, -10069,'2 ',   0.00060,   0.00760,   0.69470, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  67.00,   1,1.0000
 10064, -10066,'1 ',   0.00090,   0.01420,   1.38460, 3340.00, 3340.00, 3340.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.20,   1,1.0000
 10064, -10066,'2 ',   0.00080,   0.01430,   1.38460, 3340.00, 3340.00, 3340.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.20,   1,1.0000
 10064, -10070,'1 ',   0.00100,   0.01470,   1.47000, 3641.00, 3641.00, 3641.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 10064, -10070,'2 ',   0.00090,   0.01460,   1.47000, 3641.00, 3641.00, 3641.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 10064,  10076,'1 ',   0.00120,   0.01460,   1.43850, 3641.00, 3641.00, 3641.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,   1,1.0000
 10064,  10076,'2 ',   0.00120,   0.01450,   1.43850, 3641.00, 3641.00, 3641.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,   1,1.0000
 10064, -10081,'1 ',   0.00100,   0.01570,   1.50290, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
 10064, -10081,'2 ',   0.00110,   0.01570,   1.52880, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.80,   1,1.0000
 10064, -10087,'1 ',   0.00020,   0.00310,   0.29850, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.00,   1,1.0000
 10064, -10087,'2 ',   0.00020,   0.00310,   0.30290, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.00,   1,1.0000
 10065,  10073,'1 ',   0.00050,   0.00540,   0.51250, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,1.0000
 10065,  10073,'2 ',   0.00040,   0.00540,   0.51630, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,1.0000
 10067,  10068,'1 ',   0.00040,   0.00230,   0.25120, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.00,   1,1.0000
 10067,  10087,'1 ',   0.00050,   0.00430,   0.38500, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.00,   1,1.0000
 10067,  10087,'2 ',   0.00060,   0.00440,   0.38710, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.00,   1,1.0000
 10068, -10070,'1 ',   0.00040,   0.00490,   0.47610, 3641.00, 3641.00, 3641.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  45.00,   1,1.0000
 10068, -10070,'2 ',   0.00030,   0.00490,   0.47570, 3641.00, 3641.00, 3641.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  45.00,   1,1.0000
 10068, -10082,'1 ',   0.00070,   0.00590,   0.53580, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  52.00,   1,1.0000
 10068, -10082,'2 ',   0.00020,   0.00460,   0.53580, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  52.00,   1,1.0000
 10069,  10082,'1 ',   0.00030,   0.00360,   0.31470, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.00,   1,1.0000
 10069,  10082,'2 ',   0.00030,   0.00360,   0.32400, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.00,   1,1.0000
 10069, -10086,'1 ',   0.00030,   0.00260,   0.23980, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.00,   1,1.0000
 10069, -10086,'2 ',   0.00030,   0.00260,   0.23990, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.00,   1,1.0000
 10070, -10083,'1 ',   0.00120,   0.01550,   0.83060, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  80.00,   1,1.0000
 10070, -10083,'2 ',   0.00120,   0.01550,   0.83060, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  80.00,   1,1.0000
 10071, -10073,'2 ',   0.00020,   0.00190,   0.17270, 3150.00, 3150.00, 3150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 10071,  10075,'2 ',   0.00050,   0.00490,   0.41590, 2000.00, 2000.00, 2000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  40.00,   1,1.0000
 10072, -10073,'1 ',   0.00010,   0.00190,   0.17270, 3150.00, 3150.00, 3150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 10072,  10075,'1 ',   0.00090,   0.00590,   0.53300, 2000.00, 2000.00, 2000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  52.00,   1,1.0000
 10072, -10298,'1 ',   0.00030,   0.00290,   0.25820, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.00,   1,1.0000
 10072, -10298,'2 ',   0.00030,   0.00290,   0.25810, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.00,   1,1.0000
 10073, -10076,'1 ',   0.00030,   0.00390,   0.38850, 3140.00, 3140.00, 3140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.00,   1,1.0000
 10073, -10076,'2 ',   0.00030,   0.00390,   0.38850, 3140.00, 3140.00, 3140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.00,   1,1.0000
 10074, -10304,'1 ',   0.00030,   0.00400,   0.38720, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.80,   1,1.0000
 10075,  10078,'1 ',   0.00100,   0.01240,   1.11980, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.80,   1,1.0000
 10075,  10078,'2 ',   0.00100,   0.01230,   1.12430, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.90,   1,1.0000
 10077,  10080,'1 ',   0.00050,   0.00460,   0.42440, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.00,   1,1.0000
 10077,  10080,'2 ',   0.00040,   0.00460,   0.42440, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.00,   1,1.0000
 10078, -10080,'1 ',   0.00100,   0.01360,   1.24110, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
 10078, -10080,'2 ',   0.00130,   0.01490,   1.37010, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.20,   1,1.0000
 10079,  10080,'1 ',   0.00110,   0.01310,   1.23900, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
 10079,  10080,'2 ',   0.00120,   0.01310,   1.23900, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
 10082, -10083,'1 ',   0.00120,   0.01630,   1.49580, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
 10082, -10083,'2 ',   0.00120,   0.01630,   1.49580, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
 10083, -10084,'1 ',   0.00120,   0.01630,   1.52680, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.80,   1,1.0000
 10083, -10084,'2 ',   0.00120,   0.01640,   1.52680, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.80,   1,1.0000
 10084, -10085,'1 ',   0.00070,   0.00840,   0.84320, 3641.00, 3641.00, 3641.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  80.00,   1,1.0000
 10084, -10085,'2 ',   0.00060,   0.00840,   0.84320, 3641.00, 3641.00, 3641.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  80.00,   1,1.0000
 10095,  10096,'1 ',   0.00010,   0.00120,   0.00370, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.20,   1,1.0000
 10095,  10096,'2 ',   0.00010,   0.00120,   0.00370, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.20,   1,1.0000
 10096, -10097,'1 ',   0.00140,   0.01740,   0.05240, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.50,   1,1.0000
 10096, -10097,'2 ',   0.00140,   0.01740,   0.05240, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.50,   1,1.0000
 10097, -10098,'1 ',   0.00190,   0.00900,   0.02820,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
 10097, -10098,'2 ',   0.00190,   0.00890,   0.02820,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
 10107,  10108,'1 ',   0.00260,   0.01220,   0.03190,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
 10107,  10108,'2 ',   0.00260,   0.01220,   0.03190,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
 10108, -10109,'1 ',   0.00190,   0.01140,   0.03040,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.00,   1,1.0000
 10108, -10109,'2 ',   0.00190,   0.01140,   0.03040,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.00,   1,1.0000
 10109, -10110,'1 ',   0.00130,   0.01550,   0.05340, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.00,   1,1.0000
 10109, -10110,'2 ',   0.00130,   0.01550,   0.05340, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.00,   1,1.0000
 10111,  10140,'1 ',   0.00110,   0.00700,   0.01840, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10111,  10140,'2 ',   0.00110,   0.00700,   0.01840, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10122,  10123,'1 ',   0.00360,   0.02210,   0.05840,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.00,   1,1.0000
 10122,  10123,'2 ',   0.00360,   0.02210,   0.05840,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.00,   1,1.0000
 10123,  10135,'1 ',   0.00040,   0.00510,   0.01760, 1600.00, 1600.00, 1600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.20,   1,1.0000
 10123,  10135,'2 ',   0.00040,   0.00510,   0.01760, 1600.00, 1600.00, 1600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.20,   1,1.0000
 10133,  10134,'1 ',   0.00010,   0.00190,   0.00530, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
 10133,  10134,'2 ',   0.00010,   0.00190,   0.00530, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
 10134, -10135,'1 ',   0.00090,   0.01260,   0.03560, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 10134, -10135,'2 ',   0.00100,   0.01390,   0.03920, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.00,   1,1.0000
 10138,  10139,'1 ',   0.00020,   0.00140,   0.00460, 1200.00, 1200.00, 1200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 10139,  10140,'1 ',   0.00140,   0.00920,   0.02410, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 10139,  10140,'2 ',   0.00140,   0.00920,   0.02410, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 10143,  10144,'1 ',   0.00020,   0.00220,   0.00750, 1420.00, 1420.00, 1420.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 10143,  10144,'2 ',   0.00020,   0.00220,   0.00750, 1420.00, 1420.00, 1420.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 10144, -10145,'1 ',   0.00110,   0.00990,   0.03400, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.00,   1,1.0000
 10144, -10145,'2 ',   0.00110,   0.00990,   0.03400, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.00,   1,1.0000
 10151,  10152,'1 ',   0.00130,   0.01550,   0.05340, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.00,   1,1.0000
 10151,  10152,'2 ',   0.00130,   0.01550,   0.05340, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.00,   1,1.0000
 10152, -10153,'1 ',   0.00180,   0.01620,   0.05580, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.00,   1,1.0000
 10152, -10153,'2 ',   0.00180,   0.01620,   0.05580, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.00,   1,1.0000
 10152,  10165,'1 ',   0.00390,   0.01720,   0.05520,  951.00,  951.00,  951.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,   1,1.0000
 10152,  10165,'2 ',   0.00390,   0.01720,   0.05520,  951.00,  951.00,  951.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,   1,1.0000
 10163,  10164,'1 ',   0.00320,   0.01840,   0.06080, 1200.00, 1200.00, 1200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.00,   1,1.0000
 10163,  10164,'2 ',   0.00320,   0.01840,   0.06080, 1200.00, 1200.00, 1200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.00,   1,1.0000
 10164,  10165,'1 ',   0.00490,   0.02180,   0.06960, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.00,   1,1.0000
 10164,  10165,'2 ',   0.00490,   0.02180,   0.06960, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.00,   1,1.0000
 10168,  10169,'1 ',   0.00800,   0.05280,   0.14320, 1250.00, 1250.00, 1250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  82.00,   1,1.0000
 10169,  10170,'1 ',   0.00420,   0.02740,   0.07440, 1250.00, 1250.00, 1250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.00,   1,1.0000
 10170, -10171,'1 ',   0.00180,   0.00820,   0.02580,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 10170, -10171,'2 ',   0.00190,   0.00830,   0.02640, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 10178,  10179,'1 ',   0.00030,   0.00200,   0.00660, 1250.00, 1250.00, 1250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.50,   1,1.0000
 10178,  10179,'2 ',   0.00030,   0.00200,   0.00680, 1250.00, 1250.00, 1250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
 10186, -10187,'1 ',   0.01250,   0.06590,   0.17040,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10186, -10187,'2 ',   0.01250,   0.06590,   0.17040,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10186,  10192,'1 ',   0.00510,   0.02050,   0.05300,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.00,   1,1.0000
 10191, -10192,'1 ',   0.00450,   0.02390,   0.06180,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.00,   1,1.0000
 10195,  10196,'1 ',   0.02110,   0.07870,   0.95220,  760.00,  760.00,  760.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10205,  10206,'1 ',   0.00130,   0.00700,   0.02100, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
 10205,  10206,'2 ',   0.00130,   0.00710,   0.02120, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
 10206, -10207,'1 ',   0.00110,   0.00670,   0.01860, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 10207, -10208,'1 ',   0.00090,   0.00830,   0.02860, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
 10207, -10208,'2 ',   0.00090,   0.00830,   0.02860, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
 10213,  10218,'1 ',   0.00330,   0.01730,   0.04460,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.00,   1,1.0000
 10218, -10219,'1 ',   0.00200,   0.01050,   0.02730,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 10227,  10228,'1 ',   0.00180,   0.00920,   0.02240, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,   1,1.0000
 10227,  10228,'2 ',   0.00180,   0.00920,   0.02240, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,   1,1.0000
 10228,  10229,'1 ',   0.00140,   0.00490,   0.01540,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
 10228,  10229,'2 ',   0.00110,   0.00500,   0.01600, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.70,   1,1.0000
 10229, -10230,'1 ',   0.00270,   0.01360,   0.02160,  625.00,  625.00,  625.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 10229, -10230,'2 ',   0.00210,   0.01110,   0.02740,  625.00,  625.00,  625.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 10230,  10242,'1 ',   0.00130,   0.00580,   0.01860, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10230,  10242,'2 ',   0.00130,   0.00580,   0.01860, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10230,  10247,'1 ',   0.00230,   0.01930,   0.05310, 1185.00, 1185.00, 1185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,   1,1.0000
 10230,  10247,'2 ',   0.00230,   0.01930,   0.05310, 1185.00, 1185.00, 1185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,   1,1.0000
 10239,  10240,'1 ',   0.00190,   0.01710,   0.05740, 1420.00, 1420.00, 1420.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,   1,1.0000
 10239,  10240,'2 ',   0.00190,   0.01710,   0.05740, 1420.00, 1420.00, 1420.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,   1,1.0000
 10240, -10241,'1 ',   0.00460,   0.02310,   0.06080, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.00,   1,1.0000
 10241,  10242,'1 ',   0.00280,   0.01470,   0.03800,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.00,   1,1.0000
 10245,  10246,'1 ',   0.00170,   0.02070,   0.07120, 1600.00, 1600.00, 1600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.00,   1,1.0000
 10245,  10246,'2 ',   0.00170,   0.02070,   0.07120, 1600.00, 1600.00, 1600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.00,   1,1.0000
 10246, -10247,'1 ',   0.00380,   0.02270,   0.06050,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.00,   1,1.0000
 10246, -10247,'2 ',   0.00380,   0.02270,   0.06050,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.00,   1,1.0000
 10252,  10255,'1 ',   0.00240,   0.01240,   0.03200,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
 10255, -10256,'1 ',   0.00170,   0.01140,   0.03010, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.00,   1,1.0000
 10255, -10256,'2 ',   0.00170,   0.01140,   0.03010, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.00,   1,1.0000
 10260,  10261,'1 ',   0.00100,   0.01160,   0.17080, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,   1,1.0000
 10260,  10261,'2 ',   0.00100,   0.01160,   0.17080, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,   1,1.0000
 10261, -10262,'1 ',   0.00600,   0.02880,   0.07860,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  45.00,   1,1.0000
 10261,  10273,'1 ',   0.00200,   0.00960,   0.02640,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
 10262, -10263,'1 ',   0.00410,   0.03120,   0.10280, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  55.00,   1,1.0000
 10262, -10263,'2 ',   0.00420,   0.03200,   0.10560, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  56.00,   1,1.0000
 10271,  10273,'1 ',   0.00030,   0.00220,   0.00400,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
 10272,  10273,'2 ',   0.00030,   0.00200,   0.00320,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.40,   1,1.0000
 10275, -10276,'1 ',   0.00050,   0.00690,   0.27480, 2598.00, 2598.00, 2598.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10275,  10278,'1 ',   0.00040,   0.00430,   0.21020, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10275,  10278,'2 ',   0.00040,   0.00430,   0.21020, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10276,  10277,'1 ',   0.00070,   0.00820,   0.40160, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10276,  10277,'2 ',   0.00070,   0.00820,   0.40160, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10277,  10278,'1 ',   0.00020,   0.00200,   0.10060, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10277,  10278,'2 ',   0.00020,   0.00200,   0.10060, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10279, -10287,'1 ',   0.00040,   0.00300,   0.27670, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.00,   1,1.0000
 10279, -10287,'2 ',   0.00040,   0.00300,   0.27410, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.00,   1,1.0000
 10280,  10312,'1 ',   0.00120,   0.00610,   0.01570,  910.00,  910.00,  910.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 10280,  10312,'2 ',   0.00120,   0.00610,   0.01570,  910.00,  910.00,  910.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 10280,  10322,'1 ',   0.00030,   0.00350,   0.01220, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.40,   1,1.0000
 10280,  10322,'2 ',   0.00030,   0.00350,   0.01220, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.40,   1,1.0000
 10280,  10334,'1 ',   0.00090,   0.00520,   0.01700, 1250.00, 1250.00, 1250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.20,   1,1.0000
 10280,  10334,'2 ',   0.00090,   0.00520,   0.01700, 1250.00, 1250.00, 1250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.20,   1,1.0000
 10287, -10304,'1 ',   0.00010,   0.00090,   0.08360, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
 10287, -10304,'2 ',   0.00010,   0.00090,   0.08360, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
 10288,  10326,'1 ',   0.00070,   0.00500,   0.01460, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 10288,  10326,'2 ',   0.00070,   0.00500,   0.01460, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 10288,  10333,'1 ',   0.00040,   0.00500,   0.01720, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 10288,  10333,'2 ',   0.00040,   0.00500,   0.01720, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 10293,  10321,'1 ',   0.00050,   0.00580,   0.01980, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10293,  10321,'2 ',   0.00050,   0.00580,   0.01980, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10293,  10339,'1 ',   0.00120,   0.01460,   0.05000, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.00,   1,1.0000
 10293,  10339,'2 ',   0.00120,   0.01460,   0.05000, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.00,   1,1.0000
 10299,  10319,'1 ',   0.00160,   0.01930,   0.06640, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.00,   1,1.0000
 10299,  10319,'2 ',   0.00160,   0.01930,   0.06640, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.00,   1,1.0000
 10299,  10320,'1 ',   0.00070,   0.00630,   0.02160, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
 10299,  10320,'2 ',   0.00070,   0.00630,   0.02160, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
 10299,  10323,'1 ',   0.00090,   0.01120,   0.03860, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 10299,  10323,'2 ',   0.00090,   0.01120,   0.03860, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 10305,  10318,'1 ',   0.00170,   0.01920,   0.07140, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.00,   1,1.0000
 10305,  10318,'2 ',   0.00170,   0.01920,   0.07140, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.00,   1,1.0000
 10305,  10329,'1 ',   0.00090,   0.00890,   0.03820, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
 10305,  10329,'2 ',   0.00090,   0.00890,   0.03820, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
 10305,  10337,'1 ',   0.00100,   0.00980,   0.04250, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 10305,  10337,'2 ',   0.00100,   0.00980,   0.04250, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 10310, -10334,'1 ',   0.00050,   0.00200,   0.17780,  910.00,  910.00,  910.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10310, -10334,'2 ',   0.00050,   0.00200,   0.17780,  910.00,  910.00,  910.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10311,  10335,'1 ',   0.00060,   0.00570,   0.01960, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10311,  10335,'2 ',   0.00060,   0.00570,   0.01960, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10311, -10353,'1 ',   0.00030,   0.00270,   0.00940, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
 10311, -10353,'2 ',   0.00030,   0.00270,   0.00940, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
 10313,  10317,'1 ',   0.00130,   0.01160,   0.04000, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,   1,1.0000
 10313,  10317,'2 ',   0.00130,   0.01160,   0.04000, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,   1,1.0000
 10313, -10356,'1 ',   0.00110,   0.01050,   0.03620, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.00,   1,1.0000
 10313, -10356,'2 ',   0.00110,   0.01050,   0.03620, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.00,   1,1.0000
 10314,  10333,'1 ',   0.00060,   0.00660,   0.02290, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
 10314,  10333,'2 ',   0.00060,   0.00660,   0.02290, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
 10315, -10316,'1 ',   0.00000,   0.00090,   0.09580, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10315, -10316,'2 ',   0.00000,   0.00090,   0.09580, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10315, -10324,'1 ',   0.00050,   0.00430,   0.01500, 1187.00, 1187.00, 1187.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.80,   1,1.0000
 10315, -10324,'2 ',   0.00050,   0.00430,   0.01500, 1187.00, 1187.00, 1187.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.80,   1,1.0000
 10317, -10319,'1 ',   0.00800,   0.02090,   0.06160, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.50,   1,1.0000
 10317, -10319,'2 ',   0.00800,   0.02090,   0.06160, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.50,   1,1.0000
 10317,  10320,'1 ',   0.00110,   0.00720,   0.01900,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
 10317,  10320,'2 ',   0.00110,   0.00720,   0.01900,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
 10317, -10330,'1 ',   0.00140,   0.00780,   0.02340, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,   1,1.0000
 10317, -10330,'2 ',   0.00110,   0.00750,   0.02360,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,   1,1.0000
 10320, -10356,'1 ',   0.00140,   0.01270,   0.04360, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.00,   1,1.0000
 10320, -10356,'2 ',   0.00140,   0.01270,   0.04360, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.00,   1,1.0000
 10321,  10324,'1 ',   0.00050,   0.00430,   0.01480, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.70,   1,1.0000
 10321,  10324,'2 ',   0.00050,   0.00430,   0.01480, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.70,   1,1.0000
 10321, -10338,'1 ',   0.00060,   0.00880,   0.02490, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 10321, -10338,'2 ',   0.00060,   0.00880,   0.02490, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 10324, -10327,'1 ',   0.00020,   0.00220,   0.00740, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.90,   1,1.0000
 10324, -10327,'2 ',   0.00020,   0.00220,   0.00740, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.90,   1,1.0000
 10325,  10327,'1 ',   0.00030,   0.00390,   0.01340, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,   1,1.0000
 10325,  10327,'2 ',   0.00030,   0.00390,   0.01340, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,   1,1.0000
 10325, -10353,'1 ',   0.00110,   0.01260,   0.04330, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
 10325, -10353,'2 ',   0.00110,   0.01260,   0.04330, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
 10326,  10331,'1 ',   0.00080,   0.00620,   0.01820, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.30,   1,1.0000
 10326,  10331,'2 ',   0.00080,   0.00620,   0.01820, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.30,   1,1.0000
 10327, -10355,'1 ',   0.00010,   0.00110,   0.00320,  960.00,  960.00,  960.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 10327, -10355,'2 ',   0.00010,   0.00110,   0.00320,  960.00,  960.00,  960.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 10328, -10330,'1 ',   0.00120,   0.00670,   0.02140, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
 10328, -10330,'2 ',   0.00120,   0.00670,   0.02140, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
 10329, -10331,'1 ',   0.00070,   0.00430,   0.01360, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 10329, -10331,'2 ',   0.00070,   0.00430,   0.01380, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,   1,1.0000
 10329,  10332,'1 ',   0.00160,   0.00910,   0.02920, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
 10329,  10332,'2 ',   0.00150,   0.00840,   0.02680, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 10329, -10354,'1 ',   0.00220,   0.01790,   0.05280, 1820.00, 1820.00, 1820.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
 10329, -10354,'2 ',   0.00220,   0.01790,   0.05280, 1820.00, 1820.00, 1820.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
 10332, -10335,'1 ',   0.00230,   0.01320,   0.04230, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
 10332, -10335,'2 ',   0.00230,   0.01320,   0.04230, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
 10332, -10354,'1 ',   0.00110,   0.01150,   0.03980, 1820.00, 1820.00, 1820.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 10332, -10354,'2 ',   0.00110,   0.01150,   0.03980, 1820.00, 1820.00, 1820.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 10336, -10339,'1 ',   0.00030,   0.00370,   0.35260, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,   1,1.0000
 10336, -10339,'2 ',   0.00030,   0.00370,   0.35260, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,   1,1.0000
 10337, -10357,'1 ',   0.00070,   0.00320,   0.01040, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.70,   1,1.0000
 10337, -10357,'2 ',   0.00070,   0.00320,   0.01040, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.70,   1,1.0000
 10338, -10353,'1 ',   0.00080,   0.01070,   0.03030, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.00,   1,1.0000
 10338, -10353,'2 ',   0.00080,   0.01070,   0.03030, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.00,   1,1.0000
 10361,  10366,'1 ',   0.00310,   0.01430,   0.00170,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.70,   1,1.0000
 10361,  10366,'2 ',   0.00310,   0.01430,   0.00170,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.70,   1,1.0000
 10361,  10367,'1 ',   0.00450,   0.02090,   0.00240,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.80,   1,1.0000
 10361,  10367,'2 ',   0.00450,   0.02090,   0.00240,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.80,   1,1.0000
 10361,  10368,'1 ',   0.00460,   0.02120,   0.00250,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,   1,1.0000
 10361,  10368,'2 ',   0.00460,   0.02120,   0.00250,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,   1,1.0000
 10366,  10369,'1 ',   0.00130,   0.00620,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
 10366,  10369,'2 ',   0.00130,   0.00620,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
 10367, -10370,'1 ',   0.00110,   0.00490,   0.00060,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.60,   1,1.0000
 10367, -10370,'2 ',   0.00110,   0.00490,   0.00060,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.60,   1,1.0000
 10371,  10380,'1 ',   0.00700,   0.03270,   0.00380,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10371, -10381,'1 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
 10371, -10381,'2 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
 10371, -10383,'1 ',   0.00280,   0.01320,   0.00150,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 10371, -10384,'1 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.90,   1,1.0000
 10371, -10384,'2 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.90,   1,1.0000
 10372,  10379,'1 ',   0.01170,   0.05460,   0.00630,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.80,   1,1.0000
 10381,  10382,'1 ',   0.00410,   0.01930,   0.00220,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.70,   1,1.0000
 10385,  10389,'1 ',   0.00410,   0.01930,   0.00220,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10385,  10389,'2 ',   0.00200,   0.00920,   0.00110,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10385,  10390,'1 ',   0.00470,   0.02190,   0.00250,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
 10385,  10390,'2 ',   0.00470,   0.02190,   0.00250,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
 10385,  10391,'1 ',   0.00880,   0.04080,   0.00560,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10385,  10392,'1 ',   0.00610,   0.02840,   0.00330,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.20,   1,1.0000
 10385,  10392,'2 ',   0.00610,   0.02840,   0.00330,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.10,   1,1.0000
 10385,  10393,'1 ',   0.00700,   0.03270,   0.00380,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10385, -10394,'1 ',   0.00730,   0.03380,   0.00470,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10385, -10394,'2 ',   0.00730,   0.03380,   0.00470,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10394, -10395,'2 ',   0.00730,   0.03380,   0.00470,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10396, -10402,'1 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.40,   1,1.0000
 10396, -10402,'2 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.40,   1,1.0000
 10396,  10403,'1 ',   0.00440,   0.02050,   0.00240,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.70,   1,1.0000
 10396,  10403,'2 ',   0.00440,   0.02050,   0.00240,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.70,   1,1.0000
 10396,  10404,'1 ',   0.00310,   0.01430,   0.00170,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
 10396,  10404,'2 ',   0.00310,   0.01430,   0.00170,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
 10396,  10405,'1 ',   0.00260,   0.01210,   0.00170,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
 10396,  10405,'2 ',   0.00190,   0.00890,   0.00100,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
 10396,  10406,'1 ',   0.00640,   0.02960,   0.00340,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.70,   1,1.0000
 10402,  10407,'1 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
 10402,  10407,'2 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,   1,1.0000
 10403,  10408,'1 ',   0.00390,   0.01820,   0.00210,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.80,   1,1.0000
 10403,  10408,'2 ',   0.00390,   0.01820,   0.00210,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.90,   1,1.0000
 10404,  10409,'1 ',   0.00420,   0.01950,   0.00230,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.90,   1,1.0000
 10410,  10415,'1 ',   0.00180,   0.00850,   0.00120,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10410,  10416,'1 ',   0.00270,   0.01250,   0.00150,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.90,   1,1.0000
 10410,  10416,'2 ',   0.00270,   0.01250,   0.00150,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.20,   1,1.0000
 10410,  10417,'1 ',   0.00990,   0.04620,   0.00540,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.40,   1,1.0000
 10410,  10417,'2 ',   0.00990,   0.04620,   0.00540,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.40,   1,1.0000
 10417,  10418,'1 ',   0.00330,   0.01540,   0.00180,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.10,   1,1.0000
 10419, -10425,'1 ',   0.00250,   0.01180,   0.00160,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.18,   1,1.0000
 10419, -10425,'2 ',   0.00250,   0.01180,   0.00160,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.18,   1,1.0000
 10419, -10426,'1 ',   0.00660,   0.03090,   0.00430,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
 10419, -10426,'2 ',   0.00660,   0.03090,   0.00430,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
 10419, -10427,'1 ',   0.00660,   0.03100,   0.00360, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 10419, -10428,'1 ',   0.00660,   0.03090,   0.00430,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
 10419, -10428,'2 ',   0.00660,   0.03090,   0.00430,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
 10419,  10430,'1 ',   0.00230,   0.01080,   0.00130,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
 10419,  10433,'1 ',   0.00610,   0.02840,   0.00390,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.10,   1,1.0000
 10419,  10434,'1 ',   0.00570,   0.02670,   0.00370,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
 10426,  10429,'1 ',   0.00660,   0.03090,   0.00430,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10426,  10429,'2 ',   0.00660,   0.03090,   0.00430,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10427,  10430,'1 ',   0.00880,   0.04100,   0.00470, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.30,   1,1.0000
 10427, -10630,'1 ',   0.00990,   0.04620,   0.00540, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10427, -10630,'2 ',   0.00990,   0.04620,   0.00540, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10428,  10431,'1 ',   0.00220,   0.01040,   0.00120,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
 10429, -10432,'1 ',   0.00950,   0.04420,   0.00510,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.40,   1,1.0000
 10433, -10434,'1 ',   0.00350,   0.01630,   0.00230,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.80,   1,1.0000
 10433,  10631,'1 ',   0.00480,   0.02260,   0.00310, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10433,  10631,'2 ',   0.00480,   0.02260,   0.00310, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10435, -10440,'1 ',   0.00240,   0.01130,   0.00130,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.70,   1,1.0000
 10435, -10440,'2 ',   0.00240,   0.01130,   0.00130,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.70,   1,1.0000
 10441, -10445,'1 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.60,   1,1.0000
 10441, -10445,'2 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.60,   1,1.0000
 10441, -10446,'1 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,   1,1.0000
 10441, -10446,'2 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,   1,1.0000
 10445, -10447,'1 ',   0.00400,   0.01860,   0.00220,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.10,   1,1.0000
 10447,  10633,'1 ',   0.00040,   0.00180,   0.00030, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10447,  10633,'2 ',   0.00040,   0.00180,   0.00030, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10448, -10454,'1 ',   0.00210,   0.00970,   0.00130,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.50,   1,1.0000
 10448, -10454,'2 ',   0.00210,   0.00970,   0.00130,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
 10448, -10455,'1 ',   0.01050,   0.04890,   0.00680,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.90,   1,1.0000
 10448,  10456,'1 ',   0.00480,   0.02250,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
 10448,  10456,'2 ',   0.00480,   0.02250,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
 10448,  10457,'1 ',   0.00660,   0.03080,   0.00360,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.40,   1,1.0000
 10448,  10457,'2 ',   0.00660,   0.03080,   0.00360,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10454, -10458,'1 ',   0.00170,   0.00810,   0.00090,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
 10454, -10458,'2 ',   0.00170,   0.00810,   0.00090,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
 10456,  10459,'1 ',   0.00180,   0.00820,   0.00090,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
 10458, -10634,'1 ',   0.00450,   0.02100,   0.00240, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10458, -10634,'2 ',   0.00450,   0.02100,   0.00240, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10460,  10464,'1 ',   0.00090,   0.00510,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10460,  10464,'2 ',   0.00090,   0.00510,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10460,  10465,'1 ',   0.00070,   0.00370,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10460,  10465,'2 ',   0.00070,   0.00370,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10460,  10466,'1 ',   0.00040,   0.00250,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10460,  10466,'2 ',   0.00040,   0.00250,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10460,  10466,'3 ',   0.00040,   0.00250,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10460,  10467,'1 ',   0.00090,   0.00500,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10460,  10467,'2 ',   0.00090,   0.00500,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10460,  10467,'3 ',   0.00090,   0.00500,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10464, -10468,'1 ',   0.00070,   0.00370,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10468,  10469,'1 ',   0.00070,   0.00370,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10470,  10474,'1 ',   0.00410,   0.01920,   0.00270,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 10470,  10474,'2 ',   0.00410,   0.01920,   0.00270,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 10470,  10475,'1 ',   0.00120,   0.00560,   0.00080,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.50,   1,1.0000
 10470,  10475,'2 ',   0.00120,   0.00560,   0.00080,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.50,   1,1.0000
 10470,  10476,'1 ',   0.00390,   0.01370,   0.00120,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
 10470,  10476,'2 ',   0.00390,   0.01370,   0.00120,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
 10475,  10477,'1 ',   0.00360,   0.02730,   0.00490,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 10478,  10482,'1 ',   0.00050,   0.00250,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10478,  10482,'2 ',   0.00050,   0.00250,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10478,  10483,'1 ',   0.00100,   0.00320,   0.00000,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10478,  10484,'1 ',   0.00020,   0.00120,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10478,  10484,'2 ',   0.00020,   0.00120,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10485,  10489,'1 ',   0.00300,   0.01410,   0.00200, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10485,  10489,'2 ',   0.00300,   0.01410,   0.00200, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10485,  10490,'3 ',   0.00300,   0.01410,   0.00200,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
 10485,  10492,'1 ',   0.00120,   0.00560,   0.00080,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 10485,  10492,'2 ',   0.00120,   0.00560,   0.00080,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 10485,  10493,'1 ',   0.00070,   0.00370,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10485,  10493,'2 ',   0.00070,   0.00370,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10485, -10632,'1 ',   0.00060,   0.00280,   0.00040, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10485, -10632,'2 ',   0.00060,   0.00280,   0.00040, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10489,  10491,'1 ',   0.00150,   0.00690,   0.00080, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10492, -10635,'1 ',   0.00060,   0.00280,   0.00040, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10492, -10635,'2 ',   0.00060,   0.00280,   0.00040, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10494,  10498,'1 ',   0.00520,   0.02440,   0.00280,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
 10494,  10498,'2 ',   0.00520,   0.02440,   0.00280,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
 10494,  10499,'1 ',   0.00190,   0.00880,   0.00100,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 10494,  10499,'2 ',   0.00190,   0.00880,   0.00100,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 10494,  10500,'1 ',   0.00270,   0.01230,   0.00140,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
 10494,  10500,'2 ',   0.00270,   0.01230,   0.00140,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
 10501, -10505,'1 ',   0.00090,   0.00500,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10501, -10505,'2 ',   0.00090,   0.00500,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10502, -10505,'1 ',   0.00070,   0.00310,   0.00040,  625.00,  625.00,  625.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.30,   1,1.0000
 10503, -10505,'1 ',   0.00200,   0.00920,   0.00110,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10503, -10505,'2 ',   0.00200,   0.00920,   0.00110,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10508,  10510,'1 ',   0.00040,   0.00240,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10508, -10636,'1 ',   0.00060,   0.00320,   0.00000,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10510, -10637,'1 ',   0.00310,   0.00920,   0.00120,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10510, -10637,'2 ',   0.00250,   0.00740,   0.00090,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10514, -10516,'1 ',   0.00040,   0.00250,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10514, -10516,'2 ',   0.00120,   0.00560,   0.00080,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10521, -10525,'1 ',   0.00070,   0.00380,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10522, -10523,'1 ',   0.00040,   0.00250,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10522, -10523,'2 ',   0.00040,   0.00250,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10523, -10525,'1 ',   0.00070,   0.00310,   0.00040,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10523, -10525,'2 ',   0.00070,   0.00310,   0.00040,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10524, -10525,'1 ',   0.00070,   0.00370,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10530,  10539,'1 ',   0.00360,   0.01050,   0.00130,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
 10530,  10539,'2 ',   0.00360,   0.01050,   0.00130,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
 10531,  10532,'1 ',   0.00710,   0.03310,   0.00380,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.70,   1,1.0000
 10531,  10532,'2 ',   0.00710,   0.03310,   0.00380,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.70,   1,1.0000
 10531,  10539,'1 ',   0.00380,   0.01770,   0.00200,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
 10531,  10539,'2 ',   0.00380,   0.01770,   0.00200,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 10532,  10538,'1 ',   0.00070,   0.00310,   0.00040,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
 10532,  10638,'1 ',   0.00540,   0.02530,   0.00290, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10533,  10534,'1 ',   0.00120,   0.00570,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10534, -10638,'1 ',   0.00130,   0.00620,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10535, -10539,'1 ',   0.00130,   0.00620,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10535, -10539,'2 ',   0.00130,   0.00620,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10536, -10539,'1 ',   0.00730,   0.03380,   0.00390,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10536, -10539,'2 ',   0.00730,   0.03380,   0.00390,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10544, -10548,'1 ',   0.00070,   0.00310,   0.00040,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
 10544, -10548,'2 ',   0.00070,   0.00310,   0.00040,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
 10545,  10548,'1 ',   0.00130,   0.00590,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
 10545,  10548,'2 ',   0.00130,   0.00590,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
 10546, -10548,'1 ',   0.00390,   0.01840,   0.00210,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 10546, -10548,'2 ',   0.00390,   0.01840,   0.00210,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 10551, -10559,'1 ',   0.00330,   0.01540,   0.00180,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10551, -10559,'2 ',   0.00330,   0.01540,   0.00180,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10552,  10559,'1 ',   0.00220,   0.01240,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.90,   1,1.0000
 10553, -10559,'1 ',   0.00870,   0.04040,   0.00470,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.30,   1,1.0000
 10553, -10559,'2 ',   0.00870,   0.04040,   0.00470,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.30,   1,1.0000
 10554, -10557,'1 ',   0.00660,   0.03080,   0.00360,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10554, -10557,'2 ',   0.00660,   0.03080,   0.00360,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10555, -10557,'1 ',   0.00360,   0.01660,   0.00190,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10555, -10557,'2 ',   0.00360,   0.01660,   0.00190,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10556, -10557,'1 ',   0.00660,   0.03080,   0.00360,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10556, -10557,'2 ',   0.00660,   0.03080,   0.00360,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10557, -10559,'1 ',   0.00660,   0.03080,   0.00360,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
 10557, -10559,'2 ',   0.00660,   0.03080,   0.00360,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
 10564, -10569,'1 ',   0.00130,   0.00580,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
 10564, -10569,'2 ',   0.00130,   0.00580,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
 10565, -10569,'1 ',   0.00220,   0.01010,   0.00120,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
 10565, -10569,'2 ',   0.00220,   0.01010,   0.00120,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
 10566,  10567,'1 ',   0.01030,   0.03020,   0.00320,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
 10566,  10567,'2 ',   0.00230,   0.01090,   0.00130,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
 10566, -10569,'1 ',   0.00330,   0.01530,   0.00180,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
 10566, -10569,'2 ',   0.00330,   0.01530,   0.00180,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
 10572, -10578,'1 ',   0.00200,   0.00920,   0.00110,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.80,   1,1.0000
 10572, -10578,'2 ',   0.00130,   0.00620,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.80,   1,1.0000
 10573, -10578,'1 ',   0.00200,   0.00920,   0.00110,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10573, -10578,'2 ',   0.00200,   0.00920,   0.00110,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10574,  10578,'1 ',   0.00070,   0.00310,   0.00040,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.80,   1,1.0000
 10574,  10640,'1 ',   0.00070,   0.00310,   0.00040,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
 10575, -10578,'1 ',   0.00200,   0.00920,   0.00110, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
 10575, -10578,'2 ',   0.00200,   0.00920,   0.00110, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.10,   1,1.0000
 10576, -10578,'1 ',   0.01240,   0.05800,   0.00670,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.80,   1,1.0000
 10578,  10640,'1 ',   0.00220,   0.01020,   0.00140,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.70,   1,1.0000
 10581, -10588,'1 ',   0.00300,   0.01410,   0.00200,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.10,   1,1.0000
 10581,  10641,'1 ',   0.01570,   0.07310,   0.01010,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.90,   1,1.0000
 10582, -10588,'1 ',   0.00150,   0.00440,   0.00060,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.50,   1,1.0000
 10582, -10588,'2 ',   0.00150,   0.00440,   0.00060,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.50,   1,1.0000
 10583,  10588,'1 ',   0.00340,   0.01570,   0.00220,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.60,   1,1.0000
 10583,  10588,'2 ',   0.00340,   0.01570,   0.00220,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.60,   1,1.0000
 10584,  10585,'1 ',   0.00330,   0.01540,   0.00180,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10585, -10587,'2 ',   0.00730,   0.03380,   0.00470,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10585, -10588,'1 ',   0.00130,   0.00620,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10585, -10588,'2 ',   0.00130,   0.00620,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10588,  10641,'1 ',   0.01980,   0.09250,   0.01070, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10592,  10596,'1 ',   0.00700,   0.03290,   0.00460,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10592,  10597,'1 ',   0.00710,   0.02070,   0.00270,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
 10592,  10597,'2 ',   0.00710,   0.02070,   0.00270,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
 10593,  10596,'1 ',   0.00350,   0.01620,   0.00190,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.30,   1,1.0000
 10593, -10639,'1 ',   0.00400,   0.01890,   0.00260, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10593, -10639,'2 ',   0.00400,   0.01890,   0.00260, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10595, -10597,'1 ',   0.01030,   0.03020,   0.00320,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
 10595, -10597,'2 ',   0.00230,   0.01090,   0.00130,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
 10601, -10604,'1 ',   0.00310,   0.01450,   0.00170,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.70,   1,1.0000
 10601, -10604,'2 ',   0.00310,   0.01450,   0.00170,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.70,   1,1.0000
 10602, -10604,'1 ',   0.00360,   0.01670,   0.00190,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.50,   1,1.0000
 10602, -10604,'2 ',   0.00360,   0.01670,   0.00190,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.50,   1,1.0000
 10607, -10609,'1 ',   0.00120,   0.00380,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10607, -10609,'2 ',   0.00060,   0.00300,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10608, -10609,'1 ',   0.00130,   0.00620,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10608, -10609,'2 ',   0.00130,   0.00620,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10614, -10618,'1 ',   0.00130,   0.00410,   0.00000,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10615,  10618,'1 ',   0.00050,   0.00270,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10615,  10618,'2 ',   0.00050,   0.00270,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10616, -10618,'1 ',   0.00040,   0.00210,   0.00000,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10621,  10622,'1 ',   0.00480,   0.02250,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 10621,  10622,'2 ',   0.00480,   0.02250,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,   1,1.0000
 10621, -10625,'1 ',   0.00230,   0.00670,   0.00090,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
 10621, -10625,'2 ',   0.00230,   0.00670,   0.00090,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
 10623, -10625,'1 ',   0.00060,   0.00290,   0.00040,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.10,   1,1.0000
 10623, -10625,'2 ',   0.00060,   0.00290,   0.00040,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.10,   1,1.0000
 10624, -10625,'1 ',   0.00260,   0.01200,   0.00170,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
 10624, -10625,'2 ',   0.00260,   0.01200,   0.00170,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
 10642,  10651,'1 ',   0.00250,   0.01180,   0.00160,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10642,  10651,'2 ',   0.00250,   0.01180,   0.00160,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10642,  10652,'1 ',   0.00240,   0.01130,   0.00160,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10642,  10652,'2 ',   0.00240,   0.01130,   0.00160,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10642, -10653,'1 ',   0.00260,   0.01200,   0.00140,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 10642, -10654,'1 ',   0.00440,   0.02070,   0.00290,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 10643, -10651,'1 ',   0.00090,   0.00500,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10643, -10651,'2 ',   0.00090,   0.00500,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10644,  10650,'1 ',   0.00660,   0.03080,   0.00360,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10644,  10650,'2 ',   0.00660,   0.03080,   0.00360,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10645,  10650,'1 ',   0.00060,   0.00320,   0.00000,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10645,  10650,'2 ',   0.00060,   0.00320,   0.00000,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10646,  10649,'1 ',   0.00070,   0.00480,   0.20000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10646,  10657,'1 ',   0.00070,   0.00480,   0.20000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10646,  10657,'2 ',   0.00070,   0.00480,   0.20000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10647,  10648,'1 ',   0.01600,   0.12000,   0.20000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10647, -10649,'1 ',   0.00200,   0.06000,   0.04000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10648, -10649,'1 ',   0.01000,   0.10000,   0.08000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10649,  10655,'1 ',   0.00200,   0.06000,   0.04000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10649,  10656,'1 ',   0.00200,   0.06000,   0.04000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10653, -10654,'1 ',   0.00390,   0.01800,   0.00210,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.80,   1,1.0000
 10658,  10659,'1 ',   0.00040,   0.00120,   0.00000,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
 10001, 10088,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
1.00000, 220.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10003, 10002,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
0.95238, 525.000
 10004, 10304,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
0.95238, 525.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 500.000
 10005, 10006,     0,'1 ',1,1,1,   0.00000,   0.00000,1,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
0.95238, 525.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 500.000
 10065, 10007,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
0.95238, 525.000
 10065, 10007,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
0.95238, 525.000
 10065, 10007,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
0.95238, 525.000
 10008, 10067,     0,'1 ',1,1,1,   0.00000,   0.00000,1,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
0.95238, 525.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 500.000
 10009, 10084,     0,'1 ',1,1,1,   0.00000,   0.00000,1,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
0.95238, 525.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 500.000
 10010, 10066,     0,'1 ',1,1,1,   0.00000,   0.00000,1,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
0.95238, 525.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 500.000
 10011, 10085,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
0.95238, 525.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 500.000
 10012, 10045,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00012,   0.01350,   100.00
1.00000,  26.000,   0.000,  1125.00,  1125.00,  1125.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 500.000
 10013, 10046,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00012,   0.01306,   100.00
1.00000,  26.000,   0.000,  1134.00,  1134.00,  1134.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10014, 10046,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00012,   0.01306,   100.00
1.00000,  26.000,   0.000,  1134.00,  1134.00,  1134.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10015, 10047,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.03833,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10016, 10047,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.03833,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10017, 10048,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00060,   0.03640,   100.00
1.00000,  19.000,   0.000,   412.00,   412.00,   412.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06400, 500.000
 10018, 10048,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00060,   0.03640,   100.00
1.00000,  19.000,   0.000,   412.00,   412.00,   412.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06400, 500.000
 10019, 10047,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00030,   0.02221,   100.00
1.00000,  19.000,   0.000,   716.00,   716.00,   716.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10020, 10047,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00030,   0.02221,   100.00
1.00000,  19.000,   0.000,   716.00,   716.00,   716.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04600, 500.000
 10021, 10047,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00030,   0.02221,   100.00
1.00000,  19.000,   0.000,   716.00,   716.00,   716.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10022, 10049,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00073,   0.04194,   100.00
1.00000,  18.000,   0.000,   340.00,   340.00,   340.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10023, 10049,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00073,   0.04194,   100.00
1.00000,  18.000,   0.000,   340.00,   340.00,   340.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10024, 10049,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00073,   0.04194,   100.00
1.00000,  18.000,   0.000,   340.00,   340.00,   340.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10025, 10049,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00073,   0.04194,   100.00
1.00000,  18.000,   0.000,   340.00,   340.00,   340.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10026, 10050,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00073,   0.04194,   100.00
1.00000,  18.000,   0.000,   340.00,   340.00,   340.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10027, 10050,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00073,   0.04194,   100.00
1.00000,  18.000,   0.000,   340.00,   340.00,   340.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10028, 10050,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00073,   0.04194,   100.00
1.00000,  18.000,   0.000,   340.00,   340.00,   340.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10029, 10051,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00073,   0.04194,   100.00
1.00000,  18.000,   0.000,   340.00,   340.00,   340.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04400, 500.000
 10030, 10052,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00021,   0.02144,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10031, 10052,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00021,   0.02144,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10032, 10053,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00026,   0.02147,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10033, 10053,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00026,   0.02147,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10034, 10053,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00026,   0.02147,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10035, 10054,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00057,   0.03946,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 500.000
 10036, 10054,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00057,   0.03946,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 500.000
 10037, 10055,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02072,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10038, 10055,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02072,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10039, 10057,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02072,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10040, 10058,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02042,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10041, 10058,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02042,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10042, 10059,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00017,   0.01325,   100.00
1.00000,  27.000,   0.000,  1170.00,  1170.00,  1170.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10043, 10060,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00063,   0.03784,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10044, 10060,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00063,   0.03784,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10276, 10045,     0,'1 ',1,1,1,   0.00000,   0.00000,1,'            ',1,   1,1.0000
   0.00014,   0.01433,   100.00
1.07500, 400.000,   0.000,   900.00,   900.00,   900.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10276, 10045,     0,'2 ',1,1,1,   0.00000,   0.00000,1,'            ',1,   1,1.0000
   0.00014,   0.01433,   100.00
1.07500, 400.000,   0.000,   900.00,   900.00,   900.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10112, 10062,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00005,   0.01875,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10113, 10062,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00005,   0.01875,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10114, 10062,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00005,   0.01875,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10124, 10063,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01612,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10127, 10063,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01606,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10129, 10063,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01606,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10188, 10066,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00015,   0.02171,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10146, 10069,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01829,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10147, 10069,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01826,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10220, 10070,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.01974,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10221, 10070,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.01974,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10099, 10075,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.02005,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10100, 10075,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.02005,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10103, 10075,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.02005,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10264, 10076,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.02024,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10265, 10076,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.02024,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10231, 10077,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.02001,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10232, 10077,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00005,   0.01873,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10233, 10077,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.01997,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10257, 10079,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01640,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10180, 10081,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01838,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10181, 10081,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00010,   0.01880,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10172, 10082,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00005,   0.02067,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 500.000
 10173, 10082,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00005,   0.02067,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 500.000
 10197, 10083,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00015,   0.01973,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10199, 10083,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00015,   0.01973,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10209, 10085,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00015,   0.02014,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10155, 10086,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01605,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10156, 10086,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01605,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10157, 10086,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01644,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10089, 10087,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00005,   0.01667,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10090, 10087,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00005,   0.01880,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10089, 10088,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00013,   0.00022,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10090, 10088,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00013,   0.00022,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10089, 10091,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00088,   0.05733,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10090, 10092,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00088,   0.05720,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10093, 10095,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00042,   0.02875,   100.00
1.00000,  20.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10094, 10095,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00042,   0.02875,   100.00
1.00000,  20.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10099, 10098,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10100, 10098,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10103, 10098,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10099, 10101,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00074,   0.05707,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10100, 10102,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00074,   0.05707,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10103, 10104,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00074,   0.05707,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10105, 10107,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03853,   100.00
1.00000,  18.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10106, 10107,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03853,   100.00
1.00000,  18.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10112, 10110,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00013,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10113, 10111,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00013,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10114, 10111,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00013,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10112, 10115,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00088,   0.05665,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10113, 10116,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00088,   0.05665,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10114, 10117,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00088,   0.05665,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10118, 10122,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00068,   0.04000,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.09545, 220.000
 10119, 10122,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00068,   0.04000,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.09545, 220.000
 10120, 10122,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00050,   0.03789,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.09545, 220.000
 10121, 10122,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00050,   0.03789,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.09545, 220.000
 10124, 10123,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00021,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03091, 220.000
 10124, 10125,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00056,   0.04123,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10127, 10126,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00021,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03091, 220.000
 10129, 10126,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00021,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03091, 220.000
 10127, 10128,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.04044,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10129, 10130,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.04044,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10131, 10133,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00042,   0.02875,   100.00
1.00000,  19.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10132, 10133,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00042,   0.02875,   100.00
1.00000,  19.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10136, 10138,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.03784,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.09545, 220.000
 10137, 10138,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.03784,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.09545, 220.000
 10141, 10143,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00052,   0.03825,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10142, 10143,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00052,   0.03825,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10146, 10145,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00013,   0.00021,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03091, 220.000
 10147, 10145,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00013,   0.00021,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03091, 220.000
 10146, 10148,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.03901,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10147, 10149,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.03912,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10150, 10151,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00038,   0.02917,   100.00
1.00000,  19.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10156, 10153,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10157, 10153,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10155, 10154,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10155, 10158,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.04130,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10156, 10159,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.04120,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10157, 10160,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.04101,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10161, 10163,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.01906,   100.00
1.00000,  22.000,   0.000,   810.00,   810.00,   810.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10162, 10163,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.01906,   100.00
1.00000,  22.000,   0.000,   810.00,   810.00,   810.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10166, 10168,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00022,   0.02090,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10167, 10168,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00022,   0.02090,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10172, 10171,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00012,   0.00020,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
0.99318, 220.000
 10173, 10171,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00012,   0.00020,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
0.99318, 220.000
 10172, 10174,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00088,   0.06246,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10173, 10175,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00088,   0.06246,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10176, 10178,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00056,   0.03778,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10177, 10178,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00056,   0.03778,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10180, 10179,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00015,   0.00023,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10181, 10179,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00023,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10180, 10182,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00111,   0.05420,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10181, 10183,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00075,   0.05760,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10184, 10186,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00174,   0.08793,   100.00
1.00000,  13.800,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10185, 10186,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00174,   0.08793,   100.00
1.00000,  13.800,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10188, 10187,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03409, 220.000
 10188, 10189,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00157,   0.05787,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10190, 10191,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00160,   0.07730,   100.00
1.00000,  13.800,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10193, 10195,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00089,   0.05750,   100.00
1.00000,  15.800,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10194, 10195,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00047,   0.03702,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10197, 10196,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10199, 10196,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10197, 10198,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00157,   0.05607,   100.00
1.00000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10199, 10200,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00157,   0.05607,   100.00
1.00000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10201, 10205,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00063,   0.03889,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10202, 10205,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00063,   0.03889,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10203, 10205,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00063,   0.03889,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10204, 10205,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00063,   0.03889,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10209, 10208,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10209, 10210,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00157,   0.05838,   100.00
1.00000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10215, 10211,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00100,   0.00020,   100.00
1.00000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  13.800
 10217, 10212,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00100,   0.00020,   100.00
1.00000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  13.800
 10215, 10213,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00160,   0.09320,   100.00
1.00000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10217, 10213,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00160,   0.09320,   100.00
1.00000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10215, 10214,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00136,   0.07037,   100.00
1.00000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06364, 110.000
 10217, 10216,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00136,   0.07037,   100.00
1.00000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06364, 110.000
 10220, 10219,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00007,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10221, 10219,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00007,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10220, 10222,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00067,   0.05534,   100.00
1.00000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10221, 10223,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00067,   0.05534,   100.00
1.00000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10224, 10227,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02875,   100.00
1.00000,  20.000,   0.000,   400.00,   400.00,   400.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10225, 10227,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02875,   100.00
1.00000,  20.000,   0.000,   400.00,   400.00,   400.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10226, 10227,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02090,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10231, 10230,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10232, 10230,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00013,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10233, 10230,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00007,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10231, 10234,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00075,   0.05751,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10232, 10235,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00110,   0.05528,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10233, 10236,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00075,   0.05730,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10237, 10239,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00023,   0.02121,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10238, 10239,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00023,   0.02121,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10243, 10245,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00026,   0.02056,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10244, 10245,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00026,   0.02056,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10254, 10248,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
1.00000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  13.800
 10249, 10252,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00280,   0.09760,   100.00
1.00000,  13.800,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07727, 220.000
 10250, 10252,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00164,   0.08925,   100.00
1.00000,  13.800,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10251, 10252,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00164,   0.08925,   100.00
1.00000,  13.800,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10254, 10252,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.11940,   100.00
1.00000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07727, 220.000
 10254, 10253,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.07489,   100.00
1.00000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06364, 110.000
 10257, 10256,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00006,   0.00021,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03091, 220.000
 10257, 10258,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.04110,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10259, 10260,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00026,   0.01944,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10264, 10263,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03591, 220.000
 10265, 10263,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03591, 220.000
 10264, 10266,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00066,   0.05843,   100.00
1.00000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10265, 10267,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00066,   0.05843,   100.00
1.00000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10268, 10271,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00244,   0.11910,   100.00
1.00000,  13.800,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07727, 220.000
 10269, 10271,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00580,   0.15600,   100.00
1.00000,  13.800,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07727, 220.000
 10270, 10272,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00372,   0.13920,   100.00
1.00000,  13.800,   0.000,   120.00,   120.00,   120.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07727, 220.000
 10274, 10276,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00012,   0.01350,   100.00
1.00000,  26.000,   0.000,  1125.00,  1125.00,  1125.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 400.000
 10275, 10279,     0,'1 ',1,1,1,   0.00000,   0.00000,1,'            ',1,   1,1.0000
   0.00017,   0.01798,   100.00
1.07500, 400.000,   0.000,  1005.00,  1005.00,  1005.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10275, 10279,     0,'2 ',1,1,1,   0.00000,   0.00000,1,'            ',1,   1,1.0000
   0.00017,   0.01802,   100.00
1.07500, 400.000,   0.000,  1005.00,  1005.00,  1005.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10278, 10646,     0,'2 ',1,1,1,   0.00000,   0.01000,2,'            ',1,   1,1.0000
   0.00020,   0.00020,   100.00
1.06000, 400.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 132.000
 10281, 10279,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.01887,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10282, 10279,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.01887,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10283, 10279,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.01887,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10281, 10280,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04955, 220.000
 10282, 10280,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04955, 220.000
 10283, 10280,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04955, 220.000
 10281, 10284,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00074,   0.05733,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10282, 10285,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00074,   0.05733,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10283, 10286,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00074,   0.05733,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10289, 10287,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01624,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10290, 10287,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01624,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10294, 10287,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01618,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10295, 10287,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01618,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10289, 10288,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10290, 10288,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10289, 10291,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00056,   0.04141,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10290, 10292,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00056,   0.04141,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10294, 10293,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10295, 10293,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10294, 10296,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00056,   0.04161,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10295, 10297,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00056,   0.04150,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10300, 10298,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01616,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10301, 10298,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01624,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10300, 10299,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00008,   0.00021,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.01773, 220.000
 10301, 10299,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00008,   0.00021,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.01773, 220.000
 10300, 10302,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.04129,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10301, 10303,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.04117,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10306, 10304,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01669,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10307, 10304,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01669,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10306, 10305,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04545, 220.000
 10307, 10305,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04545, 220.000
 10306, 10308,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.04205,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10307, 10309,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.04205,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10310, 10619,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08333,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10310, 10620,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08333,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10311, 10486,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.06000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10311, 10488,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.06000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10312, 10611,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09863,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10312, 10612,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00005,   0.10883,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10312, 10613,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.10883,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10313, 10579,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10313, 10580,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10314, 10442,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.09000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10314, 10444,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.09000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10315, 10517,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.10500, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10315, 10518,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09500,   100.00
1.10500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10315, 10519,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.10500, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10315, 10520,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09500,   100.00
1.10500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10316, 10527,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.04500, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10316, 10528,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.04500, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10316, 10529,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.03000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10317, 10589,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.07500, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10317, 10590,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09637,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10317, 10591,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.07500, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10318, 10377,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.07500, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10319, 10570,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.04500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10319, 10571,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.04500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10320, 10549,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.06000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10320, 10550,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.04500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10321, 10449,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09750,   100.00
1.06000, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10321, 10451,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09567,   100.00
1.06000, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10321, 10452,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.06000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10321, 10453,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.06000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10322, 10540,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.01500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10322, 10541,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.01500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10322, 10542,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.01500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10322, 10543,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.01500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10323, 10560,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.03000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10323, 10561,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.01500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10323, 10562,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.01500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10323, 10563,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.01500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10324, 10511,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09633,   100.00
1.10500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10324, 10512,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09797,   100.00
1.10500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10324, 10513,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.10067,   100.00
1.10500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10325, 10495,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.04500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10325, 10497,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.04500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10326, 10386,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.04500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10326, 10388,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.04500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10327, 10506,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08333,   100.00
1.07500, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10327, 10507,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08333,   100.00
1.07500, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10328, 10605,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.07500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10328, 10606,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.07500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10329, 10397,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.06000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10329, 10399,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.06000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10329, 10400,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.06000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10329, 10401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.06000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10330, 10598,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09500,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10330, 10599,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09500,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10330, 10600,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09500,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10331, 10373,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.10500,   100.00
1.06000, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10331, 10375,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09700,   100.00
1.06000, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10331, 10376,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09803,   100.00
1.06000, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10332, 10411,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08333,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10332, 10413,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08333,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10332, 10414,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08333,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10333, 10436,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09637,   100.00
1.09000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10333, 10438,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.09000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10333, 10439,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.09000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10334, 10627,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08333,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10334, 10628,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08333,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10334, 10629,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08333,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10335, 10420,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.10717,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10335, 10422,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.10667,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10335, 10423,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.10667,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10335, 10424,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09500,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10336, 10479,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.08750, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10336, 10481,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.08750, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10337, 10362,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.06000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10337, 10364,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.06000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10337, 10365,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.06000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10338, 10461,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.04500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10338, 10463,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.04500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10339, 10472,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10339, 10473,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10340, 10353,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00060,   0.03865,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10341, 10353,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00060,   0.03865,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10342, 10353,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00060,   0.03865,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10343, 10353,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00060,   0.03865,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10344, 10353,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00060,   0.03865,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10345, 10353,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00060,   0.03865,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10346, 10354,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00038,   0.02875,   100.00
1.00000,  20.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10347, 10354,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00038,   0.02875,   100.00
1.00000,  20.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10348, 10355,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00143,   0.07311,   100.00
1.00000,  13.800,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10349, 10355,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00342,   0.12975,   100.00
1.00000,  10.500,   0.000,    80.00,    80.00,    80.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10350, 10356,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00040,   0.02875,   100.00
1.00000,  20.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.09091, 220.000
 10351, 10356,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00040,   0.02875,   100.00
1.00000,  20.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.09091, 220.000
 10352, 10356,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00040,   0.02875,   100.00
1.00000,  20.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.09091, 220.000
 10360, 10357,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00056,   0.04192,   100.00
1.00000, 110.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03000, 220.000
 10360, 10358,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00028,   0.00022,   100.00
1.00000, 110.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04545, 110.000
 10360, 10359,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.02654,   100.00
1.00000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  10.500
 10361, 10362,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10361, 10364,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10361, 10365,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10363, 10362,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10363, 10364,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10363, 10365,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10371, 10373,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10371, 10375,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10371, 10376,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10372, 10377,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10374, 10373,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.07719,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10374, 10375,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06475,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10374, 10376,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06289,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10378, 10377,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10385, 10386,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10385, 10388,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10387, 10386,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10387, 10388,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10396, 10397,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10396, 10399,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10396, 10400,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10396, 10401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10398, 10397,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10398, 10399,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10398, 10400,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10398, 10401,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10410, 10411,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10410, 10413,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10410, 10414,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10412, 10411,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.21340,   100.00
1.04762,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10412, 10413,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.21340,   100.00
1.04762,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10412, 10414,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.21340,   100.00
1.04762,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10419, 10420,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10419, 10422,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10419, 10423,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10419, 10424,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10421, 10420,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.20696,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10421, 10422,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.20603,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10421, 10423,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.20633,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10421, 10424,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06695,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10435, 10436,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10435, 10438,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10435, 10439,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10437, 10436,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05257,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10437, 10438,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05653,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10437, 10439,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05653,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10441, 10442,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10441, 10444,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10443, 10442,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10443, 10444,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10448, 10449,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10448, 10451,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10448, 10452,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10448, 10453,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10450, 10449,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05748,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10450, 10451,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05743,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10450, 10452,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10450, 10453,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10460, 10461,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10460, 10463,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10462, 10461,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10462, 10463,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10470, 10472,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10470, 10473,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10471, 10472,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10471, 10473,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10478, 10479,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10478, 10481,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10480, 10479,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10480, 10481,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10485, 10486,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10485, 10488,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10487, 10486,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10487, 10488,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10494, 10495,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10494, 10497,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10496, 10495,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10496, 10497,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10504, 10506,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.19444,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10504, 10507,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.19444,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10505, 10506,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10505, 10507,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10509, 10511,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05597,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10509, 10512,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05784,   100.00
1.04762,  10.500,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10509, 10513,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05122,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10510, 10511,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10510, 10512,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10510, 10513,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10515, 10517,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10515, 10518,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06695,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10515, 10519,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10515, 10520,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06695,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10516, 10517,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10516, 10518,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10516, 10519,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10516, 10520,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10525, 10527,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10525, 10528,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10525, 10529,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10526, 10527,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05653,   100.00
1.00000,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10526, 10528,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05653,   100.00
1.00000,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10526, 10529,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05653,   100.00
1.00000,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10537, 10540,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10537, 10541,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10537, 10542,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10537, 10543,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10539, 10540,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10539, 10541,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10539, 10542,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10539, 10543,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10547, 10549,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10547, 10550,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10548, 10549,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10548, 10550,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10558, 10560,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10558, 10561,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10558, 10562,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10558, 10563,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10559, 10560,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10559, 10561,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10559, 10562,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10559, 10563,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10568, 10570,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10568, 10571,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10569, 10570,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10569, 10571,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10577, 10579,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05653,   100.00
1.00000,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10577, 10580,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05653,   100.00
1.00000,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10578, 10579,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10578, 10580,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10586, 10589,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10586, 10590,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05770,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10586, 10591,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10588, 10589,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10588, 10590,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10588, 10591,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10594, 10598,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06695,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10594, 10599,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06695,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10594, 10600,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06695,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10597, 10598,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10597, 10599,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10597, 10600,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10603, 10605,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10603, 10606,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10604, 10605,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10604, 10606,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10609, 10611,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10609, 10612,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00006,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10609, 10613,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10610, 10611,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05784,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10610, 10612,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00071,   0.07203,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10610, 10613,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.07203,   100.00
1.04762,  10.500,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10617, 10619,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.21340,   100.00
1.04762,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10617, 10620,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.21340,   100.00
1.04762,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10618, 10619,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10618, 10620,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10625, 10627,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10625, 10628,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10625, 10629,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10626, 10627,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.21340,   100.00
1.04762,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10626, 10628,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.21340,   100.00
1.04762,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10626, 10629,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.21340,   100.00
1.04762,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10657, 10642,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00112,   100.00
1.00000, 132.000,   0.000,   200.00,   200.00,   200.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 110.000
 10648, 10645,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00112,   100.00
1.00000, 132.000,   0.000,   200.00,   200.00,   200.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 110.000
 10655, 10659,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00112,   100.00
1.00000, 132.000,   0.000,   200.00,   200.00,   200.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 110.000
 10656, 10658,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00112,   100.00
1.00000, 132.000,   0.000,   200.00,   200.00,   200.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 110.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'XX          '
   2,'N2          '
   3,'HK          '
   4,'50          '
   5,'22          '
   6,'23          '
   7,'SZ          '
   8,'DG          '
   9,'FJ          '
  10,'GM          '
  11,'YX          '
  12,'XS          '
  13,'PA          '
  14,'XX          '
  15,'JH          '
  16,'TF          '
  17,'LT          '
  18,'JA          '
  19,'QS          '
  20,'ZH          '
  21,'HL          '
  22,'FC          '
  23,'XH          '
  24,'ML          '
  25,'HG          '
  26,'BH          '
  27,'LL          '
  28,'PG          '
  29,'MA          '
  30,'HT          '
  31,'JK          '
  32,'PS          '
  33,'JL          '
  34,'WT          '
  35,'SB          '
  36,'JM          '
  37,'DH          '
  38,'SP          '
  39,'XG          '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
   2,'NF          '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
0 / END OF FACTS DEVICE DATA
