 0,    100.00, 30, 0, 0, 60.00       / July 29, 2008 15:37:47
Original source NETMOM data came from empprda RTNET EMS at 06/09/2008 17:12:59
(Solution Time Mon Jun 09 17:12:58 EDT 2008) with a Network Data Description of:
    1,'0000        ', 345.0000,1,     0.000,     0.000,   1,   1,1.0384173,   3.08000,   1
    3,'0001        ', 345.0000,2,     0.000,     0.000,   1,   1,1.0384173,   3.08000,   1
   14,'0002        ', 345.0000,4,     0.000,     0.000,   1,   1,1.0000000,   0.00000,   1
   15,'0003        ', 345.0000,4,     0.000,     0.000,   1,   1,1.0000000,   0.00000,   1
   16,'0004        ', 345.0000,1,     0.000,     0.000,   1,   1,1.0381972,   1.39000,   1
   17,'0005        ', 345.0000,1,     0.000,     0.000,   1,   1,1.0381972,   1.39000,   1
   18,'0006        ', 345.0000,4,     0.000,     0.000,   1,   1,1.0000000,   0.00000,   1
   19,'0007        ', 345.0000,4,     0.000,     0.000,   1,   1,1.0000000,   0.00000,   1
   22,'0008        ', 345.0000,1,     0.000,     0.000,   1,   1,1.0381972,   1.39000,   1
   24,'0009        ', 345.0000,1,     0.000,     0.000,   1,   1,1.0381972,   1.39000,   1
   26,'0010        ', 345.0000,1,     0.000,     0.000,   1,   1,1.0381972,   1.39000,   1
   27,'0011        ', 345.0000,1,     0.000,     0.000,   1,   1,1.0381972,   1.39000,   1
   28,'0012        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0678695,   3.67000,   1
   29,'0013        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0678695,   3.67000,   1
   31,'0014        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0678695,   3.67000,   1
   32,'0015        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0678695,   3.67000,   1
   34,'0016        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0678695,   3.67000,   1
   35,'0017        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0678695,   3.67000,   1
   37,'0018        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0678695,   3.67000,   1
   38,'0019        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0678695,   3.67000,   1
   39,'0020        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0678695,   3.67000,   1
   40,'0021        ', 115.0000,4,     0.000,     0.000,   1,   1,1.0000000,   0.00000,   1
   41,'0022        ', 115.0000,4,     0.000,     0.000,   1,   1,1.0000000,   0.00000,   1
   42,'0023        ', 115.0000,4,     0.000,     0.000,   1,   1,1.0000000,   0.00000,   1
   48,'0024        ',  13.8000,1,     0.000,     0.000,   1,   1,1.0294927,   1.98000,   1
   50,'0025        ',  13.8000,1,     0.000,     0.000,   1,   1,1.0271739,   4.27000,   1
   52,'0026        ',  13.8000,1,     0.000,     0.000,   1,   1,1.0294927,   1.98000,   1
   53,'0027        ',  13.8000,4,     0.000,     0.000,   1,   1,1.0000000,   0.00000,   1
   54,'0028        ',   1.0000,1,     0.000,     0.000,   1,   1,1.0549999,   1.98000,   1
   55,'0029        ',   1.0000,1,     0.000,     0.000,   1,   1,1.0270000,   4.27000,   1
   57,'0030        ', 115.0000,4,     0.000,     0.000,   1,   1,1.0000000,   0.00000,   1
   58,'0031        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0247391,   6.37000,   1
   62,'0032        ', 115.0000,2,     0.000,     0.000,   1,   1,1.0275826,   7.15000,   1
   63,'0033        ', 115.0000,4,     0.000,     0.000,   1,   1,1.0000000,   0.00000,   1
   64,'0034        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0275826,   7.15000,   1
   66,'0035        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0241479,   6.34000,   1
   75,'0036        ',  46.0000,2,     0.000,     0.000,   1,   1,1.0489565,   4.08000,   1
   76,'0037        ',  46.0000,1,     0.000,     0.000,   1,   1,0.9901956,   1.61000,   1
   81,'0038        ',  46.0000,4,     0.000,     0.000,   1,   1,1.0000000,   0.00000,   1
   84,'0039        ', 115.0000,2,     0.000,     0.000,   1,   1,1.0360174,   6.54000,   1
   92,'0040        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0614434,   5.00000,   1
   94,'0041        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0614434,   5.00000,   1
   97,'0042        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0614434,   5.00000,   1
   98,'0043        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0614434,   5.00000,   1
   99,'0044        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0614434,   5.00000,   1
  100,'0045        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0614434,   5.00000,   1
  106,'0046        ',  46.0000,4,     0.000,     0.000,   1,   1,1.0000000,   0.00000,   1
  112,'0047        ',  46.0000,2,     0.000,     0.000,   1,   1,1.0437826,   3.13000,   1
  116,'0048        ',  18.0000,2,     0.000,     0.000,   1,   1,1.0523889,   8.04000,   1
  117,'0049        ',  18.0000,1,     0.000,     0.000,   1,   1,1.0523889,   8.04000,   1
  118,'0050        ',  18.0000,2,     0.000,     0.000,   1,   1,1.0537778,   9.32000,   1
  119,'0051        ',  18.0000,2,     0.000,     0.000,   1,   1,1.0524445,   8.02000,   1
  120,'0052        ',  18.0000,1,     0.000,     0.000,   1,   1,1.0524445,   8.02000,   1
  123,'0053        ', 115.0000,2,     0.000,     0.000,   1,   1,1.0698522,   3.92000,   1
  124,'0054        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0577826,   3.71000,   1
  129,'0055        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0484434,   3.01000,   1
  130,'0056        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0484434,   3.01000,   1
  132,'0057        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0484434,   3.01000,   1
  135,'0058        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0553043,   4.22000,   1
  141,'0059        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0613130,   5.38000,   1
  144,'0060        ', 115.0000,2,     0.000,     0.000,   1,   1,1.0613130,   5.38000,   1
  147,'0061        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0474435,   2.94000,   1
  155,'0062        ',  34.5000,2,     0.000,     0.000,   1,   1,1.1713623,   0.13000,   1
  156,'0063        ',  34.5000,4,     0.000,     0.000,   1,   1,1.0000000,   0.00000,   1
  158,'0064        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0632087,   5.75000,   1
  163,'0065        ',  34.5000,2,     0.000,     0.000,   1,   1,1.1406376,   6.93000,   1
  164,'0066        ',  34.5000,4,     0.000,     0.000,   1,   1,1.0000000,   0.00000,   1
  166,'0067        ',  34.5000,1,     0.000,     0.000,   1,   1,1.1406376,   6.93000,   1
  167,'0068        ',  34.5000,1,     0.000,     0.000,   1,   1,1.0627246,   5.75000,   1
  169,'0069        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0612174,   5.34000,   1
  171,'0070        ', 115.0000,1,     0.000,     0.000,   1,   1,1.0602957,   5.19000,   1
  177,'0071        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0364957, -14.53000,   1
  178,'0072        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0364957, -14.53000,   1
  181,'0073        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0364957, -14.53000,   1
  182,'0074        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0364957, -14.53000,   1
  183,'0075        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0364957, -14.53000,   1
  189,'0076        ', 115.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  190,'0077        ', 115.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  192,'0078        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0241739, -20.43000,   1
  196,'0079        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0241739, -20.43000,   1
  197,'0080        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0241739, -20.43000,   1
  198,'0081        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0241739, -20.43000,   1
  199,'0082        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0241739, -20.43000,   1
  200,'0083        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0241739, -20.43000,   1
  212,'0084        ', 115.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  214,'0085        ', 345.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  215,'0086        ', 345.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  217,'0087        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0352696, -15.04000,   1
  220,'0088        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0303565, -20.36000,   1
  222,'0089        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0303565, -20.36000,   1
  224,'0090        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0303565, -20.36000,   1
  230,'0091        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0303565, -20.36000,   1
  232,'0092        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0303565, -20.36000,   1
  234,'0093        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0303565, -20.36000,   1
  236,'0094        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0434841, -14.53000,   1
  238,'0095        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0369536, -14.53000,   1
  242,'0096        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0369536, -14.53000,   1
  246,'0097        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0369536, -14.53000,   1
  247,'0098        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0369536, -14.53000,   1
  252,'0099        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0369536, -14.53000,   1
  253,'0100        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0369536, -14.53000,   1
  254,'0101        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0369536, -14.53000,   1
  261,'0102        ', 115.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  264,'0103        ', 115.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  265,'0104        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0403217, -19.27000,   1
  267,'0105        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0403217, -19.27000,   1
  272,'0106        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0403217, -19.27000,   1
  273,'0107        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0403217, -19.27000,   1
  274,'0108        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0403217, -19.27000,   1
  278,'0109        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0403217, -19.27000,   1
  281,'0110        ',  13.8000,1,     0.000,     0.000,   1,   2,0.9986232, -27.16000,   1
  282,'0111        ',  13.8000,1,     0.000,     0.000,   1,   2,0.9986232, -27.17000,   1
  283,'0112        ',  13.8000,1,     0.000,     0.000,   1,   2,0.9989855, -27.17000,   1
  288,'0113        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0377159, -14.45000,   1
  291,'0114        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0377159, -14.45000,   1
  292,'0115        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0377159, -14.45000,   1
  296,'0116        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0377159, -14.45000,   1
  297,'0117        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0377159, -14.45000,   1
  300,'0118        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0377159, -14.45000,   1
  301,'0119        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0377159, -14.45000,   1
  304,'0120        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0377159, -14.45000,   1
  307,'0121        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0377218, -14.45000,   1
  308,'0122        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0377159, -14.45000,   1
  310,'0123        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0377159, -14.45000,   1
  312,'0124        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0377159, -14.45000,   1
  317,'0125        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0140347, -19.27000,   1
  324,'0126        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0140347, -19.27000,   1
  330,'0127        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0373826, -20.01000,   1
  331,'0128        ', 115.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  333,'0129        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0373826, -20.01000,   1
  335,'0130        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0373826, -20.01000,   1
  346,'0131        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0140347, -19.27000,   1
  347,'0132        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0140347, -19.27000,   1
  348,'0133        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0373826, -20.01000,   1
  349,'0134        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0373826, -20.01000,   1
  350,'0135        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0373826, -20.01000,   1
  352,'0136        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0140347, -19.27000,   1
  354,'0137        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0373826, -20.01000,   1
  355,'0138        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0373826, -20.01000,   1
  356,'0139        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0373826, -20.01000,   1
  357,'0140        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0373826, -20.01000,   1
  361,'0141        ',  24.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  363,'0142        ',  24.0000,1,     0.000,     0.000,   1,   2,1.0024583, -22.26000,   1
  367,'0143        ',  22.0000,2,     0.000,     0.000,   1,   2,1.0107273, -10.58000,   1
  368,'0144        ',  18.0000,1,     0.000,     0.000,   1,   2,1.0373889, -20.01000,   1
  369,'0145        ',  18.0000,1,     0.000,     0.000,   1,   2,1.0373889, -20.01000,   1
  371,'0146        ',  18.0000,2,     0.000,     0.000,   1,   2,1.0362222,  -9.01000,   1
  372,'0147        ',  18.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  373,'0148        ',  18.0000,1,     0.000,     0.000,   1,   2,1.0741111, -20.91000,   1
  374,'0149        ',  18.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  376,'0150        ',  18.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  382,'0151        ',  16.0000,2,     0.000,     0.000,   1,   2,1.0190625, -15.69000,   1
  383,'0152        ',  16.0000,1,     0.000,     0.000,   1,   2,1.0190625, -15.69000,   1
  384,'0153        ',  16.0000,2,     0.000,     0.000,   1,   2,1.0204999, -14.84000,   1
  385,'0154        ',  16.0000,1,     0.000,     0.000,   1,   2,1.0204999, -14.84000,   1
  386,'0155        ',  16.0000,2,     0.000,     0.000,   1,   2,1.0353125,  -9.49000,   1
  387,'0156        ',  16.0000,1,     0.000,     0.000,   1,   2,1.0353125,  -9.49000,   1
  388,'0157        ',  16.0000,2,     0.000,     0.000,   1,   2,1.0353125,  -9.61000,   1
  389,'0158        ',  16.0000,1,     0.000,     0.000,   1,   2,1.0353125,  -9.61000,   1
  391,'0159        ',  18.1000,2,     0.000,     0.000,   1,   2,1.0116575, -13.62000,   1
  392,'0160        ',   1.0000,1,     0.000,     0.000,   1,   2,1.0230000, -20.91000,   1
  393,'0161        ',   1.0000,1,     0.000,     0.000,   1,   2,1.0230000, -20.91000,   1
  396,'0162        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0258492, -10.37000,   1
  397,'0163        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0258492, -10.37000,   1
  398,'0164        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0258492, -10.37000,   1
  399,'0165        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0258492, -10.37000,   1
  402,'0166        ',  22.8000,2,     0.000,     0.000,   1,   2,1.0099124,  -5.16000,   1
  403,'0167        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0262724, -10.82000,   1
  407,'0168        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0336870, -14.80000,   1
  408,'0169        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0336870, -14.80000,   1
  409,'0170        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0336870, -14.80000,   1
  410,'0171        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0233217, -18.36000,   1
  415,'0172        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0233217, -18.36000,   1
  419,'0173        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0233217, -18.36000,   1
  420,'0174        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0233217, -18.36000,   1
  421,'0175        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0233217, -18.36000,   1
  422,'0176        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0233217, -18.36000,   1
  423,'0177        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0233217, -18.36000,   1
  424,'0178        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0233217, -18.36000,   1
  425,'0179        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0233217, -18.36000,   1
  427,'0180        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0233217, -18.36000,   1
  433,'0181        ', 345.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  434,'0182        ', 345.0000,1,     0.000,     0.000,   1,   2,1.3159014, -15.02000,   1
  435,'0183        ', 345.0000,1,     0.000,     0.000,   1,   2,1.2511536, -15.02000,   1
  436,'0184        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0372986, -15.02000,   1
  437,'0185        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0372986, -15.02000,   1
  438,'0186        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0372986, -15.02000,   1
  440,'0187        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0372986, -15.02000,   1
  442,'0188        ', 345.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  443,'0189        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0372986, -15.02000,   1
  445,'0190        ', 345.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  450,'0191        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0372986, -15.02000,   1
  452,'0192        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0372986, -15.02000,   1
  454,'0193        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0295537, -14.11000,   1
  458,'0194        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0295537, -14.11000,   1
  459,'0195        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0295537, -14.11000,   1
  460,'0196        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0295537, -14.11000,   1
  461,'0197        ', 345.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  462,'0198        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0295537, -14.11000,   1
  463,'0199        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0377131, -20.47000,   1
  472,'0200        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0377131, -20.47000,   1
  473,'0201        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0377131, -20.47000,   1
  474,'0202        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0377131, -20.47000,   1
  475,'0203        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0377131, -20.47000,   1
  476,'0204        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0377131, -20.47000,   1
  477,'0205        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0377131, -20.47000,   1
  478,'0206        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0239450, -12.29000,   1
  482,'0207        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0239450, -12.29000,   1
  483,'0208        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0239450, -12.29000,   1
  484,'0209        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0239450, -12.29000,   1
  485,'0210        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0239450, -12.29000,   1
  486,'0211        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0239450, -12.29000,   1
  487,'0212        ', 345.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  488,'0213        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0239450, -12.29000,   1
  489,'0214        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0239450, -12.29000,   1
  491,'0215        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0239450, -12.29000,   1
  493,'0216        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0239450, -12.29000,   1
  497,'0217        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0239450, -12.29000,   1
  499,'0218        ', 230.0000,1,     0.000,     0.000,   1,   2,1.0416391, -14.99000,   1
  500,'0219        ', 230.0000,1,     0.000,     0.000,   1,   2,1.0450479, -14.29000,   1
  502,'0220        ', 230.0000,1,     0.000,     0.000,   1,   2,1.0450479, -14.29000,   1
  505,'0221        ', 230.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  506,'0222        ', 230.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  507,'0223        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0250493, -11.31000,   1
  508,'0224        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0250493, -11.31000,   1
  509,'0225        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0250493, -11.31000,   1
  514,'0226        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0250493, -11.31000,   1
  515,'0227        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0250493, -11.31000,   1
  516,'0228        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0250493, -11.31000,   1
  521,'0229        ',  13.2000,2,     0.000,     0.000,   1,   2,1.0248485,  -7.21000,   1
  522,'0230        ',  13.2000,2,     0.000,     0.000,   1,   2,1.0179546,  -5.74000,   1
  523,'0231        ',  13.2000,2,     0.000,     0.000,   1,   2,1.0176516,  -5.56000,   1
  524,'0232        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0250551, -11.34000,   1
  534,'0233        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0256058, -11.11000,   1
  535,'0234        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0256058, -11.11000,   1
  539,'0235        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0256058, -11.11000,   1
  540,'0236        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0256058, -11.11000,   1
  543,'0237        ',  21.0000,1,     0.000,     0.000,   1,   2,1.0309048,  -5.99000,   1
  544,'0238        ',  21.0000,2,     0.000,     0.000,   1,   2,1.0309048,  -5.99000,   1
  545,'0239        ',  21.0000,1,     0.000,     0.000,   1,   2,1.0310953,  -6.14000,   1
  546,'0240        ',  21.0000,2,     0.000,     0.000,   1,   2,1.0310953,  -6.14000,   1
  547,'0241        ', 230.0000,1,     0.000,     0.000,   1,   2,1.0318348, -17.49000,   1
  549,'0242        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0518000, -22.97000,   1
  550,'0243        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0518000, -22.97000,   1
  552,'0244        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0518000, -22.97000,   1
  553,'0245        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0518000, -22.97000,   1
  554,'0246        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0518000, -22.97000,   1
  555,'0247        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0518000, -22.97000,   1
  560,'0248        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0518000, -22.97000,   1
  563,'0249        ',  13.8000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  564,'0250        ',  13.8000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  565,'0251        ',  13.8000,1,     0.000,     0.000,   1,   2,1.0478985, -26.55000,   1
  568,'0252        ',  13.8000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  569,'0253        ',  13.8000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  570,'0254        ',  13.8000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  572,'0255        ', 230.0000,1,     0.000,     0.000,   1,   2,1.0302174, -18.16000,   1
  575,'0256        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0443479, -22.17000,   1
  577,'0257        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0443479, -22.17000,   1
  578,'0258        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0443479, -22.17000,   1
  585,'0259        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0351478, -20.73000,   1
  586,'0260        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0351478, -20.73000,   1
  588,'0261        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0351478, -20.73000,   1
  590,'0262        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0351478, -20.73000,   1
  593,'0263        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0351478, -20.73000,   1
  595,'0264        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0351478, -20.73000,   1
  608,'0265        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0600173, -22.13000,   1
  609,'0266        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0600173, -22.13000,   1
  611,'0267        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0600173, -22.13000,   1
  615,'0268        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0600173, -22.13000,   1
  616,'0269        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0600173, -22.13000,   1
  618,'0270        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0403826, -20.77000,   1
  619,'0271        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0403826, -20.77000,   1
  621,'0272        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0404087, -20.75000,   1
  622,'0273        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0404087, -20.75000,   1
  628,'0274        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0600173, -22.13000,   1
  634,'0275        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0600173, -22.13000,   1
  635,'0276        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0226173, -18.12000,   1
  637,'0277        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0224000, -18.19000,   1
  639,'0278        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0371392, -20.50000,   1
  641,'0279        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0371392, -20.50000,   1
  644,'0280        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0367043, -20.49000,   1
  647,'0281        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0371392, -20.50000,   1
  651,'0282        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0367043, -20.49000,   1
  654,'0283        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0367043, -20.49000,   1
  658,'0284        ',  13.8000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  659,'0285        ',  13.8000,1,     0.000,     0.000,   1,   2,1.0610869, -28.30000,   1
  660,'0286        ',  13.8000,1,     0.000,     0.000,   1,   2,1.0681884, -28.24000,   1
  661,'0287        ',  13.8000,1,     0.000,     0.000,   1,   2,1.0360869, -29.37000,   1
  662,'0288        ',  13.8000,1,     0.000,     0.000,   1,   2,1.0224638, -30.63000,   1
  671,'0289        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0241566, -17.93000,   1
  672,'0290        ',  13.8000,1,     0.000,     0.000,   1,   2,0.9680434, -27.97000,   1
  673,'0291        ',  13.8000,1,     0.000,     0.000,   1,   2,1.0042028, -28.36000,   1
  674,'0292        ',  13.8000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  679,'0293        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0368087, -20.24000,   1
  681,'0294        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0370347, -20.23000,   1
  685,'0295        ',  13.8000,1,     0.000,     0.000,   1,   2,0.9952899, -25.97000,   1
  686,'0296        ',  13.8000,1,     0.000,     0.000,   1,   2,0.9952899, -25.97000,   1
  688,'0297        ',  13.8000,1,     0.000,     0.000,   1,   2,0.9952899, -25.97000,   1
  690,'0298        ', 345.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  691,'0299        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0399768, -15.41000,   1
  692,'0300        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0399768, -15.41000,   1
  693,'0301        ', 345.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  700,'0302        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0372609, -20.34000,   1
  702,'0303        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0372609, -20.34000,   1
  706,'0304        ', 115.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  711,'0305        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0372609, -20.34000,   1
  713,'0306        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0372609, -20.34000,   1
  717,'0307        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0372609, -20.34000,   1
  718,'0308        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0372609, -20.34000,   1
  723,'0309        ', 115.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  724,'0310        ', 115.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  732,'0311        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0372609, -20.34000,   1
  736,'0312        ', 115.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  738,'0313        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0372609, -20.34000,   1
  743,'0314        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0372609, -20.34000,   1
  748,'0315        ', 115.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  756,'0316        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0371479, -20.35000,   1
  758,'0317        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0371479, -20.35000,   1
  762,'0318        ', 115.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  763,'0319        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0368695, -20.38000,   1
  773,'0320        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0366348, -20.26000,   1
  774,'0321        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0365131, -20.26000,   1
  780,'0322        ', 115.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
  784,'0323        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0369740, -20.42000,   1
  786,'0324        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0369740, -20.42000,   1
  789,'0325        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0368782, -20.46000,   1
  791,'0326        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0367913, -20.46000,   1
  793,'0327        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0229565, -18.13000,   1
  794,'0328        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0233740, -18.14000,   1
  805,'0329        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0364696, -20.47000,   1
  807,'0330        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0365826, -20.49000,   1
  815,'0331        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0373044, -20.37000,   1
  817,'0332        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0372174, -20.37000,   1
  819,'0333        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0376174, -20.32000,   1
  824,'0334        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0376782, -20.32000,   1
  831,'0335        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0366348, -20.23000,   1
  835,'0336        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0365218, -20.23000,   1
  837,'0337        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0096434, -19.99000,   1
  838,'0338        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0096434, -19.99000,   1
  844,'0339        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0096434, -19.99000,   1
  845,'0340        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0096434, -19.99000,   1
  851,'0341        ',  13.8000,1,     0.000,     0.000,   1,   2,1.0566666, -25.65000,   1
  859,'0342        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0366435, -20.45000,   1
  861,'0343        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0368434, -20.44000,   1
  864,'0344        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0369740, -20.46000,   1
  865,'0345        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0373391, -20.43000,   1
  866,'0346        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0369740, -20.46000,   1
  867,'0347        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0373391, -20.43000,   1
  868,'0348        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0369740, -20.46000,   1
  871,'0349        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0369740, -20.46000,   1
  872,'0350        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0373391, -20.43000,   1
  874,'0351        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0373391, -20.43000,   1
  875,'0352        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0373391, -20.43000,   1
  876,'0353        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0369740, -20.46000,   1
  877,'0354        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0369740, -20.46000,   1
  878,'0355        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0373391, -20.43000,   1
  888,'0356        ',  13.8000,2,     0.000,     0.000,   1,   2,1.0201449, -22.66000,   1
  892,'0357        ',  13.8000,1,     0.000,     0.000,   1,   2,1.0320289, -21.38000,   1
  896,'0358        ',  13.8000,1,     0.000,     0.000,   1,   2,1.0320289, -21.38000,   1
  914,'0359        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0129391, -21.86000,   1
  915,'0360        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0129391, -21.86000,   1
  916,'0361        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0129391, -21.86000,   1
  917,'0362        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0129391, -21.86000,   1
  927,'0363        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0138087, -21.63000,   1
  928,'0364        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0149826, -21.51000,   1
  929,'0365        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0113565, -21.86000,   1
  939,'0366        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0140696, -21.61000,   1
  940,'0367        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0113565, -21.86000,   1
  941,'0368        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0197304, -20.78000,   1
  942,'0369        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0188695, -20.94000,   1
  944,'0370        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0218434, -21.23000,   1
  950,'0371        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0218434, -21.23000,   1
  952,'0372        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0218434, -21.23000,   1
  956,'0373        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0245652, -21.02000,   1
  961,'0374        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0245652, -21.02000,   1
  963,'0375        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0245652, -21.02000,   1
  968,'0376        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0305912, -20.68000,   1
  969,'0377        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0308174, -20.67000,   1
  979,'0378        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0359826, -20.65000,   1
  981,'0379        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0357652, -20.65000,   1
  985,'0380        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0369855, -14.57000,   1
  987,'0381        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0369855, -14.57000,   1
  989,'0382        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0369855, -14.57000,   1
  990,'0383        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0369855, -14.57000,   1
  992,'0384        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0378522, -20.29000,   1
  993,'0385        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0378522, -20.29000,   1
  995,'0386        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0378522, -20.29000,   1
  996,'0387        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0378522, -20.29000,   1
 1002,'0388        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0378522, -20.29000,   1
 1007,'0389        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0378522, -20.29000,   1
 1009,'0390        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0378522, -20.29000,   1
 1011,'0391        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0378522, -20.29000,   1
 1013,'0392        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0378522, -20.29000,   1
 1015,'0393        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0378522, -20.29000,   1
 1019,'0394        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0378087, -20.30000,   1
 1024,'0395        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0378174, -20.30000,   1
 1026,'0396        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0376695, -20.50000,   1
 1027,'0397        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0376260, -20.52000,   1
 1028,'0398        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0384058, -15.34000,   1
 1031,'0399        ', 345.0000,1,     0.000,     0.000,   1,   2,1.0384058, -15.34000,   1
 1032,'0400        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0610435, -21.89000,   1
 1036,'0401        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0610435, -21.89000,   1
 1038,'0402        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0610435, -21.89000,   1
 1040,'0403        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0610435, -21.89000,   1
 1042,'0404        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0610435, -21.89000,   1
 1051,'0405        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0570956, -22.34000,   1
 1055,'0406        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0571740, -22.39000,   1
 1058,'0407        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0580435, -22.24000,   1
 1060,'0408        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0580435, -22.24000,   1
 1061,'0409        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0580435, -22.24000,   1
 1062,'0410        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0580435, -22.24000,   1
 1064,'0411        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0580435, -22.24000,   1
 1065,'0412        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0580435, -22.24000,   1
 1071,'0413        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0521305, -24.70000,   1
 1073,'0414        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0521305, -24.70000,   1
 1074,'0415        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0521305, -24.70000,   1
 1080,'0416        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0530348, -24.97000,   1
 1082,'0417        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0530348, -24.97000,   1
 1083,'0418        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0530348, -24.97000,   1
 1085,'0419        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0530348, -24.97000,   1
 1101,'0420        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0485044, -25.35000,   1
 1102,'0421        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0486783, -25.36000,   1
 1107,'0422        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0490261, -25.34000,   1
 1109,'0423        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0488174, -25.34000,   1
 1114,'0424        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0428957, -23.57000,   1
 1115,'0425        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0428957, -23.57000,   1
 1116,'0426        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0428957, -23.57000,   1
 1117,'0427        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0428957, -23.57000,   1
 1118,'0428        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0428957, -23.57000,   1
 1120,'0429        ',  13.8000,1,     0.000,     0.000,   1,   2,1.0398550, -32.51000,   1
 1125,'0430        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0292435, -25.83000,   1
 1126,'0431        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0292435, -25.83000,   1
 1127,'0432        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0292435, -25.83000,   1
 1130,'0433        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0241044, -21.83000,   1
 1132,'0434        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0241044, -21.83000,   1
 1134,'0435        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0241044, -21.83000,   1
 1135,'0436        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0241044, -21.83000,   1
 1136,'0437        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0241044, -21.83000,   1
 1139,'0438        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0241044, -21.83000,   1
 1143,'0439        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0241044, -21.83000,   1
 1144,'0440        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0241044, -21.83000,   1
 1145,'0441        ', 115.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
 1147,'0442        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0546869, -21.67000,   1
 1148,'0443        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0546869, -21.67000,   1
 1153,'0444        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0546869, -21.67000,   1
 1156,'0445        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0362521, -20.50000,   1
 1160,'0446        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0359913, -20.54000,   1
 1161,'0447        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0367565, -20.55000,   1
 1163,'0448        ', 115.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
 1165,'0449        ', 115.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
 1167,'0450        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0225391, -21.08000,   1
 1168,'0451        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0228522, -21.03000,   1
 1173,'0452        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0260869, -20.69000,   1
 1174,'0453        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0225391, -21.08000,   1
 1175,'0454        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0275478, -20.52000,   1
 1177,'0455        ', 115.0000,4,     0.000,     0.000,   1,   2,1.0000000,   0.00000,   1
 1179,'0456        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0228522, -21.03000,   1
 1184,'0457        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0224695, -21.10000,   1
 1190,'0458        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0251217, -20.64000,   1
 1196,'0459        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0251217, -20.64000,   1
 1197,'0460        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0271478, -20.41000,   1
 1202,'0461        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0236696, -17.94000,   1
 1203,'0462        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0236696, -17.94000,   1
 1205,'0463        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0236696, -17.94000,   1
 1207,'0464        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0236696, -17.94000,   1
 1210,'0465        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0236696, -17.94000,   1
 1219,'0466        ', 115.0000,1,     0.000,     0.000,   1,   2,1.0236696, -17.94000,   1
 1224,'0467        ',  18.0000,2,     0.000,     0.000,   1,   2,1.0236111, -15.92000,   1
 1227,'0468        ',  16.0000,1,     0.000,     0.000,   1,   2,1.0245000, -16.58000,   1
 1228,'0469        ',  16.0000,2,     0.000,     0.000,   1,   2,1.0245000, -16.58000,   1
 1229,'0470        ',  16.0000,1,     0.000,     0.000,   1,   2,1.0210000, -13.83000,   1
 1230,'0471        ',  16.0000,2,     0.000,     0.000,   1,   2,1.0210000, -13.83000,   1
 1232,'0472        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0223391, -18.53000,   1
 1233,'0473        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0223391, -18.53000,   1
 1235,'0474        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0223391, -18.53000,   1
 1236,'0475        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0223391, -18.53000,   1
 1239,'0476        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0225304, -18.54000,   1
 1240,'0477        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0225304, -18.54000,   1
 1241,'0478        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0225304, -18.54000,   1
 1242,'0479        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0228174, -18.52000,   1
 1244,'0480        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0228174, -18.52000,   1
 1245,'0481        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0228174, -18.52000,   1
 1249,'0482        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0245217, -17.90000,   1
 1250,'0483        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0245217, -17.90000,   1
 1252,'0484        ', 115.0000,2,     0.000,     0.000,   1,   3,1.0245217, -17.90000,   1
 1253,'0485        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0237130, -18.45000,   1
 1254,'0486        ', 115.0000,4,     0.000,     0.000,   1,   3,1.0000000,   0.00000,   1
 1255,'0487        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0215044, -18.20000,   1
 1256,'0488        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0203217, -18.33000,   1
 1257,'0489        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0203217, -18.33000,   1
 1260,'0490        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0215044, -18.20000,   1
 1262,'0491        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0203217, -18.33000,   1
 1267,'0492        ',  13.8000,1,     0.000,     0.000,   1,   3,0.9960145, -23.65000,   1
 1268,'0493        ',  13.8000,1,     0.000,     0.000,   1,   3,0.9962319, -23.34000,   1
 1269,'0494        ',  13.8000,1,     0.000,     0.000,   1,   3,0.9962319, -23.34000,   1
 1270,'0495        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0228957, -18.47000,   1
 1272,'0496        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0229304, -18.46000,   1
 1273,'0497        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0228957, -18.47000,   1
 1274,'0498        ', 115.0000,1,     0.000,     0.000,   1,   3,1.0243304, -17.91000,   1
 1276,'0499        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0410464,  -2.93000,   1
 1278,'0500        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0410464,  -2.93000,   1
 1279,'0501        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0410464,  -2.93000,   1
 1281,'0502        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0410464,  -2.93000,   1
 1282,'0503        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0410464,  -2.93000,   1
 1286,'0504        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0426174,  -3.68000,   1
 1290,'0505        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0404985,  -2.96000,   1
 1294,'0506        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0443652,  -3.50000,   1
 1296,'0507        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1297,'0508        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1301,'0509        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0443652,  -3.50000,   1
 1302,'0510        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0443652,  -3.50000,   1
 1303,'0511        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0443652,  -3.50000,   1
 1304,'0512        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0443652,  -3.50000,   1
 1305,'0513        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1306,'0514        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1307,'0515        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0443652,  -3.50000,   1
 1308,'0516        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1309,'0517        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0443652,  -3.50000,   1
 1313,'0518        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0375913,  -3.69000,   1
 1314,'0519        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0435884,  -4.15000,   1
 1315,'0520        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0435884,  -4.15000,   1
 1316,'0521        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0435884,  -4.15000,   1
 1321,'0522        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1322,'0523        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1323,'0524        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1324,'0525        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0369478,  -4.01000,   1
 1325,'0526        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0369478,  -4.01000,   1
 1326,'0527        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0369478,  -4.01000,   1
 1328,'0528        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0369478,  -4.01000,   1
 1330,'0529        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0369478,  -4.01000,   1
 1331,'0530        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0369478,  -4.01000,   1
 1332,'0531        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0369478,  -4.01000,   1
 1333,'0532        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0369478,  -4.01000,   1
 1334,'0533        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0369478,  -4.01000,   1
 1335,'0534        ',  13.8000,1,     0.000,     0.000,   1,   4,1.0422463,  -4.12000,   1
 1336,'0535        ',  13.8000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1337,'0536        ',  13.8000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1338,'0537        ',   1.0000,1,     0.000,     0.000,   1,   4,1.0420001,  -4.12000,   1
 1340,'0538        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0463072,  -5.29000,   1
 1342,'0539        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0463072,  -5.29000,   1
 1347,'0540        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0463072,  -5.29000,   1
 1348,'0541        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0463072,  -5.29000,   1
 1349,'0542        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0463072,  -5.29000,   1
 1350,'0543        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0463072,  -5.29000,   1
 1351,'0544        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0463072,  -5.29000,   1
 1353,'0545        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0463072,  -5.29000,   1
 1356,'0546        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0496522,  -4.83000,   1
 1357,'0547        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0496522,  -4.83000,   1
 1359,'0548        ',  22.0000,2,     0.000,     0.000,   1,   4,1.0488636,  -4.04000,   1
 1363,'0549        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0429565,  -0.68000,   1
 1364,'0550        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0429565,  -0.68000,   1
 1365,'0551        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0429565,  -0.68000,   1
 1366,'0552        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0429565,  -0.68000,   1
 1367,'0553        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0429565,  -0.68000,   1
 1368,'0554        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0429565,  -0.68000,   1
 1373,'0555        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0328348,   2.27000,   1
 1375,'0556        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0484695,  -5.25000,   1
 1380,'0557        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0453304,  -5.79000,   1
 1383,'0558        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0453304,  -5.79000,   1
 1386,'0559        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0453304,  -5.79000,   1
 1387,'0560        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0453304,  -5.79000,   1
 1388,'0561        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0453304,  -5.79000,   1
 1389,'0562        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0453304,  -5.79000,   1
 1390,'0563        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0453304,  -5.79000,   1
 1391,'0564        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0453304,  -5.79000,   1
 1392,'0565        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0453304,  -5.79000,   1
 1399,'0566        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0371044,  -8.25000,   1
 1401,'0567        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0371044,  -8.25000,   1
 1405,'0568        ',  34.5000,2,     0.000,     0.000,   1,   4,1.0062319, -10.68000,   1
 1406,'0569        ',  34.5000,2,     0.000,     0.000,   1,   4,1.0062319, -10.68000,   1
 1407,'0570        ',  34.5000,1,     0.000,     0.000,   1,   4,1.0062319, -10.68000,   1
 1408,'0571        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0348173, -10.31000,   1
 1411,'0572        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0354434,  -0.48000,   1
 1412,'0573        ', 345.0000,1,     0.000,     0.000,   1,   4,1.0354434,  -0.48000,   1
 1416,'0574        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0354695,  -2.09000,   1
 1417,'0575        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1419,'0576        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0354695,  -2.09000,   1
 1420,'0577        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0354695,  -2.09000,   1
 1421,'0578        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0354695,  -2.09000,   1
 1422,'0579        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0354695,  -2.09000,   1
 1423,'0580        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0354695,  -2.09000,   1
 1424,'0581        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0354695,  -2.09000,   1
 1425,'0582        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0354695,  -2.09000,   1
 1426,'0583        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0354695,  -2.09000,   1
 1429,'0584        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0066000,   2.84000,   1
 1436,'0585        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0042348,   2.67000,   1
 1440,'0586        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0310174,   9.17000,   1
 1441,'0587        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0310174,   9.17000,   1
 1447,'0588        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0310174,   9.17000,   1
 1450,'0589        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0340782,   9.44000,   1
 1451,'0590        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0340782,   9.44000,   1
 1454,'0591        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0340782,   9.44000,   1
 1455,'0592        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0340782,   9.44000,   1
 1457,'0593        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0340782,   9.44000,   1
 1459,'0594        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0340782,   9.44000,   1
 1462,'0595        ',  18.0000,2,     0.000,     0.000,   1,   4,1.0387778,  13.96000,   1
 1464,'0596        ',  13.8000,2,     0.000,     0.000,   1,   4,1.0368841,  13.20000,   1
 1470,'0597        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0294522,   9.23000,   1
 1471,'0598        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0294522,   9.23000,   1
 1474,'0599        ',  11.5000,2,     0.000,     0.000,   1,   4,1.0325217,  12.05000,   1
 1475,'0600        ',  11.5000,1,     0.000,     0.000,   1,   4,1.0325217,  12.05000,   1
 1476,'0601        ',  11.5000,1,     0.000,     0.000,   1,   4,1.0325217,  12.05000,   1
 1477,'0602        ',  11.5000,1,     0.000,     0.000,   1,   4,1.0325217,  12.05000,   1
 1478,'0603        ',  11.5000,1,     0.000,     0.000,   1,   4,1.0325217,  12.05000,   1
 1485,'0604        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0476782,   4.03000,   1
 1487,'0605        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0477479,   4.05000,   1
 1490,'0606        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0472957,   4.09000,   1
 1492,'0607        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0472957,   4.09000,   1
 1494,'0608        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0476782,   4.03000,   1
 1495,'0609        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0476782,   4.03000,   1
 1496,'0610        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0476782,   4.03000,   1
 1497,'0611        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0476782,   4.03000,   1
 1501,'0612        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0280869,   0.17000,   1
 1508,'0613        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0282521,   0.20000,   1
 1511,'0614        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0254000,  -3.02000,   1
 1516,'0615        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0254000,  -3.02000,   1
 1517,'0616        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0254000,  -3.02000,   1
 1529,'0617        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0269653,  -3.23000,   1
 1530,'0618        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0269653,  -3.23000,   1
 1531,'0619        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0269653,  -3.23000,   1
 1533,'0620        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0269653,  -3.23000,   1
 1535,'0621        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0263739,  -1.52000,   1
 1539,'0622        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0261217,  -2.75000,   1
 1543,'0623        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0249565,  -2.96000,   1
 1545,'0624        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0230348,  -3.60000,   1
 1548,'0625        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0215565,  -3.70000,   1
 1550,'0626        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0233827,  -3.56000,   1
 1554,'0627        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0339217,   0.80000,   1
 1556,'0628        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0339217,   0.80000,   1
 1557,'0629        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0339217,   0.80000,   1
 1559,'0630        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0339217,   0.80000,   1
 1563,'0631        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0211478,  -3.64000,   1
 1564,'0632        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0333914,   0.49000,   1
 1567,'0633        ',  34.5000,2,     0.000,     0.000,   1,   4,1.0113913,  -0.40000,   1
 1570,'0634        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0334696,   1.28000,   1
 1581,'0635        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0315739,   3.52000,   1
 1582,'0636        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0315739,   3.52000,   1
 1584,'0637        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0315739,   3.52000,   1
 1585,'0638        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0315739,   3.52000,   1
 1587,'0639        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0315739,   3.52000,   1
 1594,'0640        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0517565,   7.14000,   1
 1600,'0641        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0494870,   6.36000,   1
 1601,'0642        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0517565,   7.14000,   1
 1602,'0643        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0336348,   3.40000,   1
 1603,'0644        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0337131,   3.42000,   1
 1608,'0645        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0386348,   3.40000,   1
 1609,'0646        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0386348,   3.40000,   1
 1612,'0647        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1615,'0648        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1616,'0649        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0386348,   3.40000,   1
 1617,'0650        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1620,'0651        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0166174,  -1.50000,   1
 1621,'0652        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0166174,  -1.50000,   1
 1622,'0653        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0166174,  -1.50000,   1
 1624,'0654        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0166174,  -1.50000,   1
 1626,'0655        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0184348,  -1.45000,   1
 1630,'0656        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0164957,  -0.68000,   1
 1631,'0657        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0164957,  -0.68000,   1
 1632,'0658        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0164957,  -0.68000,   1
 1634,'0659        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0185652,  -0.47000,   1
 1637,'0660        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0221478,  -1.62000,   1
 1638,'0661        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0221478,  -1.62000,   1
 1639,'0662        ',  34.5000,1,     0.000,     0.000,   1,   4,0.9875072,  -5.18000,   1
 1640,'0663        ',  34.5000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1644,'0664        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0299218,  -1.03000,   1
 1648,'0665        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0212348,   3.40000,   1
 1649,'0666        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0212348,   3.40000,   1
 1651,'0667        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0212348,   3.40000,   1
 1654,'0668        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0212696,   3.38000,   1
 1658,'0669        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0086783,   4.02000,   1
 1663,'0670        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0158348,   5.83000,   1
 1664,'0671        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0158348,   5.83000,   1
 1665,'0672        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0158348,   5.83000,   1
 1666,'0673        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0158348,   5.83000,   1
 1669,'0674        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0178087,   4.91000,   1
 1673,'0675        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0176260,   4.86000,   1
 1674,'0676        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0178087,   4.91000,   1
 1677,'0677        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1679,'0678        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0254521,  -2.32000,   1
 1680,'0679        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0254521,  -2.32000,   1
 1681,'0680        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0254521,  -2.32000,   1
 1682,'0681        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0254521,  -2.32000,   1
 1683,'0682        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0254521,  -2.32000,   1
 1684,'0683        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0254521,  -2.32000,   1
 1685,'0684        ',  34.5000,1,     0.000,     0.000,   1,   4,1.0021160,  -5.72000,   1
 1686,'0685        ',  34.5000,2,     0.000,     0.000,   1,   4,1.0021160,  -5.72000,   1
 1689,'0686        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0232695,  -3.32000,   1
 1690,'0687        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0232695,  -3.32000,   1
 1691,'0688        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0232695,  -3.32000,   1
 1692,'0689        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0232695,  -3.32000,   1
 1694,'0690        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0206261,  -3.68000,   1
 1696,'0691        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0206261,  -3.68000,   1
 1699,'0692        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0242087,  -3.35000,   1
 1700,'0693        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0242087,  -3.35000,   1
 1702,'0694        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0244869,  -3.20000,   1
 1708,'0695        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0225043,   8.88000,   1
 1711,'0696        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0233912,   9.02000,   1
 1713,'0697        ',  13.8000,1,     0.000,     0.000,   1,   4,0.9833333,  15.00000,   1
 1714,'0698        ',  13.8000,2,     0.000,     0.000,   1,   4,0.9833333,  15.00000,   1
 1715,'0699        ',  13.8000,2,     0.000,     0.000,   1,   4,0.9840580,  14.90000,   1
 1716,'0700        ',  13.8000,2,     0.000,     0.000,   1,   4,0.9852898,  14.73000,   1
 1717,'0701        ',  13.8000,1,     0.000,     0.000,   1,   4,0.9833333,  15.00000,   1
 1718,'0702        ',  13.8000,1,     0.000,     0.000,   1,   4,0.9840580,  14.90000,   1
 1719,'0703        ',  13.8000,1,     0.000,     0.000,   1,   4,0.9852898,  14.73000,   1
 1720,'0704        ',  13.8000,1,     0.000,     0.000,   1,   4,0.9852898,  14.73000,   1
 1721,'0705        ',  13.8000,1,     0.000,     0.000,   1,   4,0.9840580,  14.90000,   1
 1723,'0706        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0228957,   8.88000,   1
 1724,'0707        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0228957,   8.88000,   1
 1727,'0708        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0228957,   8.88000,   1
 1729,'0709        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0256609,   5.28000,   1
 1731,'0710        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0256609,   5.28000,   1
 1733,'0711        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0203130,  -0.83000,   1
 1734,'0712        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0203130,  -0.83000,   1
 1735,'0713        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0203130,  -0.83000,   1
 1736,'0714        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0203130,  -0.83000,   1
 1738,'0715        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0194869,  -3.56000,   1
 1739,'0716        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0194869,  -3.56000,   1
 1743,'0717        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0226783,  -2.31000,   1
 1749,'0718        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0256783,  -3.85000,   1
 1755,'0719        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0278087,  -3.93000,   1
 1756,'0720        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0278087,  -3.93000,   1
 1761,'0721        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0278087,  -3.93000,   1
 1762,'0722        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0344696,  -3.68000,   1
 1766,'0723        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0344696,  -3.68000,   1
 1767,'0724        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0344696,  -3.68000,   1
 1768,'0725        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0344696,  -3.68000,   1
 1771,'0726        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0277566,  -2.62000,   1
 1774,'0727        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0277566,  -2.62000,   1
 1775,'0728        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0277566,  -2.62000,   1
 1778,'0729        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1779,'0730        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1781,'0731        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0222261,   0.29000,   1
 1784,'0732        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0222261,   0.29000,   1
 1787,'0733        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0222261,   0.29000,   1
 1788,'0734        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0222261,   0.29000,   1
 1789,'0735        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0222261,   0.29000,   1
 1792,'0736        ',  34.5000,1,     0.000,     0.000,   1,   4,1.0218260,  -1.46000,   1
 1798,'0737        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0359652,  -4.03000,   1
 1800,'0738        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0341305,  -4.44000,   1
 1803,'0739        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0359652,  -4.03000,   1
 1804,'0740        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0341305,  -4.44000,   1
 1805,'0741        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0359652,  -4.03000,   1
 1806,'0742        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0367826,  -3.99000,   1
 1810,'0743        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0334870,  -4.55000,   1
 1812,'0744        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0334870,  -4.55000,   1
 1814,'0745        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0334870,  -4.55000,   1
 1820,'0746        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0382348,  -5.56000,   1
 1823,'0747        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0382348,  -5.56000,   1
 1824,'0748        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0382348,  -5.56000,   1
 1825,'0749        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0382348,  -5.56000,   1
 1827,'0750        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0382348,  -5.56000,   1
 1830,'0751        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0393218,  -2.13000,   1
 1839,'0752        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0446000,  -5.30000,   1
 1844,'0753        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0446000,  -5.30000,   1
 1845,'0754        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0446000,  -5.30000,   1
 1846,'0755        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0446000,  -5.30000,   1
 1847,'0756        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0446000,  -5.30000,   1
 1849,'0757        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1852,'0758        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0446000,  -5.30000,   1
 1855,'0759        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0460696,  -5.24000,   1
 1857,'0760        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0460696,  -5.24000,   1
 1858,'0761        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0460696,  -5.24000,   1
 1859,'0762        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0460696,  -5.24000,   1
 1860,'0763        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0460696,  -5.24000,   1
 1862,'0764        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0460696,  -5.24000,   1
 1866,'0765        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0460696,  -5.24000,   1
 1868,'0766        ',  18.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1870,'0767        ',  18.0000,1,     0.000,     0.000,   1,   4,1.0803889,  -2.14000,   1
 1871,'0768        ',  18.0000,2,     0.000,     0.000,   1,   4,1.0803889,  -2.14000,   1
 1872,'0769        ',  18.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1873,'0770        ',  18.0000,2,     0.000,     0.000,   1,   4,1.0773333,   0.55000,   1
 1874,'0771        ',  18.0000,1,     0.000,     0.000,   1,   4,1.0460556,  -5.24000,   1
 1875,'0772        ',  18.0000,1,     0.000,     0.000,   1,   4,1.0773333,   0.55000,   1
 1878,'0773        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0402000,  -5.76000,   1
 1882,'0774        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0368782,  -6.08000,   1
 1884,'0775        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0339304,  -6.34000,   1
 1885,'0776        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0339304,  -6.34000,   1
 1887,'0777        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0339304,  -6.34000,   1
 1892,'0778        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0319217,  -6.58000,   1
 1897,'0779        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0315826,  -6.64000,   1
 1898,'0780        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0315826,  -6.64000,   1
 1901,'0781        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0315826,  -6.64000,   1
 1902,'0782        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1903,'0783        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1904,'0784        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0316435,  -6.64000,   1
 1906,'0785        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0316435,  -6.64000,   1
 1908,'0786        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0316435,  -6.64000,   1
 1911,'0787        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0318956,  -6.62000,   1
 1912,'0788        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0318956,  -6.62000,   1
 1914,'0789        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0318956,  -6.62000,   1
 1916,'0790        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0338087,  -5.52000,   1
 1919,'0791        ', 115.0000,2,     0.000,     0.000,   1,   4,1.0338087,  -5.52000,   1
 1921,'0792        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0352435,  -5.42000,   1
 1924,'0793        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1925,'0794        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0366087,  -7.72000,   1
 1927,'0795        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0366087,  -7.72000,   1
 1929,'0796        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0366087,  -7.72000,   1
 1930,'0797        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0366087,  -7.72000,   1
 1931,'0798        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0366087,  -7.72000,   1
 1932,'0799        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0366087,  -7.72000,   1
 1934,'0800        ',  34.5000,2,     0.000,     0.000,   1,   4,1.0312464, -10.12000,   1
 1941,'0801        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1942,'0802        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0353565,  -8.74000,   1
 1943,'0803        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1945,'0804        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0366348,  -7.72000,   1
 1949,'0805        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0338174,  -8.10000,   1
 1951,'0806        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0338174,  -8.10000,   1
 1952,'0807        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0353565,  -8.74000,   1
 1953,'0808        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0353565,  -8.74000,   1
 1956,'0809        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0313044,  -8.36000,   1
 1960,'0810        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0256087, -14.74000,   1
 1961,'0811        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0256087, -14.74000,   1
 1962,'0812        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0256087, -14.74000,   1
 1963,'0813        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0264087, -14.69000,   1
 1967,'0814        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1970,'0815        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0262870, -14.79000,   1
 1971,'0816        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0262870, -14.79000,   1
 1972,'0817        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0262870, -14.79000,   1
 1974,'0818        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1975,'0819        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1976,'0820        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1977,'0821        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1978,'0822        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1979,'0823        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1980,'0824        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1981,'0825        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1982,'0826        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1983,'0827        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1984,'0828        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1985,'0829        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1986,'0830        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1987,'0831        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1989,'0832        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0335566, -10.95000,   1
 1992,'0833        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0334870,  -8.12000,   1
 1993,'0834        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 1995,'0835        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0334783,  -8.12000,   1
 2001,'0836        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 2002,'0837        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0329391, -11.27000,   1
 2003,'0838        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0329391, -11.27000,   1
 2006,'0839        ', 115.0000,4,     0.000,     0.000,   1,   4,1.0000000,   0.00000,   1
 2008,'0840        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0351826, -13.01000,   1
 2010,'0841        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0351826, -13.01000,   1
 2012,'0842        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0351826, -13.01000,   1
 2017,'0843        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0261739,  -1.27000,   1
 2021,'0844        ',  34.5000,1,     0.000,     0.000,   1,   4,1.0330145,  -2.05000,   1
 2022,'0845        ', 115.0000,1,     0.000,     0.000,   1,   4,1.0221739,   0.25000,   1
 2031,'0846        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0301623, -14.23000,   1
 2032,'0847        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0301623, -14.23000,   1
 2033,'0848        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0301623, -14.23000,   1
 2035,'0849        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0128522, -17.82000,   1
 2036,'0850        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0128522, -17.82000,   1
 2037,'0851        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0128522, -17.82000,   1
 2041,'0852        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0128522, -17.82000,   1
 2058,'0853        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0128522, -17.82000,   1
 2068,'0854        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0128522, -17.82000,   1
 2070,'0855        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0128522, -17.82000,   1
 2072,'0856        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0128522, -17.82000,   1
 2073,'0857        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0128522, -17.82000,   1
 2074,'0858        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0128522, -17.82000,   1
 2075,'0859        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0128522, -17.82000,   1
 2079,'0860        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0213797, -12.74000,   1
 2080,'0861        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0213797, -12.74000,   1
 2081,'0862        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0213797, -12.74000,   1
 2084,'0863        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0213797, -12.74000,   1
 2085,'0864        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0141044, -16.09000,   1
 2086,'0865        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0141044, -16.09000,   1
 2087,'0866        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0141044, -16.09000,   1
 2088,'0867        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0141044, -16.09000,   1
 2089,'0868        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0141044, -16.09000,   1
 2090,'0869        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0141044, -16.09000,   1
 2091,'0870        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0141044, -16.09000,   1
 2092,'0871        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0141044, -16.09000,   1
 2093,'0872        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0141044, -16.09000,   1
 2095,'0873        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0141044, -16.09000,   1
 2096,'0874        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0138782, -16.15000,   1
 2099,'0875        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0259334, -11.22000,   1
 2100,'0876        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0259334, -11.22000,   1
 2103,'0877        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0259334, -11.22000,   1
 2105,'0878        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0259334, -11.22000,   1
 2106,'0879        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0259334, -11.22000,   1
 2108,'0880        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0259334, -11.22000,   1
 2109,'0881        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0259913, -11.20000,   1
 2113,'0882        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0259913, -11.20000,   1
 2115,'0883        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0259913, -11.20000,   1
 2117,'0884        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0259913, -11.20000,   1
 2119,'0885        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0259913, -11.20000,   1
 2121,'0886        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0259913, -11.20000,   1
 2123,'0887        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0259913, -11.20000,   1
 2130,'0888        ',  13.8000,2,     0.000,     0.000,   1,   5,1.0230435,  -5.26000,   1
 2132,'0889        ',  13.8000,2,     0.000,     0.000,   1,   5,1.0380435,  -5.57000,   1
 2134,'0890        ',  13.8000,2,     0.000,     0.000,   1,   5,1.0357971,  -4.81000,   1
 2136,'0891        ',  13.8000,2,     0.000,     0.000,   1,   5,1.0373913,  -6.00000,   1
 2138,'0892        ',  13.8000,2,     0.000,     0.000,   1,   5,1.0375363,  -5.54000,   1
 2139,'0893        ',  13.8000,2,     0.000,     0.000,   1,   5,1.0413768,  -5.08000,   1
 2145,'0894        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0204116, -11.81000,   1
 2146,'0895        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0204116, -11.81000,   1
 2147,'0896        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0204116, -11.81000,   1
 2148,'0897        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0204116, -11.81000,   1
 2149,'0898        ', 345.0000,1,     0.000,     0.000,   1,   5,1.0204116, -11.81000,   1
 2150,'0899        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0101739, -15.36000,   1
 2153,'0900        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0101739, -15.36000,   1
 2159,'0901        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0101739, -15.36000,   1
 2160,'0902        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0101739, -15.36000,   1
 2161,'0903        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0101739, -15.36000,   1
 2163,'0904        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0101739, -15.36000,   1
 2164,'0905        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0069218, -16.90000,   1
 2165,'0906        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0069218, -16.90000,   1
 2166,'0907        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0068957, -17.05000,   1
 2168,'0908        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0068957, -17.05000,   1
 2170,'0909        ',  13.8000,1,     0.000,     0.000,   1,   5,0.9808695, -21.85000,   1
 2173,'0910        ',  13.8000,2,     0.000,     0.000,   1,   5,1.0065942, -17.92000,   1
 2175,'0911        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0007826, -19.63000,   1
 2176,'0912        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0094000, -18.92000,   1
 2179,'0913        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0048957, -15.81000,   1
 2181,'0914        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0023391, -19.17000,   1
 2183,'0915        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0095565, -16.89000,   1
 2191,'0916        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0005044, -19.66000,   1
 2196,'0917        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9964870, -20.20000,   1
 2198,'0918        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0072087, -19.42000,   1
 2199,'0919        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0098783, -18.66000,   1
 2200,'0920        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0082695, -18.77000,   1
 2206,'0921        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0087826, -18.77000,   1
 2209,'0922        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9985826, -19.89000,   1
 2210,'0923        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9954000, -20.42000,   1
 2221,'0924        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0109826, -17.82000,   1
 2223,'0925        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0109826, -17.82000,   1
 2225,'0926        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0109826, -17.82000,   1
 2227,'0927        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0084348, -18.11000,   1
 2229,'0928        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0037565, -18.94000,   1
 2230,'0929        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0037565, -18.94000,   1
 2231,'0930        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0037565, -18.94000,   1
 2232,'0931        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0103130, -17.46000,   1
 2236,'0932        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0053304, -18.55000,   1
 2237,'0933        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0053304, -18.55000,   1
 2238,'0934        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0053304, -18.55000,   1
 2239,'0935        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0036261, -18.94000,   1
 2242,'0936        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0075827, -17.73000,   1
 2245,'0937        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0001130, -18.47000,   1
 2246,'0938        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0001130, -18.47000,   1
 2249,'0939        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0001130, -18.47000,   1
 2251,'0940        ',  13.8000,1,     0.000,     0.000,   1,   5,0.9723188, -27.98000,   1
 2258,'0941        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9970261, -18.96000,   1
 2268,'0942        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0152869, -15.59000,   1
 2270,'0943        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0079739, -16.37000,   1
 2272,'0944        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0047218, -16.68000,   1
 2276,'0945        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0048261, -16.71000,   1
 2282,'0946        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0048261, -16.87000,   1
 2283,'0947        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0181826, -14.72000,   1
 2286,'0948        ', 115.0000,2,     0.000,     0.000,   1,   5,1.0181826, -14.72000,   1
 2287,'0949        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0181826, -14.72000,   1
 2290,'0950        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0166261, -14.99000,   1
 2291,'0951        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0048261, -16.87000,   1
 2296,'0952        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0064783, -16.84000,   1
 2298,'0953        ', 115.0000,2,     0.000,     0.000,   1,   5,1.0064783, -16.84000,   1
 2299,'0954        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0064783, -16.84000,   1
 2300,'0955        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0064783, -16.84000,   1
 2301,'0956        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0064783, -16.84000,   1
 2302,'0957        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0064783, -16.84000,   1
 2303,'0958        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0064783, -16.84000,   1
 2304,'0959        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0064783, -16.84000,   1
 2305,'0960        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0064783, -16.84000,   1
 2306,'0961        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0064783, -16.84000,   1
 2307,'0962        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0064783, -16.84000,   1
 2312,'0963        ', 115.0000,4,     0.000,     0.000,   1,   5,1.0000000,   0.00000,   1
 2313,'0964        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0032260, -17.30000,   1
 2314,'0965        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0065043, -16.84000,   1
 2324,'0966        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0073826, -17.23000,   1
 2325,'0967        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0073826, -17.23000,   1
 2326,'0968        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0073826, -17.23000,   1
 2331,'0969        ',  34.5000,1,     0.000,     0.000,   1,   5,0.9938841, -19.44000,   1
 2332,'0970        ',  34.5000,1,     0.000,     0.000,   1,   5,0.9938841, -19.44000,   1
 2334,'0971        ',  34.5000,1,     0.000,     0.000,   1,   5,1.0073913, -17.23000,   1
 2335,'0972        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0130435, -16.99000,   1
 2336,'0973        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0141566, -16.98000,   1
 2337,'0974        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0142000, -17.03000,   1
 2338,'0975        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0127479, -17.06000,   1
 2342,'0976        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0014783, -17.37000,   1
 2343,'0977        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0014783, -17.37000,   1
 2344,'0978        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0014783, -17.37000,   1
 2348,'0979        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9945478, -17.34000,   1
 2352,'0980        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0008782, -16.96000,   1
 2355,'0981        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0008782, -16.96000,   1
 2358,'0982        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9945478, -17.34000,   1
 2359,'0983        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9945478, -17.34000,   1
 2367,'0984        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9945478, -17.34000,   1
 2368,'0985        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9945478, -17.34000,   1
 2373,'0986        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9945478, -17.34000,   1
 2379,'0987        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9899305, -18.68000,   1
 2381,'0988        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9899305, -18.68000,   1
 2382,'0989        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9899305, -18.68000,   1
 2383,'0990        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9899305, -18.68000,   1
 2386,'0991        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9935478, -17.43000,   1
 2389,'0992        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9935478, -17.43000,   1
 2393,'0993        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9935478, -17.43000,   1
 2395,'0994        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9936261, -17.48000,   1
 2398,'0995        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9936261, -17.48000,   1
 2401,'0996        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9967652, -17.13000,   1
 2403,'0997        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9967652, -17.13000,   1
 2404,'0998        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9967652, -17.13000,   1
 2405,'0999        ', 115.0000,1,     0.000,     0.000,   1,   5,0.9967652, -17.13000,   1
 2406,'1000        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0049913, -16.06000,   1
 2407,'1001        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0050348, -16.06000,   1
 2408,'1002        ', 115.0000,1,     0.000,     0.000,   1,   5,1.0049913, -16.06000,   1
 2417,'1003        ', 115.0000,1,     0.000,     0.000,   1,   6,1.0132782, -20.91000,   1
 2418,'1004        ', 115.0000,1,     0.000,     0.000,   1,   6,1.0132782, -20.91000,   1
 2419,'1005        ', 115.0000,1,     0.000,     0.000,   1,   6,1.0132782, -20.91000,   1
 2420,'1006        ', 115.0000,1,     0.000,     0.000,   1,   6,1.0132782, -20.91000,   1
 2421,'1007        ', 115.0000,1,     0.000,     0.000,   1,   6,1.0132782, -20.91000,   1
 2422,'1008        ', 115.0000,1,     0.000,     0.000,   1,   6,1.0132782, -20.91000,   1
 2427,'1009        ',  69.0000,1,     0.000,     0.000,   1,   6,1.0089566, -22.48000,   1
 2429,'1010        ',  13.8000,1,     0.000,     0.000,   1,   6,1.0089855, -17.23000,   1
 2430,'1011        ',  13.8000,2,     0.000,     0.000,   1,   6,1.0089855, -17.23000,   1
 2440,'1012        ', 115.0000,1,     0.000,     0.000,   1,   7,1.0161304, -28.65000,   1
 2447,'1013        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0261478, -19.08000,   1
 2449,'1014        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0261478, -19.08000,   1
 2464,'1015        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0261478, -19.08000,   1
 2473,'1016        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0261478, -19.08000,   1
 2477,'1017        ', 345.0000,1,     0.000,     0.000,   1,   8,1.0249362, -10.15000,   1
 2478,'1018        ', 345.0000,1,     0.000,     0.000,   1,   8,1.0249362, -10.15000,   1
 2480,'1019        ', 345.0000,1,     0.000,     0.000,   1,   8,1.0249362, -10.15000,   1
 2494,'1020        ', 345.0000,1,     0.000,     0.000,   1,   8,1.0249362, -10.15000,   1
 2495,'1021        ', 345.0000,1,     0.000,     0.000,   1,   8,1.0249362, -10.15000,   1
 2496,'1022        ', 345.0000,1,     0.000,     0.000,   1,   8,1.0249362, -10.15000,   1
 2497,'1023        ', 345.0000,1,     0.000,     0.000,   1,   8,1.0249362, -10.15000,   1
 2500,'1024        ', 345.0000,1,     0.000,     0.000,   1,   8,1.0249362, -10.15000,   1
 2501,'1025        ', 345.0000,1,     0.000,     0.000,   1,   8,1.0249362, -10.15000,   1
 2505,'1026        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0244087, -13.44000,   1
 2508,'1027        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0244087, -13.44000,   1
 2511,'1028        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0265131, -13.21000,   1
 2512,'1029        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0345913, -13.24000,   1
 2513,'1030        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0265131, -13.21000,   1
 2514,'1031        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0345913, -13.24000,   1
 2517,'1032        ',  18.0000,2,     0.000,     0.000,   1,   8,0.9847222,  -2.22000,   1
 2518,'1033        ',  18.0000,2,     0.000,     0.000,   1,   8,0.9940556,  -7.93000,   1
 2519,'1034        ', 115.0000,4,     0.000,     0.000,   1,   8,1.0000000,   0.00000,   1
 2523,'1035        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0232347, -17.83000,   1
 2526,'1036        ', 115.0000,4,     0.000,     0.000,   1,   8,1.0000000,   0.00000,   1
 2527,'1037        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0127218, -18.61000,   1
 2528,'1038        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0231739, -17.83000,   1
 2530,'1039        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0231739, -17.83000,   1
 2536,'1040        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0236870, -18.33000,   1
 2540,'1041        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0289391, -18.94000,   1
 2541,'1042        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0289391, -18.94000,   1
 2545,'1043        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0248957, -15.81000,   1
 2548,'1044        ', 115.0000,2,     0.000,     0.000,   1,   8,1.0248957, -15.81000,   1
 2555,'1045        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0238435, -17.02000,   1
 2556,'1046        ', 115.0000,2,     0.000,     0.000,   1,   8,1.0238435, -17.02000,   1
 2561,'1047        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0236348, -18.37000,   1
 2563,'1048        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0258870, -15.13000,   1
 2566,'1049        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0239478, -15.12000,   1
 2568,'1050        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0249479, -14.93000,   1
 2569,'1051        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0266782, -14.64000,   1
 2571,'1052        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0266782, -14.64000,   1
 2572,'1053        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0266782, -14.64000,   1
 2573,'1054        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0266782, -14.64000,   1
 2574,'1055        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0266782, -14.64000,   1
 2575,'1056        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0266782, -14.64000,   1
 2576,'1057        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0266782, -14.64000,   1
 2578,'1058        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0194348, -15.85000,   1
 2581,'1059        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0232000, -15.25000,   1
 2584,'1060        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0243131, -15.04000,   1
 2587,'1061        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0188608, -16.20000,   1
 2598,'1062        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0188608, -16.20000,   1
 2599,'1063        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0188608, -16.20000,   1
 2600,'1064        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0188608, -16.20000,   1
 2601,'1065        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0188608, -16.20000,   1
 2602,'1066        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0188608, -16.20000,   1
 2603,'1067        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0188608, -16.20000,   1
 2604,'1068        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0188608, -16.20000,   1
 2605,'1069        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0103652, -17.17000,   1
 2606,'1070        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0103652, -17.17000,   1
 2607,'1071        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0103652, -17.17000,   1
 2609,'1072        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0103652, -17.17000,   1
 2610,'1073        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0103652, -17.17000,   1
 2617,'1074        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0160434, -18.50000,   1
 2619,'1075        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0124261, -18.34000,   1
 2623,'1076        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0137043, -18.62000,   1
 2625,'1077        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0046782, -17.89000,   1
 2626,'1078        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0046782, -17.89000,   1
 2633,'1079        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0017217, -18.15000,   1
 2634,'1080        ', 115.0000,1,     0.000,     0.000,   1,   8,0.9986609, -18.35000,   1
 2637,'1081        ', 115.0000,1,     0.000,     0.000,   1,   8,0.9974087, -18.51000,   1
 2641,'1082        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0143652, -17.66000,   1
 2642,'1083        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0168608, -17.73000,   1
 2643,'1084        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0123478, -18.89000,   1
 2645,'1085        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0142435, -18.91000,   1
 2646,'1086        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0142348, -18.91000,   1
 2661,'1087        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0142348, -18.91000,   1
 2662,'1088        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0142348, -18.91000,   1
 2663,'1089        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0142435, -18.91000,   1
 2664,'1090        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0142348, -18.91000,   1
 2665,'1091        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0142348, -18.91000,   1
 2668,'1092        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0124261, -19.03000,   1
 2677,'1093        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0124261, -19.03000,   1
 2680,'1094        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0124261, -19.03000,   1
 2681,'1095        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0124261, -19.03000,   1
 2685,'1096        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0122522, -18.40000,   1
 2690,'1097        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0069218, -18.31000,   1
 2691,'1098        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0069218, -18.31000,   1
 2692,'1099        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0069218, -18.31000,   1
 2699,'1100        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0052869, -17.96000,   1
 2700,'1101        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0052869, -17.96000,   1
 2702,'1102        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0052869, -17.96000,   1
 2703,'1103        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0048957, -17.62000,   1
 2704,'1104        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0048957, -17.62000,   1
 2705,'1105        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0051217, -17.47000,   1
 2708,'1106        ',  13.8000,2,     0.000,     0.000,   1,   8,1.0059420, -11.85000,   1
 2709,'1107        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0042957, -17.71000,   1
 2710,'1108        ', 115.0000,1,     0.000,     0.000,   1,   8,0.9973565, -18.43000,   1
 2714,'1109        ', 115.0000,1,     0.000,     0.000,   1,   8,0.9931130, -18.71000,   1
 2718,'1110        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0198435, -15.92000,   1
 2719,'1111        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0213044, -15.68000,   1
 2723,'1112        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0054348, -17.55000,   1
 2724,'1113        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0039827, -17.73000,   1
 2727,'1114        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0161914, -18.76000,   1
 2729,'1115        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0132260, -18.71000,   1
 2731,'1116        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0161914, -18.76000,   1
 2739,'1117        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0192522, -15.92000,   1
 2740,'1118        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0192522, -15.92000,   1
 2741,'1119        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0192522, -15.92000,   1
 2742,'1120        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0197217, -15.82000,   1
 2745,'1121        ', 115.0000,2,     0.000,     0.000,   1,   8,1.0197217, -15.82000,   1
 2748,'1122        ', 115.0000,2,     0.000,     0.000,   1,   8,1.0197217, -15.82000,   1
 2757,'1123        ', 345.0000,1,     0.000,     0.000,   1,   8,1.0245363, -12.48000,   1
 2759,'1124        ', 345.0000,1,     0.000,     0.000,   1,   8,1.0245363, -12.48000,   1
 2760,'1125        ', 345.0000,1,     0.000,     0.000,   1,   8,1.0245363, -12.48000,   1
 2768,'1126        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0180348, -15.10000,   1
 2769,'1127        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0180348, -15.10000,   1
 2773,'1128        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0180348, -15.10000,   1
 2774,'1129        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0362695, -18.99000,   1
 2789,'1130        ',  13.8000,1,     0.000,     0.000,   1,   8,1.0828260, -24.44000,   1
 2791,'1131        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0367130, -19.27000,   1
 2795,'1132        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0380522, -19.20000,   1
 2816,'1133        ',  13.8000,1,     0.000,     0.000,   1,   8,1.0042028, -28.36000,   1
 2817,'1134        ',  13.8000,1,     0.000,     0.000,   1,   8,0.9550725, -30.13000,   1
 2824,'1135        ',  13.8000,1,     0.000,     0.000,   1,   8,0.9978985, -27.28000,   1
 2833,'1136        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0362608, -18.96000,   1
 2834,'1137        ', 115.0000,1,     0.000,     0.000,   1,   8,1.0362608, -18.96000,   1
 2836,'1138        ',  18.0000,2,     0.000,     0.000,   1,   8,0.9959444, -10.25000,   1
 2840,'1139        ',  13.8000,2,     0.000,     0.000,   1,   8,1.0189130, -18.10000,   1
 2841,'1140        ',  13.8000,1,     0.000,     0.000,   1,   8,1.0190580, -17.52000,   1
 2842,'1141        ',  13.8000,1,     0.000,     0.000,   1,   8,1.0189130, -18.10000,   1
 2844,'1142        ',  13.8000,2,     0.000,     0.000,   1,   8,1.0190580, -17.52000,   1
 2846,'1143        ',  13.8000,2,     0.000,     0.000,   1,   8,1.0190580, -17.52000,   1
 2848,'1144        ',  13.8000,4,     0.000,     0.000,   1,   8,1.0000000,   0.00000,   1
 2849,'1145        ',  13.8000,4,     0.000,     0.000,   1,   8,1.0000000,   0.00000,   1
 2851,'1146        ',  13.8000,1,     0.000,     0.000,   1,   8,1.0053623, -28.72000,   1
 2853,'1147        ',  13.8000,4,     0.000,     0.000,   1,   8,1.0000000,   0.00000,   1
 2854,'1148        ',  13.8000,4,     0.000,     0.000,   1,   8,1.0000000,   0.00000,   1
 2855,'1149        ',  13.8000,4,     0.000,     0.000,   1,   8,1.0000000,   0.00000,   1
 2856,'1150        ',   1.0000,1,     0.000,     0.000,   1,   8,1.0190001, -18.80000,   1
 2859,'1151        ',  13.8000,1,     0.000,     0.000,   1,   8,1.0042028, -28.36000,   1
 2860,'1152        ',  13.8000,4,     0.000,     0.000,   1,   8,1.0000000,   0.00000,   1
 2861,'1153        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0171739, -21.09000,   1
 2864,'1154        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0306667, -11.19000,   1
 2866,'1155        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0306667, -11.19000,   1
 2867,'1156        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0306667, -11.19000,   1
 2868,'1157        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0306667, -11.19000,   1
 2870,'1158        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0306667, -11.19000,   1
 2876,'1159        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0306667, -11.19000,   1
 2878,'1160        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0306667, -11.19000,   1
 2879,'1161        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0306667, -11.19000,   1
 2880,'1162        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0245304, -15.41000,   1
 2882,'1163        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0245304, -15.41000,   1
 2885,'1164        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0245304, -15.41000,   1
 2886,'1165        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0245304, -15.41000,   1
 2888,'1166        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0245304, -15.41000,   1
 2889,'1167        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0245304, -15.41000,   1
 2890,'1168        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0245304, -15.41000,   1
 2894,'1169        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0655652, -16.60000,   1
 2895,'1170        ',   1.0000,1,     0.000,     0.000,   1,   9,1.0250000, -15.85000,   1
 2897,'1171        ', 345.0000,2,     0.000,     0.000,   1,   9,1.0307623, -11.15000,   1
 2901,'1172        ', 230.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 2902,'1173        ', 230.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 2903,'1174        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0393392, -14.01000,   1
 2904,'1175        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0393392, -14.01000,   1
 2905,'1176        ', 230.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 2916,'1177        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0244840, -13.04000,   1
 2923,'1178        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0244840, -13.04000,   1
 2924,'1179        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0244840, -13.04000,   1
 2925,'1180        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0244840, -13.04000,   1
 2926,'1181        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0244840, -13.04000,   1
 2927,'1182        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0123217, -22.53000,   1
 2928,'1183        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0122696, -22.54000,   1
 2932,'1184        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0125914, -22.49000,   1
 2935,'1185        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0125391, -22.50000,   1
 2943,'1186        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0125391, -22.50000,   1
 2997,'1187        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0125391, -22.50000,   1
 2998,'1188        ', 115.0000,2,     0.000,     0.000,   1,   9,1.0125914, -22.49000,   1
 3000,'1189        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0129217, -22.54000,   1
 3002,'1190        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0125391, -22.50000,   1
 3003,'1191        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0125391, -22.50000,   1
 3004,'1192        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0125391, -22.50000,   1
 3005,'1193        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0125391, -22.50000,   1
 3006,'1194        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0125391, -22.50000,   1
 3009,'1195        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0125391, -22.50000,   1
 3010,'1196        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0125391, -22.50000,   1
 3011,'1197        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0125391, -22.50000,   1
 3012,'1198        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0125391, -22.50000,   1
 3015,'1199        ',  69.0000,1,     0.000,     0.000,   1,   9,1.0020000, -26.20000,   1
 3021,'1200        ',  13.8000,1,     0.000,     0.000,   1,   9,0.9273913, -30.75000,   1
 3025,'1201        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0228174, -14.36000,   1
 3026,'1202        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0186522, -15.66000,   1
 3029,'1203        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0203710, -14.64000,   1
 3030,'1204        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0203710, -14.64000,   1
 3036,'1205        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0209565, -15.31000,   1
 3037,'1206        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0209565, -15.31000,   1
 3039,'1207        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0209565, -15.31000,   1
 3040,'1208        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0209565, -15.31000,   1
 3041,'1209        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0209565, -15.31000,   1
 3047,'1210        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0235305, -14.27000,   1
 3048,'1211        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0235305, -14.27000,   1
 3051,'1212        ',  16.0000,2,     0.000,     0.000,   1,   9,1.0167500,  -8.40000,   1
 3053,'1213        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0078986,  -7.83000,   1
 3054,'1214        ',  13.8000,2,     0.000,     0.000,   1,   9,1.0078986,  -7.83000,   1
 3055,'1215        ', 115.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 3060,'1216        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0157131, -18.27000,   1
 3062,'1217        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0156232, -13.38000,   1
 3064,'1218        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0086869, -17.30000,   1
 3067,'1219        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0086869, -17.30000,   1
 3080,'1220        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0086869, -17.30000,   1
 3081,'1221        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0086869, -17.30000,   1
 3082,'1222        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0086869, -17.30000,   1
 3090,'1223        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0086869, -17.30000,   1
 3092,'1224        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0086869, -17.30000,   1
 3093,'1225        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0000348, -19.36000,   1
 3097,'1226        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0002956, -19.03000,   1
 3099,'1227        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9989392, -19.55000,   1
 3102,'1228        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0000435, -19.16000,   1
 3103,'1229        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0004086, -19.27000,   1
 3106,'1230        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0006522, -18.98000,   1
 3119,'1231        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0240145, -11.77000,   1
 3122,'1232        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0240145, -11.77000,   1
 3123,'1233        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0240145, -11.77000,   1
 3124,'1234        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0240145, -11.77000,   1
 3125,'1235        ',  21.0000,1,     0.000,     0.000,   1,   9,1.0253333,  -6.18000,   1
 3126,'1236        ',  21.0000,1,     0.000,     0.000,   1,   9,1.0259523,  -6.32000,   1
 3127,'1237        ',  21.0000,2,     0.000,     0.000,   1,   9,1.0253333,  -6.18000,   1
 3128,'1238        ',  21.0000,2,     0.000,     0.000,   1,   9,1.0259523,  -6.32000,   1
 3134,'1239        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0223188,  -7.78000,   1
 3135,'1240        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0223188,  -7.78000,   1
 3136,'1241        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0223188,  -7.78000,   1
 3137,'1242        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0223188,  -7.78000,   1
 3139,'1243        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0021478,  -8.76000,   1
 3144,'1244        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0021478,  -8.76000,   1
 3151,'1245        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0021478,  -8.76000,   1
 3153,'1246        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0021478,  -8.76000,   1
 3157,'1247        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0021478,  -8.76000,   1
 3159,'1248        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0021478,  -8.76000,   1
 3160,'1249        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0021478,  -8.76000,   1
 3162,'1250        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0021478,  -8.76000,   1
 3163,'1251        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0021478,  -8.76000,   1
 3164,'1252        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0021478,  -8.76000,   1
 3165,'1253        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0021478,  -8.76000,   1
 3166,'1254        ', 115.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 3169,'1255        ',  22.0000,2,     0.000,     0.000,   1,   9,1.0163636,  -1.69000,   1
 3172,'1256        ',  20.0000,2,     0.000,     0.000,   1,   9,1.0039500,  -2.65000,   1
 3175,'1257        ',  18.0000,2,     0.000,     0.000,   1,   9,1.0013889,  -3.58000,   1
 3176,'1258        ',  18.0000,2,     0.000,     0.000,   1,   9,0.9916667,  -3.31000,   1
 3179,'1259        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0021739,  -8.76000,   1
 3180,'1260        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0021739,  -8.76000,   1
 3191,'1261        ',   1.0000,1,     0.000,     0.000,   1,   9,0.9970000,  -7.02000,   1
 3192,'1262        ',   1.0000,1,     0.000,     0.000,   1,   9,0.9970000,  -7.02000,   1
 3193,'1263        ',   1.0000,1,     0.000,     0.000,   1,   9,1.0020000,  -8.76000,   1
 3194,'1264        ',   1.0000,1,     0.000,     0.000,   1,   9,1.0020000,  -8.76000,   1
 3195,'1265        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0371594, -14.51000,   1
 3196,'1266        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0371594, -14.51000,   1
 3200,'1267        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0371594, -14.51000,   1
 3202,'1268        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0371594, -14.51000,   1
 3203,'1269        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0261391, -17.72000,   1
 3206,'1270        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0253478, -17.84000,   1
 3207,'1271        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0261391, -17.72000,   1
 3208,'1272        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0261391, -17.72000,   1
 3209,'1273        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0261391, -17.72000,   1
 3214,'1274        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0261391, -17.72000,   1
 3215,'1275        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0261391, -17.72000,   1
 3216,'1276        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0259826, -17.79000,   1
 3217,'1277        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0259826, -17.79000,   1
 3218,'1278        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0258087, -17.83000,   1
 3219,'1279        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0258087, -17.83000,   1
 3220,'1280        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0258087, -17.83000,   1
 3221,'1281        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0258087, -17.83000,   1
 3222,'1282        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0252435, -17.87000,   1
 3226,'1283        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0392609, -22.38000,   1
 3227,'1284        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0392609, -22.38000,   1
 3228,'1285        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0392609, -22.38000,   1
 3230,'1286        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0392609, -22.38000,   1
 3232,'1287        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0251449, -19.45000,   1
 3234,'1288        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0214087, -20.48000,   1
 3236,'1289        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0225043, -20.17000,   1
 3243,'1290        ',  13.2000,1,     0.000,     0.000,   1,   9,1.0170455, -22.49000,   1
 3245,'1291        ',  13.2000,1,     0.000,     0.000,   1,   9,0.9958333, -27.84000,   1
 3246,'1292        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0326957, -13.00000,   1
 3247,'1293        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0326957, -13.00000,   1
 3248,'1294        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0326957, -13.00000,   1
 3249,'1295        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0326957, -13.00000,   1
 3250,'1296        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0326957, -13.00000,   1
 3251,'1297        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0326957, -13.00000,   1
 3258,'1298        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0276479, -17.39000,   1
 3259,'1299        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0276479, -17.39000,   1
 3260,'1300        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0276479, -17.39000,   1
 3261,'1301        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0276479, -17.39000,   1
 3265,'1302        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0276479, -17.39000,   1
 3270,'1303        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0298870, -18.61000,   1
 3271,'1304        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0298870, -18.61000,   1
 3272,'1305        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0298870, -18.61000,   1
 3273,'1306        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0298870, -18.61000,   1
 3274,'1307        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0298870, -18.61000,   1
 3275,'1308        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0298870, -18.61000,   1
 3276,'1309        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0298870, -18.61000,   1
 3277,'1310        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0298870, -18.61000,   1
 3278,'1311        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0298870, -18.61000,   1
 3279,'1312        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0298870, -18.61000,   1
 3280,'1313        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0298870, -18.61000,   1
 3281,'1314        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0298870, -18.61000,   1
 3282,'1315        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0298870, -18.61000,   1
 3295,'1316        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0298870, -18.61000,   1
 3296,'1317        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0298870, -18.61000,   1
 3297,'1318        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0159420, -18.56000,   1
 3298,'1319        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0200725, -20.07000,   1
 3299,'1320        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0173188, -18.84000,   1
 3300,'1321        ',   1.0000,1,     0.000,     0.000,   1,   9,1.0290000, -14.77000,   1
 3301,'1322        ',   1.0000,1,     0.000,     0.000,   1,   9,1.0270000, -18.38000,   1
 3302,'1323        ',   1.0000,1,     0.000,     0.000,   1,   9,1.0270000, -16.13000,   1
 3303,'1324        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0352652, -20.66000,   1
 3310,'1325        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0352652, -20.66000,   1
 3311,'1326        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0352652, -20.66000,   1
 3312,'1327        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0352652, -20.66000,   1
 3314,'1328        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0352899, -20.66000,   1
 3316,'1329        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0352899, -20.66000,   1
 3317,'1330        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0490580, -16.28000,   1
 3318,'1331        ',  13.8000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 3319,'1332        ',  13.8000,2,     0.000,     0.000,   1,   9,1.0490580, -16.28000,   1
 3320,'1333        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0272957, -22.68000,   1
 3325,'1334        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0272957, -22.68000,   1
 3326,'1335        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0272957, -22.68000,   1
 3327,'1336        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0304739, -19.73000,   1
 3359,'1337        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0263131, -19.52000,   1
 3361,'1338        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0263131, -19.52000,   1
 3363,'1339        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0263131, -19.52000,   1
 3374,'1340        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0263131, -19.52000,   1
 3375,'1341        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0263131, -19.52000,   1
 3379,'1342        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0263131, -19.52000,   1
 3380,'1343        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0263131, -19.52000,   1
 3381,'1344        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0263131, -19.52000,   1
 3382,'1345        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0263131, -19.52000,   1
 3385,'1346        ',  69.0000,1,     0.000,     0.000,   1,   9,0.9825363, -22.13000,   1
 3394,'1347        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0241218, -18.11000,   1
 3398,'1348        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0413522, -13.87000,   1
 3431,'1349        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0393392, -14.01000,   1
 3432,'1350        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0393392, -14.01000,   1
 3439,'1351        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0393392, -14.01000,   1
 3441,'1352        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0393392, -14.01000,   1
 3448,'1353        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0393392, -14.01000,   1
 3449,'1354        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0393392, -14.01000,   1
 3450,'1355        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0393392, -14.01000,   1
 3451,'1356        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0393392, -14.01000,   1
 3452,'1357        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0393392, -14.01000,   1
 3453,'1358        ', 230.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 3454,'1359        ', 230.0000,2,     0.000,     0.000,   1,   9,1.0393392, -14.01000,   1
 3455,'1360        ', 230.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 3456,'1361        ', 230.0000,2,     0.000,     0.000,   1,   9,1.0393392, -14.01000,   1
 3459,'1362        ',  34.5000,2,     0.000,     0.000,   1,   9,1.0302609, -13.13000,   1
 3460,'1363        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0376478, -13.82000,   1
 3461,'1364        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0363609, -13.68000,   1
 3463,'1365        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0376478, -13.82000,   1
 3464,'1366        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0376478, -13.82000,   1
 3465,'1367        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0363609, -13.68000,   1
 3466,'1368        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0363609, -13.68000,   1
 3475,'1369        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0365304, -13.24000,   1
 3478,'1370        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0378435, -13.40000,   1
 3482,'1371        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0319999, -10.32000,   1
 3483,'1372        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0319999, -10.32000,   1
 3487,'1373        ',  16.0000,1,     0.000,     0.000,   1,   9,1.0344375,  -8.67000,   1
 3488,'1374        ',  16.0000,2,     0.000,     0.000,   1,   9,1.0344375,  -8.67000,   1
 3489,'1375        ',  16.0000,1,     0.000,     0.000,   1,   9,1.0358750,  -9.03000,   1
 3490,'1376        ',  16.0000,2,     0.000,     0.000,   1,   9,1.0358750,  -9.03000,   1
 3491,'1377        ',  16.0000,2,     0.000,     0.000,   1,   9,1.0398124,  -6.55000,   1
 3492,'1378        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0391434, -13.97000,   1
 3495,'1379        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0396478, -13.91000,   1
 3498,'1380        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0485218, -13.41000,   1
 3504,'1381        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0082608, -11.45000,   1
 3505,'1382        ',  13.8000,1,     0.000,     0.000,   1,   9,0.9992753,  -9.54000,   1
 3511,'1383        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0090580, -13.97000,   1
 3512,'1384        ',  13.8000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 3513,'1385        ',  13.8000,2,     0.000,     0.000,   1,   9,0.9992753,  -9.54000,   1
 3514,'1386        ',  13.8000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 3515,'1387        ',  13.8000,2,     0.000,     0.000,   1,   9,1.0082608, -11.45000,   1
 3516,'1388        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0082608, -11.45000,   1
 3517,'1389        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0082608, -11.45000,   1
 3518,'1390        ',  13.8000,1,     0.000,     0.000,   1,   9,0.9992753,  -9.54000,   1
 3519,'1391        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0094928, -13.91000,   1
 3521,'1392        ', 230.0000,1,     0.000,     0.000,   1,   9,1.0391392, -13.99000,   1
 3522,'1393        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0158261, -22.39000,   1
 3525,'1394        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0158261, -22.39000,   1
 3529,'1395        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0046377, -28.32000,   1
 3530,'1396        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0046377, -28.32000,   1
 3532,'1397        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0046377, -28.32000,   1
 3534,'1398        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0170783, -22.28000,   1
 3538,'1399        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0159913, -22.45000,   1
 3539,'1400        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0087130, -20.02000,   1
 3540,'1401        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0046608, -21.10000,   1
 3541,'1402        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0089304, -19.99000,   1
 3542,'1403        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0053999, -21.00000,   1
 3545,'1404        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0046608, -21.10000,   1
 3547,'1405        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0087130, -20.02000,   1
 3549,'1406        ',  13.8000,1,     0.000,     0.000,   1,   9,0.9994203, -21.87000,   1
 3550,'1407        ',  13.8000,1,     0.000,     0.000,   1,   9,0.9826812, -29.81000,   1
 3557,'1408        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0034783, -19.84000,   1
 3558,'1409        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0034783, -19.84000,   1
 3562,'1410        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0089566, -15.96000,   1
 3563,'1411        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0089566, -15.96000,   1
 3564,'1412        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0089566, -15.96000,   1
 3565,'1413        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0089566, -15.96000,   1
 3567,'1414        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0089566, -15.96000,   1
 3569,'1415        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0092348, -15.97000,   1
 3572,'1416        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9969826, -17.06000,   1
 3573,'1417        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0154696, -12.42000,   1
 3577,'1418        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0188695, -26.96000,   1
 3578,'1419        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0161391, -19.04000,   1
 3580,'1420        ', 115.0000,2,     0.000,     0.000,   1,   9,1.0161391, -19.04000,   1
 3581,'1421        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0161391, -19.04000,   1
 3585,'1422        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0175740, -20.53000,   1
 3588,'1423        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0067478, -18.97000,   1
 3590,'1424        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0224869, -19.91000,   1
 3592,'1425        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0105652, -18.43000,   1
 3598,'1426        ',  23.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 3599,'1427        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0244348, -24.52000,   1
 3600,'1428        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0244348, -24.52000,   1
 3601,'1429        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0244348, -24.52000,   1
 3602,'1430        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0244348, -24.52000,   1
 3603,'1431        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0288869, -18.82000,   1
 3607,'1432        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0288869, -18.82000,   1
 3608,'1433        ', 115.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 3611,'1434        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0282521, -18.89000,   1
 3612,'1435        ', 115.0000,2,     0.000,     0.000,   1,   9,1.0282521, -18.89000,   1
 3618,'1436        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0178696, -15.99000,   1
 3619,'1437        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0178696, -15.99000,   1
 3620,'1438        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0170261, -16.18000,   1
 3622,'1439        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0168957, -16.16000,   1
 3625,'1440        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0178696, -15.99000,   1
 3626,'1441        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0178696, -15.99000,   1
 3627,'1442        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0178696, -15.99000,   1
 3629,'1443        ',  18.0000,2,     0.000,     0.000,   1,   9,1.0146667, -10.24000,   1
 3631,'1444        ',  13.8000,2,     0.000,     0.000,   1,   9,1.0151449, -11.45000,   1
 3632,'1445        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0145043, -16.81000,   1
 3633,'1446        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0140609, -16.71000,   1
 3637,'1447        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9931130, -23.70000,   1
 3638,'1448        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9931130, -23.70000,   1
 3639,'1449        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9931130, -23.70000,   1
 3644,'1450        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9917739, -23.05000,   1
 3645,'1451        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9917739, -23.05000,   1
 3646,'1452        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9917739, -23.05000,   1
 3649,'1453        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0268695, -20.00000,   1
 3651,'1454        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0284086, -18.78000,   1
 3657,'1455        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0286696, -18.51000,   1
 3658,'1456        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0262522, -19.67000,   1
 3661,'1457        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0247999, -17.07000,   1
 3664,'1458        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9907913, -21.96000,   1
 3665,'1459        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9907913, -21.96000,   1
 3666,'1460        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9907913, -21.96000,   1
 3671,'1461        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9907913, -21.96000,   1
 3672,'1462        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9907913, -21.96000,   1
 3675,'1463        ',  34.5000,1,     0.000,     0.000,   1,   9,0.9679420, -27.37000,   1
 3689,'1464        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0081739, -17.18000,   1
 3692,'1465        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0081739, -17.18000,   1
 3693,'1466        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0081739, -17.18000,   1
 3694,'1467        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0081739, -17.18000,   1
 3695,'1468        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0081739, -17.18000,   1
 3696,'1469        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0081739, -17.18000,   1
 3705,'1470        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0058435, -17.78000,   1
 3707,'1471        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0055305, -17.89000,   1
 3708,'1472        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0061305, -17.70000,   1
 3710,'1473        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0055913, -17.85000,   1
 3711,'1474        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0054522, -17.88000,   1
 3712,'1475        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0050174, -18.01000,   1
 3713,'1476        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0047566, -18.06000,   1
 3716,'1477        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0054348, -17.88000,   1
 3718,'1478        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0048000, -18.07000,   1
 3720,'1479        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0047131, -18.09000,   1
 3722,'1480        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0053740, -17.90000,   1
 3724,'1481        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0146608, -12.59000,   1
 3725,'1482        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0146608, -12.59000,   1
 3726,'1483        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0145652, -12.63000,   1
 3727,'1484        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0146000, -12.63000,   1
 3734,'1485        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0146608, -12.59000,   1
 3736,'1486        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0146608, -12.59000,   1
 3740,'1487        ',  18.0000,1,     0.000,     0.000,   1,   9,1.0210556,  -5.34000,   1
 3741,'1488        ',  18.0000,1,     0.000,     0.000,   1,   9,1.0256667,  -7.16000,   1
 3742,'1489        ',  18.0000,1,     0.000,     0.000,   1,   9,1.0257223,  -7.12000,   1
 3743,'1490        ',  18.0000,2,     0.000,     0.000,   1,   9,1.0210556,  -5.34000,   1
 3744,'1491        ',  18.0000,2,     0.000,     0.000,   1,   9,1.0256667,  -7.16000,   1
 3745,'1492        ',  18.0000,2,     0.000,     0.000,   1,   9,1.0257223,  -7.12000,   1
 3746,'1493        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0114435, -14.35000,   1
 3747,'1494        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0111740, -14.41000,   1
 3748,'1495        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0114435, -14.35000,   1
 3749,'1496        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0111740, -14.41000,   1
 3750,'1497        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0144174, -12.79000,   1
 3752,'1498        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0145043, -12.78000,   1
 3754,'1499        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0124956, -13.13000,   1
 3755,'1500        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0130956, -13.02000,   1
 3756,'1501        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0124956, -13.13000,   1
 3758,'1502        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0130956, -13.02000,   1
 3759,'1503        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0124956, -13.13000,   1
 3760,'1504        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0130956, -13.02000,   1
 3761,'1505        ',  23.0000,2,     0.000,     0.000,   1,   9,1.0037391, -16.41000,   1
 3770,'1506        ',  12.5000,1,     0.000,     0.000,   1,   9,1.0028000, -18.06000,   1
 3775,'1507        ',   1.0000,1,     0.000,     0.000,   1,   9,1.0039999, -16.49000,   1
 3776,'1508        ',   1.0000,1,     0.000,     0.000,   1,   9,1.0039999, -16.71000,   1
 3777,'1509        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0147740, -12.83000,   1
 3779,'1510        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0147740, -12.83000,   1
 3781,'1511        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0147740, -12.83000,   1
 3782,'1512        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0147740, -12.83000,   1
 3783,'1513        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0147740, -12.83000,   1
 3784,'1514        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0147740, -12.83000,   1
 3792,'1515        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0129044, -13.92000,   1
 3793,'1516        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0123652, -14.11000,   1
 3795,'1517        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0123130, -14.17000,   1
 3796,'1518        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0118434, -14.42000,   1
 3800,'1519        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0114696, -14.67000,   1
 3802,'1520        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0116087, -14.47000,   1
 3806,'1521        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9794869, -17.14000,   1
 3807,'1522        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9794869, -17.14000,   1
 3810,'1523        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9846957, -20.48000,   1
 3811,'1524        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9846957, -20.48000,   1
 3813,'1525        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9846957, -20.48000,   1
 3814,'1526        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9846957, -20.48000,   1
 3818,'1527        ',  13.8000,1,     0.000,     0.000,   1,   9,0.9364493, -29.77000,   1
 3823,'1528        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9830695, -20.11000,   1
 3824,'1529        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9830695, -20.11000,   1
 3826,'1530        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9804696, -19.16000,   1
 3829,'1531        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9804696, -19.16000,   1
 3833,'1532        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9804696, -19.16000,   1
 3835,'1533        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0100435, -15.42000,   1
 3836,'1534        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0100522, -15.42000,   1
 3839,'1535        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9938695, -12.56000,   1
 3840,'1536        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0057913, -11.00000,   1
 3846,'1537        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9947913, -12.32000,   1
 3847,'1538        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0065391, -10.84000,   1
 3850,'1539        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9921565, -12.71000,   1
 3854,'1540        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9933304, -13.93000,   1
 3855,'1541        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0103304, -11.74000,   1
 3857,'1542        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9933565, -17.00000,   1
 3862,'1543        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9933565, -17.00000,   1
 3867,'1544        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9907391, -18.60000,   1
 3868,'1545        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9907391, -18.60000,   1
 3869,'1546        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9902261, -18.66000,   1
 3871,'1547        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0150261, -12.19000,   1
 3874,'1548        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0155305, -12.15000,   1
 3878,'1549        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0117130, -11.96000,   1
 3879,'1550        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0117130, -11.96000,   1
 3887,'1551        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0173304, -12.22000,   1
 3888,'1552        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0173304, -12.22000,   1
 3890,'1553        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0173304, -12.22000,   1
 3891,'1554        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0173304, -12.22000,   1
 3892,'1555        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0173304, -12.22000,   1
 3893,'1556        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0173304, -12.22000,   1
 3899,'1557        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0173304, -12.22000,   1
 3900,'1558        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0173304, -12.22000,   1
 3902,'1559        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0173304, -12.22000,   1
 3918,'1560        ',  12.5000,1,     0.000,     0.000,   1,   9,1.0116000, -15.20000,   1
 3919,'1561        ',  12.5000,1,     0.000,     0.000,   1,   9,1.0087200, -15.68000,   1
 3924,'1562        ',  11.5000,1,     0.000,     0.000,   1,   9,1.0342609, -11.98000,   1
 3928,'1563        ',  11.5000,1,     0.000,     0.000,   1,   9,1.0342609, -11.98000,   1
 3936,'1564        ',  11.5000,2,     0.000,     0.000,   1,   9,0.9782609, -11.75000,   1
 3937,'1565        ',  11.5000,2,     0.000,     0.000,   1,   9,0.9782609, -11.75000,   1
 3938,'1566        ',  11.5000,1,     0.000,     0.000,   1,   9,0.9782609, -11.75000,   1
 3939,'1567        ',  11.5000,2,     0.000,     0.000,   1,   9,0.9782609, -11.75000,   1
 3940,'1568        ',  11.5000,2,     0.000,     0.000,   1,   9,1.0118260,  -8.84000,   1
 3941,'1569        ',  11.5000,2,     0.000,     0.000,   1,   9,1.0111305,  -8.41000,   1
 3942,'1570        ',  11.5000,2,     0.000,     0.000,   1,   9,1.0118260,  -8.89000,   1
 3944,'1571        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0168087, -12.29000,   1
 3945,'1572        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9969826, -17.06000,   1
 3946,'1573        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0155739, -12.41000,   1
 3947,'1574        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0155739, -12.41000,   1
 3948,'1575        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0168087, -12.29000,   1
 3955,'1576        ',  23.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 3956,'1577        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0076087, -16.18000,   1
 3959,'1578        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0142609, -22.08000,   1
 3960,'1579        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0137217, -22.12000,   1
 3962,'1580        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0028174, -21.80000,   1
 3964,'1581        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0142609, -22.08000,   1
 3965,'1582        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0031826, -21.74000,   1
 3966,'1583        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0031826, -21.74000,   1
 3967,'1584        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0074608, -21.11000,   1
 3968,'1585        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0085913, -21.13000,   1
 3972,'1586        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0079739, -21.07000,   1
 3978,'1587        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0079739, -21.07000,   1
 3980,'1588        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0079739, -21.07000,   1
 3981,'1589        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0079739, -21.07000,   1
 3984,'1590        ',  13.8000,2,     0.000,     0.000,   1,   9,1.0007970, -16.66000,   1
 3985,'1591        ',  13.8000,2,     0.000,     0.000,   1,   9,1.0062319, -19.21000,   1
 3986,'1592        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0013913, -21.37000,   1
 3987,'1593        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0153826, -21.79000,   1
 3990,'1594        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0013913, -21.37000,   1
 3992,'1595        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0153826, -21.79000,   1
 3994,'1596        ',  13.8000,1,     0.000,     0.000,   1,   9,0.9960870, -26.23000,   1
 4000,'1597        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0157478, -21.72000,   1
 4001,'1598        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0011479, -21.28000,   1
 4002,'1599        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0083305, -21.16000,   1
 4004,'1600        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0073130, -21.14000,   1
 4006,'1601        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0015826, -23.99000,   1
 4010,'1602        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9954261, -28.39000,   1
 4011,'1603        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0047566, -23.57000,   1
 4012,'1604        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0252087, -24.42000,   1
 4017,'1605        ',  13.8000,1,     0.000,     0.000,   1,   9,0.9953623, -29.74000,   1
 4019,'1606        ',  13.8000,1,     0.000,     0.000,   1,   9,0.9973188, -28.95000,   1
 4021,'1607        ',  13.8000,1,     0.000,     0.000,   1,   9,0.9998550, -28.37000,   1
 4023,'1608        ',  13.8000,1,     0.000,     0.000,   1,   9,0.9984058, -28.38000,   1
 4027,'1609        ', 115.0000,1,     0.000,     0.000,   1,   9,0.9969304, -28.12000,   1
 4029,'1610        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0245478, -24.41000,   1
 4033,'1611        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0016261, -27.30000,   1
 4034,'1612        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0019652, -27.25000,   1
 4038,'1613        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0224869, -24.05000,   1
 4045,'1614        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0225914, -24.13000,   1
 4048,'1615        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0225914, -24.13000,   1
 4050,'1616        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0225914, -24.13000,   1
 4053,'1617        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0225914, -24.13000,   1
 4055,'1618        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0225914, -24.13000,   1
 4058,'1619        ', 115.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4059,'1620        ', 115.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4061,'1621        ',  69.0000,1,     0.000,     0.000,   1,   9,1.0200000, -25.78000,   1
 4065,'1622        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0226521, -24.12000,   1
 4067,'1623        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0226434, -24.12000,   1
 4069,'1624        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0226434, -24.12000,   1
 4070,'1625        ', 115.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4072,'1626        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0246261, -23.38000,   1
 4075,'1627        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0163044, -25.05000,   1
 4076,'1628        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0163044, -25.05000,   1
 4077,'1629        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0163044, -25.05000,   1
 4078,'1630        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0163044, -25.05000,   1
 4079,'1631        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0163044, -25.05000,   1
 4080,'1632        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0163044, -25.05000,   1
 4084,'1633        ',  69.0000,1,     0.000,     0.000,   1,   9,1.0379421, -25.93000,   1
 4086,'1634        ',  69.0000,1,     0.000,     0.000,   1,   9,1.0313479, -25.62000,   1
 4089,'1635        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0543479, -29.50000,   1
 4093,'1636        ',   1.0000,1,     0.000,     0.000,   1,   9,1.0310000, -25.62000,   1
 4094,'1637        ',   1.0000,1,     0.000,     0.000,   1,   9,1.0260000, -25.81000,   1
 4095,'1638        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0050000, -22.43000,   1
 4097,'1639        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0044261, -23.29000,   1
 4099,'1640        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0060695, -23.00000,   1
 4101,'1641        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0381391, -23.49000,   1
 4106,'1642        ',  69.0000,1,     0.000,     0.000,   1,   9,0.9517102, -24.04000,   1
 4108,'1643        ',  69.0000,2,     0.000,     0.000,   1,   9,0.9517102, -24.04000,   1
 4113,'1644        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0154001, -20.17000,   1
 4115,'1645        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0078348, -20.92000,   1
 4116,'1646        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0078348, -20.92000,   1
 4117,'1647        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0078348, -20.92000,   1
 4118,'1648        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0078348, -20.92000,   1
 4125,'1649        ',  69.0000,1,     0.000,     0.000,   1,   9,0.9828551, -23.52000,   1
 4134,'1650        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0112957, -19.02000,   1
 4138,'1651        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0195826, -15.92000,   1
 4140,'1652        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0105566, -21.90000,   1
 4141,'1653        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0078174, -22.38000,   1
 4145,'1654        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0087478, -23.30000,   1
 4148,'1655        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0106783, -20.95000,   1
 4150,'1656        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0106783, -20.95000,   1
 4161,'1657        ',  69.0000,1,     0.000,     0.000,   1,   9,0.9957391, -23.44000,   1
 4162,'1658        ',  69.0000,1,     0.000,     0.000,   1,   9,0.9957391, -23.44000,   1
 4163,'1659        ',  69.0000,1,     0.000,     0.000,   1,   9,0.9957391, -23.44000,   1
 4164,'1660        ',  69.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4165,'1661        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0106348, -21.94000,   1
 4166,'1662        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0106348, -21.94000,   1
 4167,'1663        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0135652, -23.65000,   1
 4177,'1664        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0220261, -27.63000,   1
 4186,'1665        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0220261, -27.63000,   1
 4195,'1666        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0220261, -27.63000,   1
 4196,'1667        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0220261, -27.63000,   1
 4198,'1668        ',  69.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4201,'1669        ',  69.0000,1,     0.000,     0.000,   1,   9,1.0172753, -29.47000,   1
 4208,'1670        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0186087, -28.33000,   1
 4210,'1671        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0128609, -19.85000,   1
 4211,'1672        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0128609, -19.85000,   1
 4212,'1673        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0128609, -19.85000,   1
 4213,'1674        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0128609, -19.85000,   1
 4216,'1675        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0234870, -18.06000,   1
 4217,'1676        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0233999, -18.06000,   1
 4234,'1677        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0226783, -18.12000,   1
 4235,'1678        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0231130, -18.13000,   1
 4236,'1679        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0254782, -19.65000,   1
 4239,'1680        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0261827, -19.54000,   1
 4240,'1681        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0142696, -20.69000,   1
 4241,'1682        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0043043, -22.01000,   1
 4242,'1683        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0043043, -22.01000,   1
 4245,'1684        ', 115.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4247,'1685        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0079391, -21.45000,   1
 4248,'1686        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0079391, -21.45000,   1
 4249,'1687        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0079391, -21.45000,   1
 4251,'1688        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0079391, -21.45000,   1
 4262,'1689        ', 115.0000,2,     0.000,     0.000,   1,   9,1.0079391, -21.45000,   1
 4264,'1690        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0173565, -22.25000,   1
 4265,'1691        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0173565, -22.25000,   1
 4266,'1692        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0173565, -22.25000,   1
 4267,'1693        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0319566, -19.53000,   1
 4268,'1694        ',  13.8000,2,     0.000,     0.000,   1,   9,1.0319566, -19.53000,   1
 4270,'1695        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0186870, -16.93000,   1
 4271,'1696        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0186870, -16.93000,   1
 4278,'1697        ',  69.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4279,'1698        ',  69.0000,1,     0.000,     0.000,   1,   9,0.9485797, -21.02000,   1
 4281,'1699        ',  69.0000,1,     0.000,     0.000,   1,   9,0.9828985, -22.13000,   1
 4282,'1700        ',  69.0000,1,     0.000,     0.000,   1,   9,0.9485797, -21.02000,   1
 4284,'1701        ',  69.0000,1,     0.000,     0.000,   1,   9,0.9485797, -21.02000,   1
 4289,'1702        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0266348, -19.01000,   1
 4290,'1703        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0259565, -18.90000,   1
 4292,'1704        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0265304, -18.90000,   1
 4294,'1705        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0269392, -18.97000,   1
 4295,'1706        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0232608, -18.58000,   1
 4297,'1707        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0232608, -18.58000,   1
 4302,'1708        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0141218, -19.18000,   1
 4305,'1709        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0141218, -19.18000,   1
 4309,'1710        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0105305, -19.65000,   1
 4310,'1711        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0105305, -19.65000,   1
 4318,'1712        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0125566, -19.66000,   1
 4319,'1713        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0125566, -19.66000,   1
 4322,'1714        ',  23.0000,1,     0.000,     0.000,   1,   9,0.9983913, -25.92000,   1
 4323,'1715        ',  23.0000,1,     0.000,     0.000,   1,   9,0.9983913, -25.92000,   1
 4324,'1716        ',  23.0000,1,     0.000,     0.000,   1,   9,0.9983913, -25.92000,   1
 4326,'1717        ', 115.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4327,'1718        ', 115.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4328,'1719        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0148435, -19.27000,   1
 4329,'1720        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0117391, -19.78000,   1
 4331,'1721        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0117391, -19.78000,   1
 4333,'1722        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0096695, -20.08000,   1
 4335,'1723        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0096695, -20.08000,   1
 4337,'1724        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0226609, -19.38000,   1
 4338,'1725        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0226434, -19.38000,   1
 4340,'1726        ', 115.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4343,'1727        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0228522, -19.77000,   1
 4344,'1728        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0228522, -19.77000,   1
 4345,'1729        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0224695, -19.76000,   1
 4346,'1730        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0224695, -19.76000,   1
 4347,'1731        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0231826, -20.00000,   1
 4350,'1732        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0231826, -20.00000,   1
 4351,'1733        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0231565, -19.96000,   1
 4352,'1734        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0231565, -19.96000,   1
 4357,'1735        ',  23.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4359,'1736        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0356086, -22.12000,   1
 4360,'1737        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0356086, -22.12000,   1
 4362,'1738        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0233653, -20.00000,   1
 4373,'1739        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0233653, -20.00000,   1
 4389,'1740        ', 115.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4390,'1741        ', 115.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4398,'1742        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0233653, -20.00000,   1
 4399,'1743        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0233653, -20.00000,   1
 4400,'1744        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0233653, -20.00000,   1
 4401,'1745        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0233653, -20.00000,   1
 4404,'1746        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0233653, -20.00000,   1
 4406,'1747        ', 115.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4411,'1748        ', 115.0000,2,     0.000,     0.000,   1,   9,1.0233653, -20.00000,   1
 4413,'1749        ', 115.0000,2,     0.000,     0.000,   1,   9,1.0233653, -20.00000,   1
 4415,'1750        ', 115.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4417,'1751        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0203913, -20.27000,   1
 4419,'1752        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0223478, -20.09000,   1
 4424,'1753        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0192087, -20.46000,   1
 4427,'1754        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0162696, -20.30000,   1
 4428,'1755        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0203130, -19.92000,   1
 4429,'1756        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0162696, -20.30000,   1
 4430,'1757        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0031304, -34.32000,   1
 4431,'1758        ', 115.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4433,'1759        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0029130, -34.32000,   1
 4435,'1760        ',  23.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4436,'1761        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0029130, -34.32000,   1
 4438,'1762        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0029130, -34.32000,   1
 4439,'1763        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0148870, -20.96000,   1
 4440,'1764        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0211391, -20.36000,   1
 4457,'1765        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0188695, -19.80000,   1
 4458,'1766        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0157044, -20.08000,   1
 4459,'1767        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0188695, -19.80000,   1
 4460,'1768        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0157044, -20.08000,   1
 4462,'1769        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0156783, -18.78000,   1
 4463,'1770        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0176001, -16.96000,   1
 4464,'1771        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0182174, -16.71000,   1
 4465,'1772        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0176001, -16.96000,   1
 4466,'1773        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0176001, -16.96000,   1
 4467,'1774        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0182174, -16.71000,   1
 4468,'1775        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0182174, -16.71000,   1
 4469,'1776        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0404348, -21.66000,   1
 4470,'1777        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0404348, -21.66000,   1
 4472,'1778        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0404348, -21.66000,   1
 4473,'1779        ',  23.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4474,'1780        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0404348, -21.66000,   1
 4475,'1781        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0404348, -21.66000,   1
 4477,'1782        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0184174, -17.56000,   1
 4478,'1783        ', 115.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4479,'1784        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0162261, -18.07000,   1
 4482,'1785        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0178609, -17.27000,   1
 4485,'1786        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0215217, -15.70000,   1
 4486,'1787        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0208435, -15.92000,   1
 4487,'1788        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0256319, -11.57000,   1
 4488,'1789        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0256319, -11.57000,   1
 4489,'1790        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0256319, -11.57000,   1
 4490,'1791        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0256319, -11.57000,   1
 4491,'1792        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0256319, -11.57000,   1
 4492,'1793        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0256319, -11.57000,   1
 4496,'1794        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0256319, -11.57000,   1
 4497,'1795        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0256319, -11.57000,   1
 4501,'1796        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0256319, -11.57000,   1
 4503,'1797        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0236870, -14.22000,   1
 4504,'1798        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0236870, -14.22000,   1
 4505,'1799        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0236870, -14.22000,   1
 4506,'1800        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0236870, -14.22000,   1
 4507,'1801        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0236870, -14.22000,   1
 4508,'1802        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0236870, -14.22000,   1
 4509,'1803        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0236870, -14.22000,   1
 4510,'1804        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0236870, -14.22000,   1
 4511,'1805        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0236870, -14.22000,   1
 4512,'1806        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0236870, -14.22000,   1
 4515,'1807        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0236870, -14.22000,   1
 4525,'1808        ',  23.0000,1,     0.000,     0.000,   1,   9,1.0476521, -18.58000,   1
 4526,'1809        ',  23.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4527,'1810        ',  23.0000,2,     0.000,     0.000,   1,   9,1.0476521, -18.58000,   1
 4528,'1811        ',  23.0000,2,     0.000,     0.000,   1,   9,1.0476521, -18.58000,   1
 4531,'1812        ',  13.2000,1,     0.000,     0.000,   1,   9,1.0123485, -18.06000,   1
 4535,'1813        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0220348, -16.02000,   1
 4537,'1814        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0220348, -16.02000,   1
 4540,'1815        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0219392, -16.79000,   1
 4543,'1816        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0211999, -16.93000,   1
 4548,'1817        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0221218, -16.88000,   1
 4549,'1818        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0221218, -16.88000,   1
 4553,'1819        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0243218, -17.73000,   1
 4558,'1820        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0253304, -18.86000,   1
 4562,'1821        ', 115.0000,2,     0.000,     0.000,   1,   9,1.0256261, -19.22000,   1
 4563,'1822        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0256261, -19.22000,   1
 4564,'1823        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0258261, -18.76000,   1
 4566,'1824        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0260869, -19.16000,   1
 4568,'1825        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0285218, -18.93000,   1
 4569,'1826        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0275043, -18.45000,   1
 4574,'1827        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0249218, -19.50000,   1
 4575,'1828        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0276088, -19.20000,   1
 4578,'1829        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0256870, -18.07000,   1
 4581,'1830        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0227652, -17.25000,   1
 4584,'1831        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0232695, -19.07000,   1
 4585,'1832        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0237652, -19.02000,   1
 4586,'1833        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0232695, -19.07000,   1
 4587,'1834        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0237652, -19.02000,   1
 4588,'1835        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0178261, -25.17000,   1
 4591,'1836        ',  13.8000,1,     0.000,     0.000,   1,   9,1.0178261, -25.17000,   1
 4598,'1837        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0228522, -18.46000,   1
 4599,'1838        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0228348, -18.45000,   1
 4601,'1839        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0228348, -18.45000,   1
 4602,'1840        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0228522, -18.46000,   1
 4605,'1841        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0208783, -18.24000,   1
 4607,'1842        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0212173, -18.32000,   1
 4609,'1843        ',  69.0000,1,     0.000,     0.000,   1,   9,0.9970725, -23.38000,   1
 4615,'1844        ',  69.0000,1,     0.000,     0.000,   1,   9,1.0095942, -28.19000,   1
 4616,'1845        ',  69.0000,1,     0.000,     0.000,   1,   9,1.0059565, -27.83000,   1
 4619,'1846        ',  69.0000,1,     0.000,     0.000,   1,   9,0.9763478, -26.58000,   1
 4622,'1847        ',  69.0000,2,     0.000,     0.000,   1,   9,0.9790869, -25.02000,   1
 4626,'1848        ',  69.0000,1,     0.000,     0.000,   1,   9,0.9484348, -26.06000,   1
 4628,'1849        ',  69.0000,1,     0.000,     0.000,   1,   9,1.0125507, -26.67000,   1
 4631,'1850        ',  69.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4638,'1851        ',  69.0000,1,     0.000,     0.000,   1,   9,1.0241884, -25.84000,   1
 4639,'1852        ',  69.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4640,'1853        ',  69.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4643,'1854        ',  69.0000,1,     0.000,     0.000,   1,   9,0.9650145, -23.35000,   1
 4644,'1855        ',  69.0000,1,     0.000,     0.000,   1,   9,0.9388551, -21.39000,   1
 4647,'1856        ',  69.0000,1,     0.000,     0.000,   1,   9,0.9961304, -26.75000,   1
 4652,'1857        ',  69.0000,1,     0.000,     0.000,   1,   9,1.0102899, -29.48000,   1
 4654,'1858        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0165652, -18.98000,   1
 4655,'1859        ', 115.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4656,'1860        ', 115.0000,4,     0.000,     0.000,   1,   9,1.0000000,   0.00000,   1
 4657,'1861        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0165652, -18.98000,   1
 4660,'1862        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0255826, -13.00000,   1
 4661,'1863        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0255826, -13.00000,   1
 4662,'1864        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0255826, -13.00000,   1
 4663,'1865        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0255826, -13.00000,   1
 4664,'1866        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0255826, -13.00000,   1
 4665,'1867        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0255826, -13.00000,   1
 4669,'1868        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0255826, -13.00000,   1
 4673,'1869        ', 345.0000,1,     0.000,     0.000,   1,   9,1.0255826, -13.00000,   1
 4674,'1870        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0227218, -17.52000,   1
 4675,'1871        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0227218, -17.52000,   1
 4680,'1872        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0227218, -17.52000,   1
 4681,'1873        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0227218, -17.52000,   1
 4682,'1874        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0227218, -17.52000,   1
 4683,'1875        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0227218, -17.52000,   1
 4692,'1876        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0227218, -17.52000,   1
 4693,'1877        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0227218, -17.52000,   1
 4703,'1878        ',  69.0000,1,     0.000,     0.000,   1,   9,1.0179565, -19.56000,   1
 4707,'1879        ', 115.0000,1,     0.000,     0.000,   1,   9,1.0229478, -18.35000,   1
 4709,'1880        ', 115.0000,1,     0.000,     0.000,   1,  10,1.0138261, -17.08000,   1
 4711,'1881        ', 115.0000,1,     0.000,     0.000,   1,  10,1.0127913, -17.08000,   1
 4713,'1882        ', 115.0000,1,     0.000,     0.000,   1,  10,1.0089653, -18.64000,   1
 4716,'1883        ', 115.0000,1,     0.000,     0.000,   1,  10,1.0089914, -18.37000,   1
 4728,'1884        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0326957,  -7.03000,   1
 4729,'1885        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0326957,  -7.03000,   1
 4731,'1886        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0326957,  -7.03000,   1
 4732,'1887        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0326957,  -7.03000,   1
 4734,'1888        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0326957,  -7.03000,   1
 4737,'1889        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0436696, -11.07000,   1
 4739,'1890        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0436696, -11.07000,   1
 4740,'1891        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0436696, -11.07000,   1
 4741,'1892        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0436696, -11.07000,   1
 4743,'1893        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0436696, -11.07000,   1
 4749,'1894        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0305043,  -3.40000,   1
 4750,'1895        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0305043,  -3.40000,   1
 4751,'1896        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0305043,  -3.40000,   1
 4756,'1897        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0305043,  -3.40000,   1
 4758,'1898        ',  24.0000,2,     0.000,     0.000,   1,  11,0.9832084,   3.17000,   1
 4759,'1899        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0307333,  -3.22000,   1
 4762,'1900        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0307333,  -3.22000,   1
 4764,'1901        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0307333,  -3.22000,   1
 4766,'1902        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0307333,  -3.22000,   1
 4770,'1903        ',  18.0000,1,     0.000,     0.000,   1,  11,1.0405000,   2.16000,   1
 4771,'1904        ',  18.0000,2,     0.000,     0.000,   1,  11,1.0405000,   2.16000,   1
 4772,'1905        ',  18.0000,1,     0.000,     0.000,   1,  11,1.0410556,   2.01000,   1
 4773,'1906        ',  18.0000,2,     0.000,     0.000,   1,  11,1.0410556,   2.01000,   1
 4774,'1907        ',  18.0000,2,     0.000,     0.000,   1,  11,0.9864445,   3.43000,   1
 4775,'1908        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0312088, -10.01000,   1
 4780,'1909        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0312088, -10.01000,   1
 4781,'1910        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0312088, -10.01000,   1
 4782,'1911        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0312088, -10.01000,   1
 4785,'1912        ',  34.5000,1,     0.000,     0.000,   1,  11,1.0202029, -16.11000,   1
 4788,'1913        ',  34.5000,1,     0.000,     0.000,   1,  11,1.0808696, -14.05000,   1
 4789,'1914        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0303624,  -8.91000,   1
 4790,'1915        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0303624,  -8.91000,   1
 4792,'1916        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0303624,  -8.91000,   1
 4795,'1917        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0303624,  -8.91000,   1
 4796,'1918        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0303624,  -8.91000,   1
 4797,'1919        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0303624,  -8.91000,   1
 4799,'1920        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0303624,  -8.91000,   1
 4800,'1921        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0303624,  -8.91000,   1
 4802,'1922        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0303624,  -8.91000,   1
 4806,'1923        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0322261, -11.49000,   1
 4807,'1924        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0322174, -11.44000,   1
 4808,'1925        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0322261, -11.49000,   1
 4811,'1926        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0322261, -11.49000,   1
 4812,'1927        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0322261, -11.49000,   1
 4814,'1928        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0322261, -11.49000,   1
 4815,'1929        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0322261, -11.49000,   1
 4816,'1930        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0322261, -11.49000,   1
 4817,'1931        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0322000, -11.50000,   1
 4824,'1932        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0322261, -11.49000,   1
 4826,'1933        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0324956, -11.44000,   1
 4827,'1934        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0323217, -11.45000,   1
 4828,'1935        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0322261, -11.49000,   1
 4829,'1936        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0322261, -11.49000,   1
 4830,'1937        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0322261, -11.49000,   1
 4831,'1938        ',  13.8000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 4832,'1939        ',  13.8000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 4835,'1940        ',  13.8000,1,     0.000,     0.000,   1,  11,1.0365217,  -9.07000,   1
 4836,'1941        ',   1.0000,1,     0.000,     0.000,   1,  11,1.0369999,  -9.07000,   1
 4838,'1942        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0301247,  -9.80000,   1
 4841,'1943        ',  34.5000,1,     0.000,     0.000,   1,  11,1.0183189, -14.92000,   1
 4843,'1944        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0260956,  -5.05000,   1
 4844,'1945        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0260956,  -5.05000,   1
 4845,'1946        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0260956,  -5.05000,   1
 4846,'1947        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0260956,  -5.05000,   1
 4847,'1948        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0260956,  -5.05000,   1
 4849,'1949        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0260956,  -5.05000,   1
 4859,'1950        ',  24.5000,3,     0.000,     0.000,   1,  11,1.0264500,   0.49000,   1
 4860,'1951        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0271797,  -4.70000,   1
 4865,'1952        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0271797,  -4.70000,   1
 4866,'1953        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0271797,  -4.70000,   1
 4867,'1954        ', 345.0000,1,     0.000,     0.000,   1,  11,1.0271797,  -4.70000,   1
 4869,'1955        ',  34.5000,1,     0.000,     0.000,   1,  11,1.0308696,  -9.48000,   1
 4872,'1956        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0485913, -13.43000,   1
 4876,'1957        ', 115.0000,2,     0.000,     0.000,   1,  11,1.0513999, -21.83000,   1
 4878,'1958        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0326087, -20.68000,   1
 4879,'1959        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0326087, -20.68000,   1
 4881,'1960        ',  34.5000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 4882,'1961        ',  34.5000,1,     0.000,     0.000,   1,  11,1.0120289, -24.74000,   1
 4883,'1962        ',  34.5000,2,     0.000,     0.000,   1,  11,1.0120289, -24.74000,   1
 4885,'1963        ',  34.5000,1,     0.000,     0.000,   1,  11,1.0120289, -24.74000,   1
 4887,'1964        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0269653, -15.46000,   1
 4888,'1965        ', 230.0000,1,     0.000,     0.000,   1,  11,1.0418261, -13.87000,   1
 4911,'1966        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0430000, -13.85000,   1
 4913,'1967        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0430000, -13.85000,   1
 4914,'1968        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0430000, -13.85000,   1
 4915,'1969        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0430000, -13.85000,   1
 4916,'1970        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0430000, -13.85000,   1
 4917,'1971        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0430000, -13.85000,   1
 4918,'1972        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0430000, -13.85000,   1
 4920,'1973        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0430000, -13.85000,   1
 4921,'1974        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0430000, -13.85000,   1
 4925,'1975        ',  24.0000,2,     0.000,     0.000,   1,  11,1.0257500,  -9.34000,   1
 4927,'1976        ',  13.8000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 4928,'1977        ',  13.8000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 4929,'1978        ',  13.8000,2,     0.000,     0.000,   1,  11,1.0718840, -13.68000,   1
 4930,'1979        ',  13.8000,1,     0.000,     0.000,   1,  11,0.9976811, -13.85000,   1
 4931,'1980        ',  13.8000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 4932,'1981        ',  13.8000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 4933,'1982        ', 230.0000,1,     0.000,     0.000,   1,  11,1.0391347, -13.99000,   1
 4935,'1983        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0400174, -14.69000,   1
 4937,'1984        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0400174, -14.69000,   1
 4938,'1985        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0400174, -14.69000,   1
 4941,'1986        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0485913, -13.43000,   1
 4945,'1987        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0252869, -15.69000,   1
 4946,'1988        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0249392, -15.82000,   1
 4950,'1989        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0770174, -17.40000,   1
 4951,'1990        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0569043, -14.37000,   1
 4954,'1991        ',  34.5000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 4955,'1992        ',  34.5000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 4957,'1993        ',  34.5000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 4960,'1994        ',  34.5000,1,     0.000,     0.000,   1,  11,1.0770144, -17.40000,   1
 4961,'1995        ', 115.0000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 4966,'1996        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0595652, -13.65000,   1
 4976,'1997        ',  34.5000,2,     0.000,     0.000,   1,  11,1.0811884, -14.07000,   1
 4977,'1998        ',  22.0000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 4978,'1999        ',  22.0000,2,     0.000,     0.000,   1,  11,1.0695455, -12.73000,   1
 4981,'2000        ',  22.0000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 4982,'2001        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0596783, -13.63000,   1
 4984,'2002        ',   6.9000,2,     0.000,     0.000,   1,  11,1.0253623, -10.03000,   1
 4988,'2003        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0520608, -14.41000,   1
 4990,'2004        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0520608, -14.41000,   1
 4991,'2005        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0520608, -14.41000,   1
 4995,'2006        ',  34.5000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 4997,'2007        ',  34.5000,2,     0.000,     0.000,   1,  11,1.0611014, -14.83000,   1
 5000,'2008        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0594957, -13.83000,   1
 5004,'2009        ',  34.5000,2,     0.000,     0.000,   1,  11,1.0593333, -10.80000,   1
 5005,'2010        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0449740, -15.59000,   1
 5009,'2011        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0471653, -19.23000,   1
 5011,'2012        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0517391, -21.08000,   1
 5022,'2013        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0517391, -21.08000,   1
 5023,'2014        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0517391, -21.08000,   1
 5024,'2015        ', 115.0000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 5026,'2016        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0513043, -21.86000,   1
 5028,'2017        ', 115.0000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 5036,'2018        ',  34.5000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 5039,'2019        ',  34.5000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 5041,'2020        ',  34.5000,1,     0.000,     0.000,   1,  11,1.0404058, -26.44000,   1
 5043,'2021        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0292087,  -2.68000,   1
 5050,'2022        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0517391, -21.86000,   1
 5051,'2023        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0286696,  -2.54000,   1
 5055,'2024        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0365913, -21.08000,   1
 5060,'2025        ',  34.5000,2,     0.000,     0.000,   1,  11,0.9960580, -24.96000,   1
 5061,'2026        ',  34.5000,1,     0.000,     0.000,   1,  11,0.9960580, -24.96000,   1
 5068,'2027        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0372261, -17.45000,   1
 5074,'2028        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0372261, -17.45000,   1
 5075,'2029        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0372261, -17.45000,   1
 5079,'2030        ',  34.5000,2,     0.000,     0.000,   1,  11,1.0530435, -21.42000,   1
 5082,'2031        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0310087, -19.83000,   1
 5087,'2032        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0310087, -19.83000,   1
 5088,'2033        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0310087, -19.83000,   1
 5089,'2034        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0310087, -19.83000,   1
 5091,'2035        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0310087, -19.83000,   1
 5101,'2036        ',  34.5000,2,     0.000,     0.000,   1,  11,1.0677971, -22.43000,   1
 5104,'2037        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0282956, -20.93000,   1
 5107,'2038        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0300957, -20.99000,   1
 5110,'2039        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0218956, -21.05000,   1
 5115,'2040        ',  34.5000,2,     0.000,     0.000,   1,  11,1.0371884, -22.88000,   1
 5116,'2041        ',  34.5000,1,     0.000,     0.000,   1,  11,1.0371884, -22.88000,   1
 5118,'2042        ',  34.5000,1,     0.000,     0.000,   1,  11,1.0371884, -22.88000,   1
 5120,'2043        ',  34.5000,1,     0.000,     0.000,   1,  11,1.0371884, -22.88000,   1
 5121,'2044        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0379305, -14.63000,   1
 5126,'2045        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0379305, -14.63000,   1
 5127,'2046        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0379305, -14.63000,   1
 5128,'2047        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0379305, -14.63000,   1
 5134,'2048        ',  34.5000,2,     0.000,     0.000,   1,  11,1.0049565, -21.73000,   1
 5137,'2049        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0272870, -15.57000,   1
 5138,'2050        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0272870, -15.57000,   1
 5139,'2051        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0272870, -15.57000,   1
 5145,'2052        ',  34.5000,2,     0.000,     0.000,   1,  11,1.0333623, -22.90000,   1
 5147,'2053        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0290608, -18.23000,   1
 5149,'2054        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0305130, -14.82000,   1
 5153,'2055        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0305130, -14.82000,   1
 5154,'2056        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0305130, -14.82000,   1
 5155,'2057        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0305130, -14.82000,   1
 5157,'2058        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0305130, -14.82000,   1
 5158,'2059        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0305130, -14.82000,   1
 5159,'2060        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0305130, -14.82000,   1
 5160,'2061        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0305130, -14.82000,   1
 5161,'2062        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0288348, -18.23000,   1
 5163,'2063        ', 115.0000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 5168,'2064        ',  34.5000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 5169,'2065        ',  34.5000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 5170,'2066        ',  34.5000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 5173,'2067        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0301565, -14.35000,   1
 5177,'2068        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0301565, -14.35000,   1
 5181,'2069        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0281391, -18.22000,   1
 5185,'2070        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0281391, -18.22000,   1
 5186,'2071        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0281391, -18.22000,   1
 5190,'2072        ',  34.5000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 5193,'2073        ',  34.5000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 5195,'2074        ',  34.5000,1,     0.000,     0.000,   1,  11,1.0586377, -26.42000,   1
 5196,'2075        ',  34.5000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 5197,'2076        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0199392, -19.27000,   1
 5205,'2077        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0199392, -19.27000,   1
 5206,'2078        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0199392, -19.27000,   1
 5207,'2079        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0199392, -19.27000,   1
 5215,'2080        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0260174, -18.23000,   1
 5216,'2081        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0352696, -16.49000,   1
 5220,'2082        ', 115.0000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 5222,'2083        ', 115.0000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 5227,'2084        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0422522, -15.25000,   1
 5230,'2085        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0422522, -15.25000,   1
 5231,'2086        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0435653, -14.89000,   1
 5232,'2087        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0014174, -22.47000,   1
 5236,'2088        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0169653, -20.36000,   1
 5241,'2089        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0169653, -20.36000,   1
 5242,'2090        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0169653, -20.36000,   1
 5245,'2091        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0014174, -22.47000,   1
 5247,'2092        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0169653, -20.36000,   1
 5249,'2093        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0305130, -11.49000,   1
 5257,'2094        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0311565, -10.91000,   1
 5258,'2095        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0311565, -10.91000,   1
 5259,'2096        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0311565, -10.91000,   1
 5265,'2097        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0235826, -16.38000,   1
 5266,'2098        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0235826, -16.38000,   1
 5267,'2099        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0236522, -16.41000,   1
 5268,'2100        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0235913, -17.58000,   1
 5270,'2101        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0235826, -16.25000,   1
 5272,'2102        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0238174, -16.22000,   1
 5275,'2103        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0252869, -15.69000,   1
 5276,'2104        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0252869, -15.69000,   1
 5277,'2105        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0252869, -15.68000,   1
 5278,'2106        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0252869, -15.68000,   1
 5279,'2107        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0252869, -15.68000,   1
 5283,'2108        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0252869, -15.68000,   1
 5284,'2109        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0252869, -15.68000,   1
 5294,'2110        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0252869, -15.68000,   1
 5295,'2111        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0252956, -15.69000,   1
 5300,'2112        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0219479, -16.12000,   1
 5303,'2113        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0249392, -15.82000,   1
 5307,'2114        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0227479, -16.33000,   1
 5317,'2115        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0271131, -12.67000,   1
 5320,'2116        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0271131, -12.67000,   1
 5321,'2117        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0271131, -12.67000,   1
 5327,'2118        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0265565, -12.60000,   1
 5332,'2119        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0265565, -12.60000,   1
 5334,'2120        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0265565, -12.60000,   1
 5344,'2121        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0293565, -11.87000,   1
 5345,'2122        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0293565, -11.87000,   1
 5346,'2123        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0293565, -11.87000,   1
 5350,'2124        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0232956, -13.10000,   1
 5355,'2125        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0232956, -13.10000,   1
 5359,'2126        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0251652, -15.41000,   1
 5363,'2127        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0251652, -15.41000,   1
 5370,'2128        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0329913, -15.15000,   1
 5372,'2129        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0309913, -15.37000,   1
 5375,'2130        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0329913, -15.15000,   1
 5378,'2131        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0309913, -15.37000,   1
 5381,'2132        ',  34.5000,1,     0.000,     0.000,   1,  11,1.0373913, -18.96000,   1
 5382,'2133        ',  34.5000,1,     0.000,     0.000,   1,  11,1.0373913, -18.96000,   1
 5383,'2134        ',  34.5000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 5384,'2135        ',  34.5000,1,     0.000,     0.000,   1,  11,1.0373913, -18.96000,   1
 5385,'2136        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0179478, -14.31000,   1
 5396,'2137        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0306870, -14.82000,   1
 5397,'2138        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0306870, -14.82000,   1
 5398,'2139        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0306870, -14.82000,   1
 5402,'2140        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0306870, -14.82000,   1
 5405,'2141        ', 115.0000,2,     0.000,     0.000,   1,  11,1.0306870, -14.82000,   1
 5406,'2142        ', 115.0000,2,     0.000,     0.000,   1,  11,1.0306870, -14.82000,   1
 5407,'2143        ', 115.0000,2,     0.000,     0.000,   1,  11,1.0306870, -14.82000,   1
 5414,'2144        ', 115.0000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 5416,'2145        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0305305, -14.84000,   1
 5418,'2146        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0306783, -14.82000,   1
 5420,'2147        ',  34.5000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 5422,'2148        ',  34.5000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 5423,'2149        ',  34.5000,1,     0.000,     0.000,   1,  11,1.0494493, -14.91000,   1
 5424,'2150        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0112870, -15.03000,   1
 5427,'2151        ',  34.5000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 5428,'2152        ',  34.5000,1,     0.000,     0.000,   1,  11,0.9796811, -25.00000,   1
 5430,'2153        ',  34.5000,1,     0.000,     0.000,   1,  11,0.9796811, -25.00000,   1
 5431,'2154        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0193044, -14.81000,   1
 5432,'2155        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0193044, -14.81000,   1
 5436,'2156        ',  34.5000,1,     0.000,     0.000,   1,  11,1.0114492, -21.28000,   1
 5437,'2157        ',  34.5000,1,     0.000,     0.000,   1,  11,1.0114492, -21.28000,   1
 5441,'2158        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0305479, -14.96000,   1
 5444,'2159        ', 115.0000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 5447,'2160        ', 115.0000,4,     0.000,     0.000,   1,  11,1.0000000,   0.00000,   1
 5457,'2161        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0349131, -14.70000,   1
 5458,'2162        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0349131, -14.70000,   1
 5459,'2163        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0349131, -14.70000,   1
 5460,'2164        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0349131, -14.70000,   1
 5461,'2165        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0349131, -14.70000,   1
 5465,'2166        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0342261, -14.98000,   1
 5466,'2167        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0342261, -14.98000,   1
 5467,'2168        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0342261, -14.98000,   1
 5469,'2169        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0423826, -14.32000,   1
 5475,'2170        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0423826, -14.32000,   1
 5476,'2171        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0423826, -14.32000,   1
 5477,'2172        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0423826, -14.32000,   1
 5478,'2173        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0423826, -14.32000,   1
 5484,'2174        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0307044, -14.58000,   1
 5485,'2175        ', 115.0000,1,     0.000,     0.000,   1,  11,1.0307044, -14.58000,   1
 5489,'2176        ',  34.5000,1,     0.000,     0.000,   1,  11,1.0094203, -20.94000,   1
 5490,'2177        ',  34.5000,1,     0.000,     0.000,   1,  11,1.0094203, -20.94000,   1
 5493,'2178        ',  34.5000,2,     0.000,     0.000,   1,  11,1.0094203, -20.94000,   1
 5512,'2179        ', 115.0000,2,     0.000,     0.000,   1,  12,1.0040522, -16.72000,   1
 5513,'2180        ', 115.0000,1,     0.000,     0.000,   1,  12,1.0040522, -16.72000,   1
 5515,'2181        ', 115.0000,2,     0.000,     0.000,   1,  12,1.0040522, -16.72000,   1
 5517,'2182        ', 115.0000,1,     0.000,     0.000,   1,  12,1.0040522, -16.72000,   1
 5518,'2183        ', 115.0000,1,     0.000,     0.000,   1,  12,1.0040522, -16.72000,   1
 5519,'2184        ', 115.0000,1,     0.000,     0.000,   1,  12,1.0040522, -16.72000,   1
 5526,'2185        ', 345.0000,1,     0.000,     0.000,   1,  13,1.0280377, -33.52000,   1
 5527,'2186        ', 345.0000,1,     0.000,     0.000,   1,  13,1.0280377, -33.52000,   1
 5528,'2187        ', 345.0000,1,     0.000,     0.000,   1,  13,1.0280377, -33.52000,   1
 5530,'2188        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0198696, -34.92000,   1
 5532,'2189        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0198696, -34.92000,   1
 5540,'2190        ', 115.0000,4,     0.000,     0.000,   1,  13,1.0000000,   0.00000,   1
 5542,'2191        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0198696, -34.92000,   1
 5543,'2192        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0198696, -34.92000,   1
 5544,'2193        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0198696, -34.92000,   1
 5545,'2194        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0198696, -34.92000,   1
 5546,'2195        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0198696, -34.92000,   1
 5547,'2196        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0198696, -34.92000,   1
 5548,'2197        ', 115.0000,4,     0.000,     0.000,   1,  13,1.0000000,   0.00000,   1
 5553,'2198        ',  22.0000,2,     0.000,     0.000,   1,  13,1.0009091, -30.97000,   1
 5556,'2199        ',  13.8000,4,     0.000,     0.000,   1,  13,1.0000000,   0.00000,   1
 5558,'2200        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0050000, -38.89000,   1
 5559,'2201        ', 345.0000,4,     0.000,     0.000,   1,  13,1.0000000,   0.00000,   1
 5560,'2202        ', 345.0000,1,     0.000,     0.000,   1,  13,1.0280261, -33.51000,   1
 5563,'2203        ', 345.0000,4,     0.000,     0.000,   1,  13,1.0000000,   0.00000,   1
 5564,'2204        ', 345.0000,1,     0.000,     0.000,   1,  13,1.0280261, -33.51000,   1
 5565,'2205        ', 345.0000,4,     0.000,     0.000,   1,  13,1.0000000,   0.00000,   1
 5573,'2206        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0191913, -35.86000,   1
 5574,'2207        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0191913, -35.86000,   1
 5575,'2208        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0191913, -35.86000,   1
 5576,'2209        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0191913, -35.86000,   1
 5577,'2210        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0191913, -35.86000,   1
 5578,'2211        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0191913, -35.86000,   1
 5579,'2212        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0191913, -35.86000,   1
 5580,'2213        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0191479, -35.88000,   1
 5581,'2214        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0191479, -35.88000,   1
 5583,'2215        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0191479, -35.88000,   1
 5590,'2216        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0701449, -42.04000,   1
 5591,'2217        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0672463, -42.04000,   1
 5592,'2218        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0701449, -42.04000,   1
 5594,'2219        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0701449, -42.04000,   1
 5595,'2220        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0672463, -42.04000,   1
 5597,'2221        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0672463, -42.04000,   1
 5598,'2222        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0106609, -54.64000,   1
 5599,'2223        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0195739, -35.90000,   1
 5602,'2224        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0195739, -35.90000,   1
 5604,'2225        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0089130, -54.64000,   1
 5605,'2226        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0089130, -54.64000,   1
 5607,'2227        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0089130, -54.64000,   1
 5610,'2228        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0328000, -34.60000,   1
 5612,'2229        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0328000, -34.60000,   1
 5613,'2230        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0328000, -34.60000,   1
 5617,'2231        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0594927, -37.56000,   1
 5618,'2232        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0594927, -37.56000,   1
 5620,'2233        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0594927, -37.56000,   1
 5622,'2234        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0236609, -37.26000,   1
 5623,'2235        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0198435, -37.17000,   1
 5625,'2236        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0236609, -37.26000,   1
 5629,'2237        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0659420, -41.44000,   1
 5630,'2238        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0659420, -41.44000,   1
 5632,'2239        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0659420, -41.44000,   1
 5634,'2240        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0185044, -37.35000,   1
 5637,'2241        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0185044, -37.35000,   1
 5638,'2242        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0185044, -37.35000,   1
 5641,'2243        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9740580, -44.09000,   1
 5642,'2244        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9740580, -44.09000,   1
 5643,'2245        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9740580, -44.09000,   1
 5644,'2246        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0647101, -42.86000,   1
 5646,'2247        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0185565, -36.00000,   1
 5647,'2248        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0185565, -36.00000,   1
 5654,'2249        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0493478, -44.14000,   1
 5655,'2250        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0493478, -44.14000,   1
 5657,'2251        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0493478, -44.14000,   1
 5658,'2252        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0185218, -36.03000,   1
 5661,'2253        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0185218, -36.03000,   1
 5662,'2254        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0185218, -36.03000,   1
 5666,'2255        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9795652, -42.29000,   1
 5667,'2256        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9795652, -42.29000,   1
 5669,'2257        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9795652, -42.29000,   1
 5673,'2258        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0178000, -36.17000,   1
 5674,'2259        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0178000, -36.17000,   1
 5677,'2260        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0178000, -36.17000,   1
 5679,'2261        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0156696, -36.70000,   1
 5681,'2262        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0156783, -36.70000,   1
 5683,'2263        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0156696, -36.70000,   1
 5684,'2264        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0156783, -36.70000,   1
 5688,'2265        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9978261, -44.47000,   1
 5694,'2266        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0144348, -37.11000,   1
 5695,'2267        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0144174, -37.11000,   1
 5696,'2268        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0144348, -37.11000,   1
 5697,'2269        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0144174, -37.11000,   1
 5703,'2270        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0594927, -44.80000,   1
 5704,'2271        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0594927, -44.80000,   1
 5706,'2272        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0594927, -44.80000,   1
 5709,'2273        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0121391, -37.95000,   1
 5711,'2274        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0121131, -37.95000,   1
 5712,'2275        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0121391, -37.95000,   1
 5714,'2276        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0121131, -37.95000,   1
 5717,'2277        ',  13.8000,4,     0.000,     0.000,   1,  13,1.0000000,   0.00000,   1
 5718,'2278        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0370290, -46.77000,   1
 5719,'2279        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0370290, -46.77000,   1
 5721,'2280        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0370290, -46.77000,   1
 5724,'2281        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0109565, -38.83000,   1
 5726,'2282        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0109913, -38.82000,   1
 5730,'2283        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0550724, -46.26000,   1
 5732,'2284        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0550724, -46.26000,   1
 5733,'2285        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0550724, -46.26000,   1
 5736,'2286        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0121826, -38.89000,   1
 5737,'2287        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0115826, -38.95000,   1
 5738,'2288        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0115826, -38.95000,   1
 5739,'2289        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0121826, -38.89000,   1
 5742,'2290        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0142753, -41.33000,   1
 5745,'2291        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9931159, -44.58000,   1
 5746,'2292        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9931159, -44.58000,   1
 5747,'2293        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0142753, -41.33000,   1
 5748,'2294        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0139043, -38.65000,   1
 5749,'2295        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0137826, -38.67000,   1
 5762,'2296        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0221739, -45.29000,   1
 5763,'2297        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0221739, -45.29000,   1
 5764,'2298        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0221739, -45.29000,   1
 5765,'2299        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0236956, -46.79000,   1
 5766,'2300        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0236956, -46.79000,   1
 5767,'2301        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0236956, -46.79000,   1
 5768,'2302        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0147043, -38.48000,   1
 5770,'2303        ', 115.0000,4,     0.000,     0.000,   1,  13,1.0000000,   0.00000,   1
 5775,'2304        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0147043, -38.48000,   1
 5777,'2305        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0147043, -38.48000,   1
 5778,'2306        ', 115.0000,2,     0.000,     0.000,   1,  13,1.0147043, -38.48000,   1
 5782,'2307        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0147043, -38.48000,   1
 5784,'2308        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0147043, -38.48000,   1
 5787,'2309        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0147043, -38.48000,   1
 5788,'2310        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0147043, -38.48000,   1
 5789,'2311        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0147043, -38.48000,   1
 5790,'2312        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0147043, -38.48000,   1
 5791,'2313        ', 115.0000,4,     0.000,     0.000,   1,  13,1.0000000,   0.00000,   1
 5792,'2314        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0147043, -38.48000,   1
 5796,'2315        ', 115.0000,4,     0.000,     0.000,   1,  13,1.0000000,   0.00000,   1
 5798,'2316        ',  22.0000,2,     0.000,     0.000,   1,  13,0.9300909, -33.19000,   1
 5800,'2317        ',  20.0000,2,     0.000,     0.000,   1,  13,0.9634000, -34.89000,   1
 5803,'2318        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0115304, -40.52000,   1
 5804,'2319        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0115304, -40.52000,   1
 5807,'2320        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9874638, -48.04000,   1
 5808,'2321        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9874638, -48.04000,   1
 5809,'2322        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9874638, -48.04000,   1
 5810,'2323        ', 115.0000,1,     0.000,     0.000,   1,  13,0.9993131, -45.02000,   1
 5814,'2324        ', 115.0000,1,     0.000,     0.000,   1,  13,0.9980522, -42.62000,   1
 5815,'2325        ', 115.0000,1,     0.000,     0.000,   1,  13,0.9993131, -45.02000,   1
 5817,'2326        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9744927, -52.63000,   1
 5818,'2327        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9744927, -52.63000,   1
 5819,'2328        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9744927, -52.63000,   1
 5820,'2329        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0007565, -41.92000,   1
 5823,'2330        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0007565, -41.92000,   1
 5826,'2331        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9215217, -58.48000,   1
 5827,'2332        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9215217, -58.48000,   1
 5828,'2333        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9921014, -41.92000,   1
 5831,'2334        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0074695, -41.65000,   1
 5832,'2335        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0074695, -41.65000,   1
 5835,'2336        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9656522, -47.82000,   1
 5836,'2337        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9656522, -47.82000,   1
 5838,'2338        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9656522, -47.82000,   1
 5841,'2339        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0008869, -42.46000,   1
 5842,'2340        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0008869, -42.46000,   1
 5843,'2341        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0008869, -42.46000,   1
 5844,'2342        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0008869, -42.46000,   1
 5845,'2343        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0150000, -48.22000,   1
 5848,'2344        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0192028, -49.51000,   1
 5850,'2345        ', 115.0000,2,     0.000,     0.000,   1,  13,1.0001739, -42.32000,   1
 5851,'2346        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0001739, -42.32000,   1
 5852,'2347        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0001739, -42.32000,   1
 5854,'2348        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0001739, -42.32000,   1
 5856,'2349        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0149826, -38.04000,   1
 5857,'2350        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0149826, -38.04000,   1
 5862,'2351        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9718116, -43.21000,   1
 5863,'2352        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9718116, -43.21000,   1
 5864,'2353        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9718116, -43.21000,   1
 5867,'2354        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0107913, -39.03000,   1
 5868,'2355        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0108261, -39.02000,   1
 5869,'2356        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0108261, -39.02000,   1
 5870,'2357        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0107913, -39.03000,   1
 5871,'2358        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0107913, -39.03000,   1
 5872,'2359        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0108261, -39.02000,   1
 5873,'2360        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0113044, -38.98000,   1
 5874,'2361        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0109913, -39.01000,   1
 5877,'2362        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9804348, -42.26000,   1
 5879,'2363        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9804348, -42.26000,   1
 5880,'2364        ',  13.8000,1,     0.000,     0.000,   1,  13,0.9804348, -42.26000,   1
 5881,'2365        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0139217, -39.11000,   1
 5884,'2366        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0142957, -39.04000,   1
 5885,'2367        ', 115.0000,1,     0.000,     0.000,   1,  13,1.0142957, -39.04000,   1
 5887,'2368        ',  13.8000,1,     0.000,     0.000,   1,  13,1.0263768, -35.27000,   1
 5888,'2369        ',  13.8000,2,     0.000,     0.000,   1,  13,1.0263768, -35.27000,   1
 5890,'2370        ', 345.0000,1,     0.000,     0.000,   1,  14,1.0321507, -12.11000,   1
 5894,'2371        ', 345.0000,1,     0.000,     0.000,   1,  14,1.0321507, -12.11000,   1
 5895,'2372        ', 345.0000,1,     0.000,     0.000,   1,  14,1.0321507, -12.11000,   1
 5896,'2373        ', 345.0000,1,     0.000,     0.000,   1,  14,1.0321507, -12.11000,   1
 5899,'2374        ', 345.0000,1,     0.000,     0.000,   1,  14,1.0321507, -12.11000,   1
 5900,'2375        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0448260, -14.31000,   1
 5901,'2376        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0448260, -14.31000,   1
 5903,'2377        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0448260, -14.31000,   1
 5905,'2378        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0448260, -14.31000,   1
 5907,'2379        ',  20.9000,2,     0.000,     0.000,   1,  14,1.0146412,  -2.84000,   1
 5908,'2380        ', 345.0000,1,     0.000,     0.000,   1,  14,1.0323044, -15.53000,   1
 5912,'2381        ', 345.0000,1,     0.000,     0.000,   1,  14,1.0323044, -15.53000,   1
 5913,'2382        ', 345.0000,1,     0.000,     0.000,   1,  14,1.0323044, -15.53000,   1
 5915,'2383        ', 115.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 5917,'2384        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0247653, -17.09000,   1
 5922,'2385        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0247653, -17.09000,   1
 5923,'2386        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0247653, -17.09000,   1
 5924,'2387        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0247653, -17.09000,   1
 5927,'2388        ', 230.0000,1,     0.000,     0.000,   1,  14,1.0284783, -16.52000,   1
 5928,'2389        ', 230.0000,1,     0.000,     0.000,   1,  14,1.0284783, -16.52000,   1
 5930,'2390        ', 230.0000,1,     0.000,     0.000,   1,  14,1.0284783, -16.52000,   1
 5934,'2391        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0333478, -17.24000,   1
 5935,'2392        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0333478, -17.24000,   1
 5936,'2393        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0333827, -17.23000,   1
 5937,'2394        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0333478, -17.24000,   1
 5941,'2395        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0333827, -17.23000,   1
 5942,'2396        ', 115.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 5944,'2397        ', 115.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 5946,'2398        ', 115.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 5948,'2399        ', 115.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 5952,'2400        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0333478, -17.24000,   1
 5953,'2401        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0333478, -17.24000,   1
 5954,'2402        ',  13.8000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 5958,'2403        ',  13.8000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 5962,'2404        ',  13.8000,1,     0.000,     0.000,   1,  14,1.0333333, -17.31000,   1
 5963,'2405        ',  13.8000,1,     0.000,     0.000,   1,  14,1.0333333, -17.30000,   1
 5964,'2406        ',   1.0000,1,     0.000,     0.000,   1,  14,1.0330000, -17.31000,   1
 5965,'2407        ',   1.0000,1,     0.000,     0.000,   1,  14,1.0330000, -17.30000,   1
 5969,'2408        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0156261,  -2.84000,   1
 5972,'2409        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0231478, -18.06000,   1
 5973,'2410        ', 115.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 5974,'2411        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0231478, -18.06000,   1
 5975,'2412        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0231478, -18.06000,   1
 5976,'2413        ',  34.5000,2,     0.000,     0.000,   1,  14,1.0434493, -18.30000,   1
 5979,'2414        ',  34.5000,2,     0.000,     0.000,   1,  14,1.0434493, -18.30000,   1
 5984,'2415        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0336348, -14.53000,   1
 5985,'2416        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0336348, -14.53000,   1
 5986,'2417        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0229217, -11.33000,   1
 5988,'2418        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0229217, -11.33000,   1
 5989,'2419        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0229217, -11.33000,   1
 5990,'2420        ',  48.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 5992,'2421        ',  48.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 5993,'2422        ',  48.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 5995,'2423        ',  48.0000,1,     0.000,     0.000,   1,  14,0.9197708, -12.15000,   1
 5996,'2424        ',  48.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 5997,'2425        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0139740,  -5.65000,   1
 5998,'2426        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0139217,  -5.74000,   1
 6001,'2427        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0139217,  -5.74000,   1
 6003,'2428        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0139217,  -5.74000,   1
 6006,'2429        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0139217,  -5.74000,   1
 6009,'2430        ',  48.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6012,'2431        ',  48.0000,2,     0.000,     0.000,   1,  14,1.0189792,  -5.88000,   1
 6014,'2432        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0205826, -10.68000,   1
 6018,'2433        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0077478, -10.82000,   1
 6021,'2434        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0069566, -10.95000,   1
 6025,'2435        ',  34.5000,1,     0.000,     0.000,   1,  14,1.0034202, -15.05000,   1
 6027,'2436        ',  34.5000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6028,'2437        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0103565, -13.47000,   1
 6032,'2438        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0103565, -13.47000,   1
 6033,'2439        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0103565, -13.47000,   1
 6035,'2440        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0103565, -13.47000,   1
 6039,'2441        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0028000, -14.42000,   1
 6041,'2442        ',  34.5000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6043,'2443        ',  34.5000,2,     0.000,     0.000,   1,  14,0.9883478, -17.11000,   1
 6044,'2444        ',  34.5000,1,     0.000,     0.000,   1,  14,0.9883478, -17.11000,   1
 6047,'2445        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0100087, -14.21000,   1
 6055,'2446        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0100087, -14.21000,   1
 6059,'2447        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0101043,  -4.72000,   1
 6063,'2448        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0100087, -14.21000,   1
 6064,'2449        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0100087, -14.21000,   1
 6067,'2450        ', 115.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6069,'2451        ', 115.0000,2,     0.000,     0.000,   1,  14,1.0027913, -17.94000,   1
 6092,'2452        ', 115.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6093,'2453        ', 115.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6095,'2454        ', 115.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6098,'2455        ', 115.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6099,'2456        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0027913, -17.94000,   1
 6101,'2457        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0027913, -17.94000,   1
 6103,'2458        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0027913, -17.94000,   1
 6104,'2459        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0027913, -17.94000,   1
 6111,'2460        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0027913, -17.94000,   1
 6115,'2461        ',  34.5000,2,     0.000,     0.000,   1,  14,1.0166667, -20.01000,   1
 6117,'2462        ',  34.5000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6122,'2463        ',  34.5000,2,     0.000,     0.000,   1,  14,1.0166667, -20.01000,   1
 6136,'2464        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0013913, -18.12000,   1
 6137,'2465        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0008869, -17.99000,   1
 6146,'2466        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0008869, -17.99000,   1
 6149,'2467        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0013913, -18.12000,   1
 6150,'2468        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0008869, -17.99000,   1
 6152,'2469        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0013913, -18.12000,   1
 6156,'2470        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0024434, -17.89000,   1
 6159,'2471        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0024521, -18.06000,   1
 6161,'2472        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0000782, -18.22000,   1
 6164,'2473        ',  13.8000,2,     0.000,     0.000,   1,  14,0.9921014, -21.85000,   1
 6169,'2474        ', 115.0000,1,     0.000,     0.000,   1,  14,0.9989652, -18.58000,   1
 6170,'2475        ', 115.0000,1,     0.000,     0.000,   1,  14,0.9989652, -18.58000,   1
 6171,'2476        ', 115.0000,1,     0.000,     0.000,   1,  14,0.9989652, -18.58000,   1
 6172,'2477        ', 115.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6174,'2478        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0001826, -18.43000,   1
 6175,'2479        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0001826, -18.43000,   1
 6183,'2480        ', 115.0000,1,     0.000,     0.000,   1,  14,0.9933652, -19.34000,   1
 6186,'2481        ',  34.5000,1,     0.000,     0.000,   1,  14,1.0017971, -22.34000,   1
 6188,'2482        ',  34.5000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6193,'2483        ',  13.8000,2,     0.000,     0.000,   1,  14,1.0236956, -21.00000,   1
 6195,'2484        ', 345.0000,1,     0.000,     0.000,   1,  14,1.0202087, -17.00000,   1
 6196,'2485        ', 345.0000,1,     0.000,     0.000,   1,  14,1.0202087, -17.00000,   1
 6197,'2486        ', 345.0000,1,     0.000,     0.000,   1,  14,1.0202087, -17.00000,   1
 6198,'2487        ', 345.0000,1,     0.000,     0.000,   1,  14,1.0202087, -17.00000,   1
 6203,'2488        ', 115.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6204,'2489        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0037478, -17.59000,   1
 6205,'2490        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0037478, -17.59000,   1
 6206,'2491        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0037478, -17.59000,   1
 6208,'2492        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0037478, -17.59000,   1
 6209,'2493        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0037478, -17.59000,   1
 6215,'2494        ',  44.0000,2,     0.000,     0.000,   1,  14,0.9990000, -19.47000,   1
 6216,'2495        ',  44.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6220,'2496        ', 115.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6222,'2497        ', 115.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6228,'2498        ',  34.5000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6236,'2499        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0101304, -18.21000,   1
 6237,'2500        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0101304, -18.21000,   1
 6238,'2501        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0101304, -18.21000,   1
 6240,'2502        ',  44.0000,1,     0.000,     0.000,   1,  14,0.9961137, -22.60000,   1
 6241,'2503        ',  44.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6244,'2504        ', 345.0000,1,     0.000,     0.000,   1,  14,1.0271159, -16.48000,   1
 6251,'2505        ', 345.0000,1,     0.000,     0.000,   1,  14,1.0271159, -16.48000,   1
 6253,'2506        ', 345.0000,1,     0.000,     0.000,   1,  14,1.0271159, -16.48000,   1
 6254,'2507        ', 345.0000,1,     0.000,     0.000,   1,  14,1.0271159, -16.48000,   1
 6260,'2508        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0171218, -17.24000,   1
 6261,'2509        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0171218, -17.24000,   1
 6263,'2510        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0171218, -17.24000,   1
 6265,'2511        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0171218, -17.24000,   1
 6267,'2512        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0171218, -17.24000,   1
 6269,'2513        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0171218, -17.24000,   1
 6284,'2514        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0018783, -17.37000,   1
 6286,'2515        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0009130, -32.34000,   1
 6289,'2516        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0018783, -17.37000,   1
 6290,'2517        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0009130, -32.34000,   1
 6291,'2518        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0018783, -17.37000,   1
 6297,'2519        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0171565, -18.05000,   1
 6298,'2520        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0171565, -18.05000,   1
 6300,'2521        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0171565, -18.05000,   1
 6303,'2522        ',  44.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6304,'2523        ',  44.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6307,'2524        ',  44.0000,2,     0.000,     0.000,   1,  14,1.0370681, -21.88000,   1
 6318,'2525        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0186261, -20.86000,   1
 6319,'2526        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0186261, -20.86000,   1
 6320,'2527        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0186261, -20.86000,   1
 6321,'2528        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0186261, -20.86000,   1
 6325,'2529        ',  44.0000,1,     0.000,     0.000,   1,  14,1.0319773, -23.46000,   1
 6326,'2530        ',  44.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6327,'2531        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0147566, -17.53000,   1
 6332,'2532        ',  44.0000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6333,'2533        ',  44.0000,2,     0.000,     0.000,   1,  14,1.0118864, -18.29000,   1
 6336,'2534        ',  44.0000,1,     0.000,     0.000,   1,  14,1.0118864, -18.29000,   1
 6337,'2535        ',  44.0000,1,     0.000,     0.000,   1,  14,1.0118864, -18.29000,   1
 6341,'2536        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0169305, -21.27000,   1
 6342,'2537        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0190173, -22.19000,   1
 6345,'2538        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0190173, -22.19000,   1
 6347,'2539        ',  44.0000,1,     0.000,     0.000,   1,  14,1.0129091, -24.49000,   1
 6352,'2540        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0261652, -19.40000,   1
 6358,'2541        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0291044, -17.80000,   1
 6359,'2542        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0291044, -17.80000,   1
 6360,'2543        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0291044, -17.80000,   1
 6361,'2544        ',  34.5000,2,     0.000,     0.000,   1,  14,1.0511014, -19.58000,   1
 6369,'2545        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0187652, -18.25000,   1
 6370,'2546        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0187652, -18.25000,   1
 6372,'2547        ',  34.5000,2,     0.000,     0.000,   1,  14,1.0381739, -19.87000,   1
 6373,'2548        ',  34.5000,1,     0.000,     0.000,   1,  14,1.0381739, -19.87000,   1
 6374,'2549        ',  34.5000,1,     0.000,     0.000,   1,  14,1.0381739, -19.87000,   1
 6375,'2550        ',  34.5000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6376,'2551        ',  34.5000,4,     0.000,     0.000,   1,  14,1.0000000,   0.00000,   1
 6377,'2552        ',  34.5000,2,     0.000,     0.000,   1,  14,1.0381739, -19.87000,   1
 6378,'2553        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0412260, -15.66000,   1
 6386,'2554        ', 115.0000,1,     0.000,     0.000,   1,  14,0.9981391, -28.60000,   1
 6390,'2555        ', 115.0000,1,     0.000,     0.000,   1,  14,0.9981391, -28.60000,   1
 6391,'2556        ', 115.0000,1,     0.000,     0.000,   1,  14,0.9981391, -28.60000,   1
 6395,'2557        ',  69.0000,1,     0.000,     0.000,   1,  14,0.9997246, -28.16000,   1
 6401,'2558        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0155913, -18.22000,   1
 6402,'2559        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0155913, -18.22000,   1
 6403,'2560        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0155913, -18.22000,   1
 6404,'2561        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0139740,  -5.65000,   1
 6405,'2562        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0139740,  -5.65000,   1
 6407,'2563        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0139740,  -5.65000,   1
 6408,'2564        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0139740,  -5.65000,   1
 6409,'2565        ', 115.0000,1,     0.000,     0.000,   1,  14,1.0138869,  -5.71000,   1
 6411,'2566        ', 115.0000,1,     0.000,     0.000,   1,  15,1.0239739, -18.91000,   1
 6412,'2567        ', 115.0000,1,     0.000,     0.000,   1,  15,1.0243131, -18.85000,   1
 6416,'2568        ', 115.0000,1,     0.000,     0.000,   1,  15,1.0239739, -18.91000,   1
 6417,'2569        ', 115.0000,1,     0.000,     0.000,   1,  15,1.0243131, -18.85000,   1
 6418,'2570        ',  69.0000,1,     0.000,     0.000,   1,  16,0.9849855, -22.50000,   1
 6420,'2571        ', 115.0000,1,     0.000,     0.000,   1,  16,1.0064956, -21.23000,   1
 6421,'2572        ', 115.0000,1,     0.000,     0.000,   1,  16,1.0064956, -21.23000,   1
 6422,'2573        ', 115.0000,1,     0.000,     0.000,   1,  16,1.0064956, -21.23000,   1
 6423,'2574        ', 115.0000,1,     0.000,     0.000,   1,  16,1.0064956, -21.23000,   1
 6426,'2575        ',  69.0000,1,     0.000,     0.000,   1,  16,0.9886377, -23.06000,   1
 6432,'2576        ',  33.0000,1,     0.000,     0.000,   1,  16,1.0296969, -24.12000,   1
 6437,'2577        ', 115.0000,1,     0.000,     0.000,   1,  16,1.0058087, -20.31000,   1
 6438,'2578        ', 115.0000,1,     0.000,     0.000,   1,  16,1.0058087, -20.31000,   1
 6439,'2579        ', 115.0000,1,     0.000,     0.000,   1,  16,1.0058087, -20.31000,   1
 6440,'2580        ', 115.0000,1,     0.000,     0.000,   1,  16,1.0148522, -20.03000,   1
 6447,'2581        ', 115.0000,1,     0.000,     0.000,   1,  16,1.0148522, -20.03000,   1
 6451,'2582        ', 115.0000,1,     0.000,     0.000,   1,  16,1.0057478, -20.35000,   1
 6452,'2583        ', 115.0000,1,     0.000,     0.000,   1,  16,1.0057478, -20.35000,   1
 6454,'2584        ', 115.0000,1,     0.000,     0.000,   1,  16,1.0057478, -20.35000,   1
 6456,'2585        ', 115.0000,4,     0.000,     0.000,   1,  16,1.0000000,   0.00000,   1
 6458,'2586        ', 115.0000,1,     0.000,     0.000,   1,  17,1.0255826, -19.15000,   1
 6459,'2587        ', 115.0000,1,     0.000,     0.000,   1,  17,1.0254956, -19.19000,   1
 6460,'2588        ', 115.0000,1,     0.000,     0.000,   1,  17,1.0255826, -19.15000,   1
 6462,'2589        ', 115.0000,1,     0.000,     0.000,   1,  17,1.0254956, -19.19000,   1
 6463,'2590        ', 115.0000,1,     0.000,     0.000,   1,  17,1.0254956, -19.19000,   1
 6467,'2591        ', 115.0000,1,     0.000,     0.000,   1,  17,0.9952609, -28.39000,   1
 6468,'2592        ', 115.0000,1,     0.000,     0.000,   1,  17,1.0219392, -17.94000,   1
 6470,'2593        ', 115.0000,1,     0.000,     0.000,   1,  17,1.0219392, -17.94000,   1
 6471,'2594        ', 115.0000,1,     0.000,     0.000,   1,  17,1.0219392, -17.94000,   1
 6472,'2595        ', 115.0000,4,     0.000,     0.000,   1,  17,1.0000000,   0.00000,   1
 6474,'2596        ', 115.0000,1,     0.000,     0.000,   1,  17,1.0127392, -20.84000,   1
 6475,'2597        ', 115.0000,1,     0.000,     0.000,   1,  17,1.0071478, -21.60000,   1
 6477,'2598        ', 345.0000,1,     0.000,     0.000,   1,  18,1.0123798, -16.51000,   1
 6484,'2599        ', 115.0000,1,     0.000,     0.000,   1,  18,1.0048348, -11.18000,   1
 6485,'2600        ', 115.0000,1,     0.000,     0.000,   1,  18,1.0048348, -11.18000,   1
 6486,'2601        ', 115.0000,1,     0.000,     0.000,   1,  18,1.0048348, -11.18000,   1
 6487,'2602        ', 115.0000,1,     0.000,     0.000,   1,  18,1.0048348, -11.18000,   1
 6489,'2603        ', 115.0000,2,     0.000,     0.000,   1,  18,1.0048348, -11.18000,   1
 6490,'2604        ', 115.0000,2,     0.000,     0.000,   1,  18,1.0048348, -11.18000,   1
 6491,'2605        ', 115.0000,2,     0.000,     0.000,   1,  18,1.0048348, -11.18000,   1
 6492,'2606        ', 115.0000,2,     0.000,     0.000,   1,  18,1.0048348, -11.18000,   1
 6498,'2607        ', 115.0000,1,     0.000,     0.000,   1,  19,0.9789739, -18.18000,   1
 6499,'2608        ', 115.0000,1,     0.000,     0.000,   1,  19,0.9805130, -17.38000,   1
 6500,'2609        ', 115.0000,1,     0.000,     0.000,   1,  20,1.0231739, -18.58000,   1
 6501,'2610        ', 115.0000,1,     0.000,     0.000,   1,  20,1.0231739, -18.58000,   1
 6502,'2611        ', 115.0000,1,     0.000,     0.000,   1,  20,1.0231739, -18.58000,   1
 6503,'2612        ', 115.0000,1,     0.000,     0.000,   1,  20,1.0231739, -18.58000,   1
 6504,'2613        ', 115.0000,1,     0.000,     0.000,   1,  21,0.9801130, -17.91000,   1
 6505,'2614        ', 115.0000,1,     0.000,     0.000,   1,  21,0.9792174, -18.51000,   1
 6508,'2615        ', 115.0000,1,     0.000,     0.000,   1,  21,0.9801130, -17.91000,   1
 6509,'2616        ', 115.0000,1,     0.000,     0.000,   1,  21,0.9792174, -18.51000,   1
 6512,'2617        ',  34.5000,4,     0.000,     0.000,   1,  22,1.0000000,   0.00000,   1
 6513,'2618        ',  34.5000,4,     0.000,     0.000,   1,  22,1.0000000,   0.00000,   1
 6514,'2619        ',  34.5000,1,     0.000,     0.000,   1,  22,1.0308696,  -9.48000,   1
 6516,'2620        ', 115.0000,4,     0.000,     0.000,   1,  23,1.0000000,   0.00000,   1
 6518,'2621        ', 115.0000,1,     0.000,     0.000,   1,  23,1.0243218, -16.34000,   1
 6522,'2622        ', 115.0000,1,     0.000,     0.000,   1,  23,1.0252522, -16.05000,   1
 6523,'2623        ', 115.0000,1,     0.000,     0.000,   1,  24,1.0131739, -16.75000,   1
 6530,'2624        ', 115.0000,1,     0.000,     0.000,   1,  24,0.9959304, -19.13000,   1
 6532,'2625        ', 115.0000,1,     0.000,     0.000,   1,  25,1.0077913, -22.45000,   1
 6533,'2626        ', 115.0000,1,     0.000,     0.000,   1,  25,1.0077913, -22.45000,   1
 6537,'2627        ',  13.8000,4,     0.000,     0.000,   1,  25,1.0000000,   0.00000,   1
 6538,'2628        ',  13.8000,4,     0.000,     0.000,   1,  25,1.0000000,   0.00000,   1
 6539,'2629        ',  13.8000,1,     0.000,     0.000,   1,  25,0.9944928, -26.96000,   1
 6540,'2630        ',  13.8000,1,     0.000,     0.000,   1,  25,0.9944928, -26.96000,   1
 6541,'2631        ',  13.8000,1,     0.000,     0.000,   1,  25,0.9944928, -26.96000,   1
 6542,'2632        ', 115.0000,1,     0.000,     0.000,   1,  25,1.0071044, -22.93000,   1
 6546,'2633        ', 115.0000,1,     0.000,     0.000,   1,  25,1.0071044, -22.93000,   1
 6549,'2634        ', 115.0000,1,     0.000,     0.000,   1,  25,1.0071044, -22.93000,   1
 6550,'2635        ',  13.8000,1,     0.000,     0.000,   1,  25,1.0070289, -23.22000,   1
 6551,'2636        ',  13.8000,1,     0.000,     0.000,   1,  25,0.9952174, -27.19000,   1
 6554,'2637        ',  13.8000,1,     0.000,     0.000,   1,  25,1.0070289, -23.22000,   1
 6558,'2638        ',  13.8000,1,     0.000,     0.000,   1,  25,0.9952174, -27.19000,   1
 6559,'2639        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0219536, -14.08000,   1
 6560,'2640        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0219536, -14.08000,   1
 6565,'2641        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0219536, -14.08000,   1
 6568,'2642        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0219536, -14.08000,   1
 6569,'2643        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0219536, -14.08000,   1
 6570,'2644        ',  13.8000,2,     0.000,     0.000,   1,  26,0.9707971,  -9.78000,   1
 6571,'2645        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 6573,'2646        ',  13.8000,2,     0.000,     0.000,   1,  26,0.9864492,  -7.40000,   1
 6574,'2647        ',  13.8000,2,     0.000,     0.000,   1,  26,0.9820290,  -5.12000,   1
 6577,'2648        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 6578,'2649        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 6579,'2650        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 6580,'2651        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 6581,'2652        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 6586,'2653        ',  13.8000,1,     0.000,     0.000,   1,  26,0.9728261, -13.81000,   1
 6589,'2654        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 6590,'2655        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 6592,'2656        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 6593,'2657        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 6594,'2658        ',   1.0000,1,     0.000,     0.000,   1,  26,0.9730000, -13.81000,   1
 6595,'2659        ',   1.0000,1,     0.000,     0.000,   1,  26,0.9760000, -12.64000,   1
 6597,'2660        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0112058, -19.94000,   1
 6600,'2661        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0389478, -22.42000,   1
 6601,'2662        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0389478, -22.42000,   1
 6603,'2663        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0389478, -22.42000,   1
 6608,'2664        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0389478, -22.42000,   1
 6609,'2665        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0389478, -22.42000,   1
 6610,'2666        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0389478, -22.42000,   1
 6611,'2667        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0389478, -22.42000,   1
 6612,'2668        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0130087, -17.06000,   1
 6614,'2669        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0130087, -17.06000,   1
 6615,'2670        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0306493, -23.99000,   1
 6616,'2671        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0130087, -17.06000,   1
 6618,'2672        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0130087, -17.06000,   1
 6620,'2673        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0130087, -17.06000,   1
 6624,'2674        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0235392, -19.22000,   1
 6625,'2675        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0235392, -19.22000,   1
 6626,'2676        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0235392, -19.22000,   1
 6627,'2677        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0235392, -19.22000,   1
 6632,'2678        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0235392, -19.22000,   1
 6633,'2679        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0235392, -19.22000,   1
 6634,'2680        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0235392, -19.22000,   1
 6635,'2681        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0235392, -19.22000,   1
 6636,'2682        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0235392, -19.22000,   1
 6640,'2683        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0318695, -25.03000,   1
 6643,'2684        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0301391, -30.82000,   1
 6644,'2685        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0301391, -30.82000,   1
 6651,'2686        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0301391, -30.82000,   1
 6652,'2687        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0301391, -30.82000,   1
 6653,'2688        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0301391, -30.82000,   1
 6654,'2689        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0301391, -30.82000,   1
 6655,'2690        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0301391, -30.82000,   1
 6656,'2691        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0301391, -30.82000,   1
 6657,'2692        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0301391, -30.82000,   1
 6658,'2693        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0301391, -30.82000,   1
 6666,'2694        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0285826, -23.98000,   1
 6679,'2695        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0296782, -24.09000,   1
 6680,'2696        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0296782, -24.09000,   1
 6681,'2697        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0296782, -24.09000,   1
 6682,'2698        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0296782, -24.09000,   1
 6683,'2699        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0296782, -24.09000,   1
 6685,'2700        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0296782, -24.09000,   1
 6687,'2701        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0422348, -28.76000,   1
 6691,'2702        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0422348, -28.76000,   1
 6692,'2703        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0422348, -28.76000,   1
 6693,'2704        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0422348, -28.76000,   1
 6694,'2705        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0422348, -28.76000,   1
 6695,'2706        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0422348, -28.76000,   1
 6712,'2707        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0422348, -28.76000,   1
 6713,'2708        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0422348, -28.76000,   1
 6714,'2709        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0422348, -28.76000,   1
 6715,'2710        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0422348, -28.76000,   1
 6716,'2711        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0422348, -28.76000,   1
 6717,'2712        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0422348, -28.76000,   1
 6718,'2713        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0422348, -28.76000,   1
 6719,'2714        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0422348, -28.76000,   1
 6722,'2715        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0260899, -19.13000,   1
 6728,'2716        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0260899, -19.13000,   1
 6729,'2717        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0260899, -19.13000,   1
 6730,'2718        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0260899, -19.13000,   1
 6732,'2719        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0118001, -21.18000,   1
 6734,'2720        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0118001, -21.18000,   1
 6737,'2721        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0118001, -21.18000,   1
 6738,'2722        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0118001, -21.18000,   1
 6745,'2723        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0118001, -21.18000,   1
 6746,'2724        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0118001, -21.18000,   1
 6750,'2725        ',  69.0000,1,     0.000,     0.000,   1,  26,1.0056666, -22.97000,   1
 6755,'2726        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0308203, -12.43000,   1
 6756,'2727        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0308203, -12.43000,   1
 6760,'2728        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0308203, -12.43000,   1
 6770,'2729        ',  21.0000,1,     0.000,     0.000,   1,  26,1.0513810,  -6.94000,   1
 6771,'2730        ',  21.0000,1,     0.000,     0.000,   1,  26,1.0518095,  -6.62000,   1
 6772,'2731        ',  21.0000,1,     0.000,     0.000,   1,  26,1.0536667,  -5.96000,   1
 6773,'2732        ',  21.0000,2,     0.000,     0.000,   1,  26,1.0536667,  -5.96000,   1
 6774,'2733        ',  21.0000,2,     0.000,     0.000,   1,  26,1.0518095,  -6.62000,   1
 6775,'2734        ',  21.0000,2,     0.000,     0.000,   1,  26,1.0513810,  -6.94000,   1
 6778,'2735        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0305710, -12.41000,   1
 6780,'2736        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0305710, -12.41000,   1
 6781,'2737        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0305710, -12.41000,   1
 6786,'2738        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0065565, -16.12000,   1
 6787,'2739        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0065565, -16.12000,   1
 6788,'2740        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0065565, -16.12000,   1
 6789,'2741        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0065565, -16.12000,   1
 6790,'2742        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0065565, -16.12000,   1
 6791,'2743        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0065565, -16.12000,   1
 6792,'2744        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0065565, -16.12000,   1
 6793,'2745        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0348870, -19.17000,   1
 6798,'2746        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0348870, -19.17000,   1
 6799,'2747        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0348870, -19.17000,   1
 6801,'2748        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0348870, -19.17000,   1
 6802,'2749        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0348870, -19.17000,   1
 6803,'2750        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0348870, -19.17000,   1
 6804,'2751        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0348870, -19.17000,   1
 6808,'2752        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0348870, -19.17000,   1
 6811,'2753        ',  24.0000,2,     0.000,     0.000,   1,  26,0.9920833, -14.03000,   1
 6813,'2754        ',  24.0000,2,     0.000,     0.000,   1,  26,0.9925417, -14.24000,   1
 6815,'2755        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0313305, -21.46000,   1
 6816,'2756        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0313305, -21.46000,   1
 6822,'2757        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0169479, -19.66000,   1
 6828,'2758        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0169479, -19.66000,   1
 6829,'2759        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0169479, -19.66000,   1
 6832,'2760        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0169479, -19.66000,   1
 6833,'2761        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0169479, -19.66000,   1
 6834,'2762        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0169479, -19.66000,   1
 6835,'2763        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0169479, -19.66000,   1
 6839,'2764        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0169479, -19.66000,   1
 6840,'2765        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0169479, -19.66000,   1
 6849,'2766        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0169479, -19.66000,   1
 6851,'2767        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0169479, -19.66000,   1
 6853,'2768        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0169479, -19.66000,   1
 6858,'2769        ',  69.0000,2,     0.000,     0.000,   1,  26,0.9829710, -22.46000,   1
 6859,'2770        ',  69.0000,1,     0.000,     0.000,   1,  26,1.0169420, -19.66000,   1
 6861,'2771        ',  22.0000,2,     0.000,     0.000,   1,  26,0.9847273, -16.27000,   1
 6862,'2772        ',  13.8000,2,     0.000,     0.000,   1,  26,0.9489130,  -7.65000,   1
 6866,'2773        ',  69.0000,1,     0.000,     0.000,   1,  26,0.9824058, -22.59000,   1
 6868,'2774        ', 115.0000,2,     0.000,     0.000,   1,  26,1.0174087, -19.55000,   1
 6870,'2775        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0295334, -27.10000,   1
 6875,'2776        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0295334, -27.10000,   1
 6876,'2777        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0295334, -27.10000,   1
 6877,'2778        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 6878,'2779        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0304464, -27.99000,   1
 6879,'2780        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0304464, -27.99000,   1
 6882,'2781        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0304464, -27.99000,   1
 6886,'2782        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0304464, -27.99000,   1
 6887,'2783        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0304464, -27.99000,   1
 6888,'2784        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0304464, -27.99000,   1
 6889,'2785        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0304464, -27.99000,   1
 6891,'2786        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0325015, -27.89000,   1
 6892,'2787        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0173391, -29.92000,   1
 6893,'2788        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0173391, -29.92000,   1
 6894,'2789        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 6895,'2790        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0173391, -29.92000,   1
 6896,'2791        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 6897,'2792        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0173391, -29.92000,   1
 6899,'2793        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0173391, -29.92000,   1
 6906,'2794        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0173391, -29.92000,   1
 6907,'2795        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0173391, -29.92000,   1
 6908,'2796        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0173391, -29.92000,   1
 6909,'2797        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 6910,'2798        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0173391, -29.92000,   1
 6911,'2799        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0173391, -29.92000,   1
 6912,'2800        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 6914,'2801        ',  22.0000,2,     0.000,     0.000,   1,  26,0.9636818, -26.84000,   1
 6915,'2802        ',  20.9000,2,     0.000,     0.000,   1,  26,1.0137321, -28.02000,   1
 6917,'2803        ',  13.2000,2,     0.000,     0.000,   1,  26,0.9842424, -23.82000,   1
 6919,'2804        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0299507, -31.62000,   1
 6920,'2805        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0299507, -31.62000,   1
 6933,'2806        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0299507, -31.62000,   1
 6934,'2807        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 6935,'2808        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 6936,'2809        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0299507, -31.62000,   1
 6937,'2810        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0299507, -31.62000,   1
 6938,'2811        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0299507, -31.62000,   1
 6941,'2812        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0351913, -37.42000,   1
 6942,'2813        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0354348, -37.48000,   1
 6948,'2814        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0335739, -33.85000,   1
 6949,'2815        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0335739, -33.85000,   1
 6960,'2816        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0335739, -33.85000,   1
 6962,'2817        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0296087, -35.53000,   1
 6964,'2818        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0296087, -35.53000,   1
 6965,'2819        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0335739, -33.85000,   1
 6967,'2820        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0296087, -35.53000,   1
 6976,'2821        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0296087, -35.53000,   1
 6981,'2822        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0296087, -35.53000,   1
 6982,'2823        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0296087, -35.53000,   1
 6985,'2824        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0296087, -35.53000,   1
 6986,'2825        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0296087, -35.53000,   1
 6987,'2826        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0296087, -35.53000,   1
 6990,'2827        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0296087, -35.53000,   1
 6991,'2828        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0335739, -33.85000,   1
 6992,'2829        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0335739, -33.85000,   1
 6993,'2830        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0335739, -33.85000,   1
 6994,'2831        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0335739, -33.85000,   1
 6995,'2832        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0335739, -33.85000,   1
 6997,'2833        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0296087, -35.53000,   1
 6998,'2834        ',  27.6000,1,     0.000,     0.000,   1,  26,1.0499275, -39.55000,   1
 7000,'2835        ',  27.6000,1,     0.000,     0.000,   1,  26,1.0528623, -37.41000,   1
 7002,'2836        ',  13.8000,1,     0.000,     0.000,   1,  26,1.0405797, -35.49000,   1
 7004,'2837        ',  13.8000,1,     0.000,     0.000,   1,  26,1.0460869, -38.82000,   1
 7006,'2838        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7007,'2839        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0280638, -28.55000,   1
 7008,'2840        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0280638, -28.55000,   1
 7009,'2841        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0280638, -28.55000,   1
 7011,'2842        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0280638, -28.55000,   1
 7015,'2843        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0280638, -28.55000,   1
 7020,'2844        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0284957, -35.39000,   1
 7021,'2845        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0284957, -35.39000,   1
 7026,'2846        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0440608, -40.69000,   1
 7029,'2847        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0440608, -40.69000,   1
 7030,'2848        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0440608, -40.69000,   1
 7031,'2849        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0440608, -40.69000,   1
 7032,'2850        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0440608, -40.69000,   1
 7033,'2851        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0440608, -40.69000,   1
 7034,'2852        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0440608, -40.69000,   1
 7035,'2853        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0440608, -40.69000,   1
 7044,'2854        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0440608, -40.69000,   1
 7046,'2855        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0440608, -40.69000,   1
 7047,'2856        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0239884, -39.57000,   1
 7050,'2857        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0239884, -39.57000,   1
 7051,'2858        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0239884, -39.57000,   1
 7053,'2859        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0239884, -39.57000,   1
 7054,'2860        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0239884, -39.57000,   1
 7055,'2861        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0239884, -39.57000,   1
 7056,'2862        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7060,'2863        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7064,'2864        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0270696, -41.09000,   1
 7066,'2865        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0270696, -41.09000,   1
 7068,'2866        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0270696, -41.09000,   1
 7069,'2867        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0270696, -41.09000,   1
 7070,'2868        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0270696, -41.09000,   1
 7071,'2869        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0251478, -44.42000,   1
 7072,'2870        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0251478, -44.42000,   1
 7073,'2871        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0251478, -44.42000,   1
 7074,'2872        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0251478, -44.42000,   1
 7076,'2873        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0251478, -44.42000,   1
 7083,'2874        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0251478, -44.42000,   1
 7084,'2875        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0251478, -44.42000,   1
 7085,'2876        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0251478, -44.42000,   1
 7086,'2877        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0251478, -44.42000,   1
 7094,'2878        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0356435, -38.16000,   1
 7097,'2879        ', 115.0000,2,     0.000,     0.000,   1,  26,1.0279565, -32.13000,   1
 7098,'2880        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0279565, -32.13000,   1
 7099,'2881        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0276347, -32.16000,   1
 7102,'2882        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0388696, -40.47000,   1
 7103,'2883        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0378522, -40.23000,   1
 7105,'2884        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0305130, -23.49000,   1
 7108,'2885        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0059304, -47.59000,   1
 7112,'2886        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0339304, -23.02000,   1
 7123,'2887        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0339217, -23.02000,   1
 7124,'2888        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0339217, -23.02000,   1
 7126,'2889        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0339217, -23.02000,   1
 7127,'2890        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0339217, -23.02000,   1
 7128,'2891        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0339217, -23.02000,   1
 7129,'2892        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0339217, -23.02000,   1
 7130,'2893        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0339217, -23.02000,   1
 7132,'2894        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0339217, -23.02000,   1
 7137,'2895        ',  23.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7140,'2896        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0246956, -25.98000,   1
 7141,'2897        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0362347, -22.76000,   1
 7146,'2898        ', 115.0000,2,     0.000,     0.000,   1,  26,1.0362347, -22.76000,   1
 7148,'2899        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0362347, -22.76000,   1
 7149,'2900        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0362347, -22.76000,   1
 7152,'2901        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0362260, -22.76000,   1
 7153,'2902        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0362260, -22.76000,   1
 7157,'2903        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0299566, -23.98000,   1
 7158,'2904        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0299566, -23.98000,   1
 7159,'2905        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0299566, -23.98000,   1
 7161,'2906        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0313479, -23.95000,   1
 7162,'2907        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7163,'2908        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7167,'2909        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0300000, -25.08000,   1
 7168,'2910        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0300000, -25.08000,   1
 7172,'2911        ',  23.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7173,'2912        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0354782, -27.26000,   1
 7174,'2913        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0354782, -27.26000,   1
 7176,'2914        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0354782, -27.26000,   1
 7177,'2915        ',  23.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7178,'2916        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7179,'2917        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7182,'2918        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0269130, -25.97000,   1
 7186,'2919        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0269130, -25.97000,   1
 7188,'2920        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0269130, -25.97000,   1
 7193,'2921        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0214870, -27.27000,   1
 7194,'2922        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0214870, -27.27000,   1
 7195,'2923        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0214870, -27.27000,   1
 7196,'2924        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0206783, -27.62000,   1
 7198,'2925        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0325826, -23.04000,   1
 7200,'2926        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0304174, -23.20000,   1
 7202,'2927        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0291566, -23.32000,   1
 7205,'2928        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0313826, -23.15000,   1
 7208,'2929        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0197912, -24.17000,   1
 7209,'2930        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0197912, -24.17000,   1
 7210,'2931        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0197912, -24.17000,   1
 7212,'2932        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0219653, -24.00000,   1
 7224,'2933        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0219653, -24.00000,   1
 7225,'2934        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0219653, -24.00000,   1
 7227,'2935        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0219653, -24.00000,   1
 7228,'2936        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0219653, -24.00000,   1
 7231,'2937        ',  13.8000,1,     0.000,     0.000,   1,  26,0.9705797, -27.99000,   1
 7232,'2938        ',  13.8000,1,     0.000,     0.000,   1,  26,0.9711594, -27.61000,   1
 7233,'2939        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7235,'2940        ',  13.8000,2,     0.000,     0.000,   1,  26,0.9825362, -17.87000,   1
 7240,'2941        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7241,'2942        ',  13.8000,1,     0.000,     0.000,   1,  26,0.9825362, -17.87000,   1
 7242,'2943        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0034435, -26.98000,   1
 7243,'2944        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0230782, -24.11000,   1
 7245,'2945        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0230782, -24.11000,   1
 7246,'2946        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0034609, -26.98000,   1
 7247,'2947        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0034435, -26.98000,   1
 7255,'2948        ', 115.0000,1,     0.000,     0.000,   1,  26,0.9982957, -23.04000,   1
 7256,'2949        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0063565, -25.31000,   1
 7261,'2950        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0104957, -22.75000,   1
 7262,'2951        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0104957, -22.75000,   1
 7263,'2952        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0104957, -22.75000,   1
 7264,'2953        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0090086, -22.04000,   1
 7265,'2954        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0090086, -22.04000,   1
 7266,'2955        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0090086, -22.04000,   1
 7267,'2956        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0090086, -22.04000,   1
 7269,'2957        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0090086, -22.04000,   1
 7271,'2958        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0104957, -22.75000,   1
 7274,'2959        ',  13.8000,1,     0.000,     0.000,   1,  26,0.9877536, -23.07000,   1
 7276,'2960        ',  13.8000,2,     0.000,     0.000,   1,  26,0.9877536, -23.07000,   1
 7279,'2961        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0088782, -22.58000,   1
 7280,'2962        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0088782, -22.58000,   1
 7281,'2963        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0088782, -22.58000,   1
 7287,'2964        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0085565, -22.22000,   1
 7288,'2965        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0085565, -22.22000,   1
 7289,'2966        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0085565, -22.22000,   1
 7290,'2967        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0085565, -22.22000,   1
 7292,'2968        ',  15.0000,2,     0.000,     0.000,   1,  26,0.9870667, -17.44000,   1
 7299,'2969        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0078522, -22.47000,   1
 7300,'2970        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0078522, -22.47000,   1
 7301,'2971        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0078522, -22.47000,   1
 7307,'2972        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7311,'2973        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0295652, -31.79000,   1
 7312,'2974        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0292522, -31.82000,   1
 7315,'2975        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0073739, -23.13000,   1
 7316,'2976        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0073739, -23.13000,   1
 7317,'2977        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0073739, -23.13000,   1
 7320,'2978        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0085652, -23.27000,   1
 7323,'2979        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0095478, -23.43000,   1
 7324,'2980        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0095478, -23.43000,   1
 7325,'2981        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0095478, -23.43000,   1
 7326,'2982        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0122087, -23.54000,   1
 7327,'2983        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0122087, -23.54000,   1
 7330,'2984        ',  69.0000,1,     0.000,     0.000,   1,  26,1.0123333, -23.54000,   1
 7331,'2985        ',  69.0000,1,     0.000,     0.000,   1,  26,1.0123333, -23.54000,   1
 7337,'2986        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0190086, -23.82000,   1
 7345,'2987        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0190086, -23.82000,   1
 7346,'2988        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0190086, -23.82000,   1
 7347,'2989        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0190086, -23.82000,   1
 7348,'2990        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0190086, -23.82000,   1
 7349,'2991        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0190086, -23.82000,   1
 7350,'2992        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0190086, -23.82000,   1
 7351,'2993        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0190086, -23.82000,   1
 7352,'2994        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0190086, -23.82000,   1
 7354,'2995        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0190086, -23.82000,   1
 7357,'2996        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0188869, -26.16000,   1
 7359,'2997        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0188869, -26.16000,   1
 7360,'2998        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0188869, -26.16000,   1
 7362,'2999        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0219913, -29.48000,   1
 7369,'3000        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0219913, -29.48000,   1
 7371,'3001        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0193131, -23.94000,   1
 7372,'3002        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0194000, -23.93000,   1
 7373,'3003        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0193131, -23.94000,   1
 7374,'3004        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0194000, -23.93000,   1
 7378,'3005        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0134522, -23.52000,   1
 7379,'3006        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0134522, -23.52000,   1
 7380,'3007        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0134522, -23.52000,   1
 7383,'3008        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0118173, -21.73000,   1
 7389,'3009        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0118173, -21.73000,   1
 7391,'3010        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0118173, -21.73000,   1
 7392,'3011        ',  13.8000,1,     0.000,     0.000,   1,  26,0.9892029, -25.15000,   1
 7395,'3012        ',  13.8000,1,     0.000,     0.000,   1,  26,0.9892029, -25.15000,   1
 7396,'3013        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7397,'3014        ',  13.8000,1,     0.000,     0.000,   1,  26,0.9892029, -25.15000,   1
 7398,'3015        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0131217, -22.63000,   1
 7399,'3016        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0117217, -21.43000,   1
 7404,'3017        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0144782, -19.34000,   1
 7405,'3018        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0144782, -19.34000,   1
 7406,'3019        ', 115.0000,2,     0.000,     0.000,   1,  26,1.0144782, -19.34000,   1
 7407,'3020        ', 115.0000,2,     0.000,     0.000,   1,  26,1.0144782, -19.34000,   1
 7408,'3021        ', 115.0000,2,     0.000,     0.000,   1,  26,1.0144782, -19.34000,   1
 7410,'3022        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0144782, -19.34000,   1
 7416,'3023        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0178870, -20.97000,   1
 7417,'3024        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0178870, -20.97000,   1
 7418,'3025        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0178870, -20.97000,   1
 7421,'3026        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0162609, -21.80000,   1
 7428,'3027        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0162609, -21.80000,   1
 7429,'3028        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0162609, -21.80000,   1
 7431,'3029        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0162609, -21.80000,   1
 7432,'3030        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0162609, -21.80000,   1
 7437,'3031        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0170522, -23.45000,   1
 7439,'3032        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0170522, -23.45000,   1
 7440,'3033        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0170522, -23.45000,   1
 7444,'3034        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0178870, -23.50000,   1
 7448,'3035        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0178870, -23.50000,   1
 7452,'3036        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0178870, -23.50000,   1
 7453,'3037        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0178870, -23.50000,   1
 7454,'3038        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0178870, -23.50000,   1
 7455,'3039        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0178870, -23.50000,   1
 7460,'3040        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7463,'3041        ',  13.8000,2,     0.000,     0.000,   1,  26,1.0126811, -23.69000,   1
 7467,'3042        ',  13.8000,1,     0.000,     0.000,   1,  26,1.0113044, -16.57000,   1
 7469,'3043        ',  13.8000,2,     0.000,     0.000,   1,  26,1.0113044, -16.57000,   1
 7471,'3044        ',  13.8000,2,     0.000,     0.000,   1,  26,1.0126811, -23.69000,   1
 7475,'3045        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7477,'3046        ',  13.8000,2,     0.000,     0.000,   1,  26,0.9453623, -19.30000,   1
 7489,'3047        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0175827, -23.54000,   1
 7494,'3048        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0094000, -24.24000,   1
 7496,'3049        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0094000, -24.24000,   1
 7497,'3050        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0094000, -24.24000,   1
 7500,'3051        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0105305, -24.83000,   1
 7501,'3052        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0105305, -24.83000,   1
 7502,'3053        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0105305, -24.83000,   1
 7505,'3054        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0197130, -23.93000,   1
 7507,'3055        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0197130, -23.93000,   1
 7508,'3056        ', 115.0000,2,     0.000,     0.000,   1,  26,1.0197130, -23.93000,   1
 7509,'3057        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0282348, -26.44000,   1
 7510,'3058        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0197130, -23.93000,   1
 7511,'3059        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0197130, -23.93000,   1
 7512,'3060        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0197130, -23.93000,   1
 7513,'3061        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0197130, -23.93000,   1
 7514,'3062        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0282348, -26.44000,   1
 7521,'3063        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0197130, -23.93000,   1
 7522,'3064        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0197130, -23.93000,   1
 7523,'3065        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0197130, -23.93000,   1
 7524,'3066        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0197130, -23.93000,   1
 7528,'3067        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0271565, -32.42000,   1
 7529,'3068        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0271565, -32.42000,   1
 7530,'3069        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7531,'3070        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0271565, -32.42000,   1
 7533,'3071        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0271565, -32.42000,   1
 7534,'3072        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0319740, -30.97000,   1
 7538,'3073        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0269912, -32.24000,   1
 7539,'3074        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0269912, -32.24000,   1
 7540,'3075        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0269912, -32.24000,   1
 7541,'3076        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0269912, -32.24000,   1
 7546,'3077        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0276608, -32.16000,   1
 7547,'3078        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0276608, -32.16000,   1
 7548,'3079        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0276608, -32.16000,   1
 7550,'3080        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7551,'3081        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7552,'3082        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7553,'3083        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7556,'3084        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0287304, -31.94000,   1
 7558,'3085        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0287304, -31.94000,   1
 7569,'3086        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0287304, -31.94000,   1
 7570,'3087        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7571,'3088        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0287304, -31.94000,   1
 7572,'3089        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0287304, -31.94000,   1
 7573,'3090        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0287304, -31.94000,   1
 7575,'3091        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7576,'3092        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7577,'3093        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7578,'3094        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7580,'3095        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0287304, -31.94000,   1
 7582,'3096        ', 115.0000,2,     0.000,     0.000,   1,  26,1.0287304, -31.94000,   1
 7583,'3097        ', 115.0000,2,     0.000,     0.000,   1,  26,1.0287304, -31.94000,   1
 7585,'3098        ',  23.0000,1,     0.000,     0.000,   1,  26,0.9961739, -37.20000,   1
 7587,'3099        ',  23.0000,1,     0.000,     0.000,   1,  26,0.9961739, -37.20000,   1
 7588,'3100        ',  23.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7589,'3101        ',  23.0000,1,     0.000,     0.000,   1,  26,0.9961739, -37.20000,   1
 7590,'3102        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0293218, -31.81000,   1
 7591,'3103        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0295217, -31.78000,   1
 7594,'3104        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0331478, -30.77000,   1
 7595,'3105        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0331478, -30.77000,   1
 7596,'3106        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0331478, -30.77000,   1
 7601,'3107        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0372609, -28.82000,   1
 7602,'3108        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0372609, -28.82000,   1
 7603,'3109        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0372609, -28.82000,   1
 7604,'3110        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0229565, -23.14000,   1
 7605,'3111        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0229565, -23.14000,   1
 7606,'3112        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0229565, -23.14000,   1
 7615,'3113        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0385218, -28.34000,   1
 7617,'3114        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0385218, -28.34000,   1
 7618,'3115        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0385218, -28.34000,   1
 7621,'3116        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0385218, -28.34000,   1
 7628,'3117        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0385218, -28.34000,   1
 7629,'3118        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0385218, -28.34000,   1
 7630,'3119        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0385218, -28.34000,   1
 7631,'3120        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0385218, -28.34000,   1
 7632,'3121        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0385044, -28.35000,   1
 7634,'3122        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0570869, -33.71000,   1
 7635,'3123        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0636522, -34.74000,   1
 7639,'3124        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0636522, -34.74000,   1
 7641,'3125        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0354087, -28.79000,   1
 7645,'3126        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0356522, -28.74000,   1
 7651,'3127        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7656,'3128        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0300522, -29.31000,   1
 7657,'3129        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0300522, -29.31000,   1
 7659,'3130        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0308435, -29.12000,   1
 7660,'3131        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0308435, -29.12000,   1
 7668,'3132        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0308957, -29.10000,   1
 7671,'3133        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0308957, -29.10000,   1
 7672,'3134        ', 115.0000,2,     0.000,     0.000,   1,  26,1.0308957, -29.10000,   1
 7674,'3135        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0194435, -36.03000,   1
 7675,'3136        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0194435, -36.03000,   1
 7676,'3137        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0194435, -36.03000,   1
 7683,'3138        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0485218, -41.03000,   1
 7684,'3139        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0485218, -41.03000,   1
 7685,'3140        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0485218, -41.03000,   1
 7687,'3141        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0219043, -36.61000,   1
 7690,'3142        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0240870, -36.44000,   1
 7691,'3143        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0240870, -36.44000,   1
 7692,'3144        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0240870, -36.44000,   1
 7697,'3145        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0307131, -35.70000,   1
 7699,'3146        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0307131, -35.70000,   1
 7706,'3147        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0307131, -35.70000,   1
 7707,'3148        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0307131, -35.70000,   1
 7708,'3149        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0307131, -35.70000,   1
 7709,'3150        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0307131, -35.70000,   1
 7711,'3151        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0307131, -35.70000,   1
 7713,'3152        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0307131, -35.70000,   1
 7719,'3153        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0280869, -35.05000,   1
 7723,'3154        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0280869, -35.05000,   1
 7725,'3155        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0280869, -35.05000,   1
 7731,'3156        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0161740, -34.85000,   1
 7732,'3157        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0161740, -34.85000,   1
 7733,'3158        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0137304, -32.42000,   1
 7734,'3159        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0137304, -32.42000,   1
 7741,'3160        ',  13.2000,1,     0.000,     0.000,   1,  26,1.0962121, -36.40000,   1
 7742,'3161        ',  13.2000,1,     0.000,     0.000,   1,  26,1.0962121, -36.40000,   1
 7744,'3162        ',  13.2000,1,     0.000,     0.000,   1,  26,1.0962121, -36.40000,   1
 7749,'3163        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0173217, -30.05000,   1
 7750,'3164        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0173217, -30.05000,   1
 7754,'3165        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0304695, -29.84000,   1
 7755,'3166        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0304695, -29.84000,   1
 7757,'3167        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0304695, -29.84000,   1
 7763,'3168        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0171652, -30.06000,   1
 7765,'3169        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7766,'3170        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0259014, -25.66000,   1
 7768,'3171        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0258405, -25.68000,   1
 7770,'3172        ', 345.0000,1,     0.000,     0.000,   1,  26,1.0258405, -25.68000,   1
 7771,'3173        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0216174, -30.55000,   1
 7772,'3174        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0216174, -30.55000,   1
 7774,'3175        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0216174, -30.55000,   1
 7775,'3176        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7780,'3177        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0216174, -30.55000,   1
 7782,'3178        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0216174, -30.55000,   1
 7784,'3179        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0216174, -30.55000,   1
 7786,'3180        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0216174, -30.55000,   1
 7793,'3181        ',  23.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7794,'3182        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0469565, -37.87000,   1
 7795,'3183        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0089914, -33.15000,   1
 7799,'3184        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0089914, -33.15000,   1
 7800,'3185        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0089914, -33.15000,   1
 7803,'3186        ',  27.6000,1,     0.000,     0.000,   1,  26,0.9833333, -37.75000,   1
 7804,'3187        ',  27.6000,1,     0.000,     0.000,   1,  26,0.9833333, -37.75000,   1
 7806,'3188        ',  27.6000,1,     0.000,     0.000,   1,  26,0.9833333, -37.75000,   1
 7807,'3189        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0057304, -36.21000,   1
 7811,'3190        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0057304, -36.21000,   1
 7813,'3191        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0057304, -36.21000,   1
 7815,'3192        ',  23.0000,1,     0.000,     0.000,   1,  26,0.9891304, -42.89000,   1
 7817,'3193        ',  23.0000,1,     0.000,     0.000,   1,  26,0.9891304, -42.89000,   1
 7819,'3194        ',  23.0000,1,     0.000,     0.000,   1,  26,0.9891304, -42.89000,   1
 7821,'3195        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0042087, -17.29000,   1
 7823,'3196        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0646087, -21.10000,   1
 7824,'3197        ',  23.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7828,'3198        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0218869, -36.10000,   1
 7833,'3199        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0218869, -36.10000,   1
 7834,'3200        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0218869, -36.10000,   1
 7836,'3201        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0218869, -36.10000,   1
 7837,'3202        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0218869, -36.10000,   1
 7839,'3203        ',  27.6000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7840,'3204        ',  27.6000,1,     0.000,     0.000,   1,  26,0.9999638, -41.60000,   1
 7841,'3205        ',  27.6000,1,     0.000,     0.000,   1,  26,0.9999638, -41.60000,   1
 7843,'3206        ',  27.6000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7846,'3207        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0207131, -35.38000,   1
 7847,'3208        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0207131, -35.38000,   1
 7848,'3209        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0207131, -35.38000,   1
 7849,'3210        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0207131, -35.38000,   1
 7850,'3211        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0207131, -35.38000,   1
 7852,'3212        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0112261, -21.25000,   1
 7853,'3213        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0114957, -21.21000,   1
 7856,'3214        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0112435, -20.13000,   1
 7858,'3215        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0116174, -20.73000,   1
 7860,'3216        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7861,'3217        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7868,'3218        ',  13.8000,1,     0.000,     0.000,   1,  26,1.0012319, -22.36000,   1
 7869,'3219        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7874,'3220        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0061044, -19.97000,   1
 7875,'3221        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0063131, -19.93000,   1
 7878,'3222        ', 115.0000,2,     0.000,     0.000,   1,  26,1.0063131, -19.93000,   1
 7880,'3223        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0045652, -19.99000,   1
 7881,'3224        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0045652, -19.99000,   1
 7882,'3225        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0045652, -19.99000,   1
 7883,'3226        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0045652, -19.99000,   1
 7884,'3227        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0045652, -19.99000,   1
 7886,'3228        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0045652, -19.99000,   1
 7893,'3229        ',  69.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7894,'3230        ',  69.0000,1,     0.000,     0.000,   1,  26,0.9996521, -20.84000,   1
 7899,'3231        ',  23.0000,1,     0.000,     0.000,   1,  26,0.9858261, -25.09000,   1
 7900,'3232        ',  23.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7903,'3233        ',  23.0000,1,     0.000,     0.000,   1,  26,0.9858261, -25.09000,   1
 7904,'3234        ',  23.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7908,'3235        ',  69.0000,2,     0.000,     0.000,   1,  26,1.0056087, -19.90000,   1
 7910,'3236        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0064870, -16.14000,   1
 7911,'3237        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0064870, -16.14000,   1
 7916,'3238        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0634348, -22.05000,   1
 7921,'3239        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0634348, -22.05000,   1
 7922,'3240        ',  23.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 7923,'3241        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0634348, -22.05000,   1
 7924,'3242        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0130782, -17.98000,   1
 7925,'3243        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0088434, -18.11000,   1
 7928,'3244        ', 115.0000,2,     0.000,     0.000,   1,  26,1.0130782, -17.98000,   1
 7929,'3245        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0037217, -18.80000,   1
 7930,'3246        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0078870, -18.48000,   1
 7931,'3247        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0068260, -20.28000,   1
 7932,'3248        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0166956, -19.71000,   1
 7936,'3249        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0167652, -19.68000,   1
 7939,'3250        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0117217, -20.30000,   1
 7940,'3251        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0117217, -20.30000,   1
 7941,'3252        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0078609, -20.58000,   1
 7949,'3253        ',  13.2000,1,     0.000,     0.000,   1,  26,0.9430303, -28.47000,   1
 7950,'3254        ',  13.2000,1,     0.000,     0.000,   1,  26,0.9397727, -28.55000,   1
 7951,'3255        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0109652, -20.69000,   1
 7959,'3256        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0110695, -21.14000,   1
 7962,'3257        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0130087, -23.27000,   1
 7968,'3258        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0130087, -23.27000,   1
 7969,'3259        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0130087, -23.27000,   1
 7973,'3260        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0011653, -23.69000,   1
 7974,'3261        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0011653, -23.69000,   1
 7980,'3262        ',  13.8000,1,     0.000,     0.000,   1,  26,1.0734057, -25.72000,   1
 7981,'3263        ',  13.8000,1,     0.000,     0.000,   1,  26,1.0734057, -25.72000,   1
 7982,'3264        ',  13.8000,1,     0.000,     0.000,   1,  26,1.0844203, -25.10000,   1
 7983,'3265        ',  13.8000,1,     0.000,     0.000,   1,  26,1.0844203, -25.10000,   1
 7986,'3266        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0290434, -32.41000,   1
 7987,'3267        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0378261, -37.62000,   1
 7990,'3268        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0378261, -37.62000,   1
 7997,'3269        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0378261, -37.62000,   1
 7998,'3270        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0378261, -37.62000,   1
 7999,'3271        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0378261, -37.62000,   1
 8001,'3272        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0117826, -41.38000,   1
 8002,'3273        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0325652, -42.41000,   1
 8003,'3274        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0081739, -47.42000,   1
 8010,'3275        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0412869, -39.57000,   1
 8011,'3276        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0448956, -39.95000,   1
 8013,'3277        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0448956, -39.95000,   1
 8018,'3278        ',  13.2000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8019,'3279        ',  13.2000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8020,'3280        ',  13.2000,1,     0.000,     0.000,   1,  26,1.0533334, -41.64000,   1
 8021,'3281        ',  13.2000,1,     0.000,     0.000,   1,  26,1.0533334, -41.64000,   1
 8022,'3282        ',  13.2000,2,     0.000,     0.000,   1,  26,1.0533334, -41.64000,   1
 8025,'3283        ',  13.2000,1,     0.000,     0.000,   1,  26,1.0533334, -41.64000,   1
 8026,'3284        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0421913, -40.00000,   1
 8029,'3285        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0421913, -40.00000,   1
 8030,'3286        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0421913, -40.00000,   1
 8035,'3287        ',  69.0000,1,     0.000,     0.000,   1,  26,1.0262754, -40.42000,   1
 8036,'3288        ',  69.0000,1,     0.000,     0.000,   1,  26,1.0262754, -40.42000,   1
 8037,'3289        ',  69.0000,2,     0.000,     0.000,   1,  26,1.0262754, -40.42000,   1
 8038,'3290        ',  69.0000,1,     0.000,     0.000,   1,  26,1.0262754, -40.42000,   1
 8043,'3291        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0377392, -40.02000,   1
 8044,'3292        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0377392, -40.02000,   1
 8045,'3293        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0377392, -40.02000,   1
 8047,'3294        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0377392, -40.02000,   1
 8048,'3295        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0377392, -40.02000,   1
 8051,'3296        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0302696, -39.61000,   1
 8052,'3297        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0302696, -39.61000,   1
 8053,'3298        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0302696, -39.61000,   1
 8057,'3299        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0250783, -38.65000,   1
 8058,'3300        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0250783, -38.65000,   1
 8059,'3301        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0250783, -38.65000,   1
 8061,'3302        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0245043, -37.53000,   1
 8064,'3303        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0232869, -37.62000,   1
 8065,'3304        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0232869, -37.62000,   1
 8066,'3305        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0232869, -37.62000,   1
 8071,'3306        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0228696, -37.24000,   1
 8072,'3307        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0228696, -37.24000,   1
 8074,'3308        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0228696, -37.24000,   1
 8076,'3309        ',  13.8000,1,     0.000,     0.000,   1,  26,1.0029711, -42.31000,   1
 8078,'3310        ',  13.8000,1,     0.000,     0.000,   1,  26,1.0029711, -42.31000,   1
 8081,'3311        ',  13.8000,2,     0.000,     0.000,   1,  26,1.0029711, -42.31000,   1
 8083,'3312        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0259652, -36.40000,   1
 8086,'3313        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0262434, -36.37000,   1
 8087,'3314        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0272174, -36.37000,   1
 8097,'3315        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0332087, -33.91000,   1
 8098,'3316        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0302609, -34.96000,   1
 8101,'3317        ', 115.0000,2,     0.000,     0.000,   1,  26,1.0202261, -36.15000,   1
 8102,'3318        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0309217, -34.90000,   1
 8106,'3319        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0164783, -34.58000,   1
 8107,'3320        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0164783, -34.58000,   1
 8108,'3321        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0164783, -34.58000,   1
 8109,'3322        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0261217, -35.86000,   1
 8118,'3323        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0195043, -34.85000,   1
 8121,'3324        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0269305, -35.79000,   1
 8122,'3325        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0208435, -34.74000,   1
 8124,'3326        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0174000, -34.84000,   1
 8125,'3327        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0174000, -34.84000,   1
 8129,'3328        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0174000, -34.84000,   1
 8131,'3329        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0332869, -33.94000,   1
 8136,'3330        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0332956, -33.94000,   1
 8138,'3331        ', 115.0000,2,     0.000,     0.000,   1,  26,1.0332956, -33.94000,   1
 8140,'3332        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0177131, -37.34000,   1
 8143,'3333        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0373217, -39.67000,   1
 8148,'3334        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0373217, -39.67000,   1
 8149,'3335        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0398260, -40.26000,   1
 8151,'3336        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0395391, -40.05000,   1
 8153,'3337        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0386696, -41.41000,   1
 8156,'3338        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0386696, -41.41000,   1
 8162,'3339        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0359391, -41.92000,   1
 8163,'3340        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0359391, -41.92000,   1
 8164,'3341        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0359391, -41.92000,   1
 8171,'3342        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0326347, -42.17000,   1
 8172,'3343        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0326347, -42.17000,   1
 8173,'3344        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0326347, -42.17000,   1
 8174,'3345        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0326347, -42.17000,   1
 8176,'3346        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0326347, -42.17000,   1
 8179,'3347        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0180609, -42.51000,   1
 8180,'3348        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0180609, -42.51000,   1
 8181,'3349        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0180609, -42.51000,   1
 8183,'3350        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8186,'3351        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0013391, -44.66000,   1
 8187,'3352        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0031217, -42.00000,   1
 8188,'3353        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0013391, -44.66000,   1
 8191,'3354        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8192,'3355        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8193,'3356        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8194,'3357        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8195,'3358        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8196,'3359        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8197,'3360        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8198,'3361        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8199,'3362        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8200,'3363        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8201,'3364        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8202,'3365        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8203,'3366        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8204,'3367        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8205,'3368        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8206,'3369        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8210,'3370        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0303652, -41.85000,   1
 8211,'3371        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0200000, -43.26000,   1
 8212,'3372        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0303652, -41.85000,   1
 8213,'3373        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8214,'3374        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0232782, -42.98000,   1
 8216,'3375        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0326521, -41.62000,   1
 8217,'3376        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0083826, -42.23000,   1
 8218,'3377        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0026870, -41.99000,   1
 8220,'3378        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0170348, -42.66000,   1
 8221,'3379        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0170348, -42.66000,   1
 8222,'3380        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0170348, -42.66000,   1
 8223,'3381        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0170348, -42.66000,   1
 8225,'3382        ',  27.6000,1,     0.000,     0.000,   1,  26,1.0398189, -46.78000,   1
 8226,'3383        ',  27.6000,1,     0.000,     0.000,   1,  26,1.0398189, -46.78000,   1
 8227,'3384        ',  27.6000,2,     0.000,     0.000,   1,  26,1.0398189, -46.78000,   1
 8231,'3385        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0179913, -43.26000,   1
 8233,'3386        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0444783, -42.59000,   1
 8242,'3387        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0449913, -44.41000,   1
 8245,'3388        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0449913, -44.41000,   1
 8246,'3389        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0449913, -44.41000,   1
 8250,'3390        ',  13.8000,1,     0.000,     0.000,   1,  26,1.1424638, -45.96000,   1
 8251,'3391        ',  13.8000,2,     0.000,     0.000,   1,  26,1.1424638, -45.96000,   1
 8253,'3392        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0434608, -44.55000,   1
 8256,'3393        ',  27.6000,2,     0.000,     0.000,   1,  26,1.1269202, -45.75000,   1
 8259,'3394        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0344609, -45.12000,   1
 8261,'3395        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0344609, -45.12000,   1
 8262,'3396        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0344609, -45.12000,   1
 8265,'3397        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0263826, -45.12000,   1
 8266,'3398        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0263826, -45.12000,   1
 8269,'3399        ',  69.0000,1,     0.000,     0.000,   1,  26,1.0244783, -43.12000,   1
 8270,'3400        ',  69.0000,1,     0.000,     0.000,   1,  26,1.0244783, -43.12000,   1
 8271,'3401        ',  69.0000,2,     0.000,     0.000,   1,  26,1.0244783, -43.12000,   1
 8277,'3402        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0236261, -45.85000,   1
 8278,'3403        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0236261, -45.85000,   1
 8279,'3404        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8280,'3405        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8286,'3406        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0290434, -45.13000,   1
 8291,'3407        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0290434, -45.13000,   1
 8293,'3408        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0194000, -43.89000,   1
 8298,'3409        ',  13.8000,1,     0.000,     0.000,   1,  26,1.0626812, -47.58000,   1
 8303,'3410        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0241479, -44.89000,   1
 8309,'3411        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0241479, -44.89000,   1
 8310,'3412        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0241479, -44.89000,   1
 8311,'3413        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0241479, -44.89000,   1
 8318,'3414        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0227218, -45.03000,   1
 8319,'3415        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0227218, -45.03000,   1
 8320,'3416        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0227218, -45.03000,   1
 8321,'3417        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0056348, -47.63000,   1
 8322,'3418        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8326,'3419        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0056348, -47.63000,   1
 8328,'3420        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0056348, -47.63000,   1
 8329,'3421        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0056348, -47.63000,   1
 8330,'3422        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8331,'3423        ',  13.8000,1,     0.000,     0.000,   1,  26,1.0300000, -53.05000,   1
 8334,'3424        ',  13.8000,1,     0.000,     0.000,   1,  26,1.0300000, -53.05000,   1
 8335,'3425        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0033566, -47.81000,   1
 8338,'3426        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0014000, -48.08000,   1
 8341,'3427        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0042783, -47.50000,   1
 8342,'3428        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0042783, -47.50000,   1
 8343,'3429        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8344,'3430        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8345,'3431        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8346,'3432        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8351,'3433        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8352,'3434        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8354,'3435        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8356,'3436        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8357,'3437        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8358,'3438        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8359,'3439        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8360,'3440        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8361,'3441        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8362,'3442        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8364,'3443        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0024956, -47.40000,   1
 8365,'3444        ', 115.0000,1,     0.000,     0.000,   1,  26,0.9958000, -46.04000,   1
 8368,'3445        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8379,'3446        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0024956, -47.40000,   1
 8380,'3447        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0024956, -47.40000,   1
 8381,'3448        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8382,'3449        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0024956, -47.40000,   1
 8383,'3450        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0024956, -47.40000,   1
 8384,'3451        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0024956, -47.40000,   1
 8391,'3452        ',  27.6000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8392,'3453        ',  27.6000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8393,'3454        ',  27.6000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8394,'3455        ',  27.6000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8395,'3456        ',  27.6000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8396,'3457        ',  27.6000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8401,'3458        ',  27.6000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8402,'3459        ',  27.6000,1,     0.000,     0.000,   1,  26,0.9646739, -57.31000,   1
 8403,'3460        ',  13.8000,1,     0.000,     0.000,   1,  26,1.0103623, -55.46000,   1
 8407,'3461        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8408,'3462        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8409,'3463        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8410,'3464        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8411,'3465        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8412,'3466        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8413,'3467        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8416,'3468        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8417,'3469        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8418,'3470        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8420,'3471        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8421,'3472        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8422,'3473        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0186261, -46.72000,   1
 8423,'3474        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0177131, -46.80000,   1
 8430,'3475        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0316956, -47.99000,   1
 8431,'3476        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0317652, -47.99000,   1
 8441,'3477        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0317652, -47.99000,   1
 8449,'3478        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0317652, -47.99000,   1
 8450,'3479        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0317652, -47.99000,   1
 8452,'3480        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0317652, -47.99000,   1
 8453,'3481        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0317652, -47.99000,   1
 8454,'3482        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0317652, -47.99000,   1
 8466,'3483        ',  14.6000,2,     0.000,     0.000,   1,  26,1.0217123, -47.99000,   1
 8467,'3484        ',  14.6000,2,     0.000,     0.000,   1,  26,1.0217123, -47.99000,   1
 8472,'3485        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0199478, -45.96000,   1
 8473,'3486        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0301217, -48.16000,   1
 8475,'3487        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8480,'3488        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0301478, -48.15000,   1
 8484,'3489        ',  13.2000,1,     0.000,     0.000,   1,  26,1.0556818, -54.63000,   1
 8488,'3490        ',  13.2000,1,     0.000,     0.000,   1,  26,1.0231061, -48.16000,   1
 8491,'3491        ', 115.0000,2,     0.000,     0.000,   1,  26,1.0290087, -48.56000,   1
 8493,'3492        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0290087, -48.56000,   1
 8498,'3493        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0290087, -48.56000,   1
 8501,'3494        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0242522, -49.12000,   1
 8505,'3495        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0242522, -49.12000,   1
 8512,'3496        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0242522, -49.12000,   1
 8513,'3497        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0242522, -49.12000,   1
 8514,'3498        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0242522, -49.12000,   1
 8517,'3499        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8518,'3500        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8519,'3501        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8520,'3502        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8521,'3503        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8522,'3504        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8523,'3505        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8524,'3506        ',  13.8000,1,     0.000,     0.000,   1,  26,1.0242753, -49.12000,   1
 8525,'3507        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8526,'3508        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8527,'3509        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8529,'3510        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0252695, -48.78000,   1
 8530,'3511        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0287913, -48.30000,   1
 8537,'3512        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0287913, -48.30000,   1
 8538,'3513        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0287913, -48.30000,   1
 8539,'3514        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0287913, -48.30000,   1
 8540,'3515        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0292522, -47.37000,   1
 8547,'3516        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0292522, -47.37000,   1
 8552,'3517        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0182956, -43.75000,   1
 8554,'3518        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0182956, -43.75000,   1
 8557,'3519        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0120522, -47.09000,   1
 8559,'3520        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0120522, -47.09000,   1
 8560,'3521        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0120522, -47.09000,   1
 8562,'3522        ', 138.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8563,'3523        ', 138.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8564,'3524        ', 138.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8565,'3525        ', 138.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8566,'3526        ', 138.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8567,'3527        ', 138.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8568,'3528        ', 138.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8569,'3529        ', 138.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8572,'3530        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8574,'3531        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8577,'3532        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0195652, -45.97000,   1
 8580,'3533        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0195652, -45.97000,   1
 8582,'3534        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0195652, -45.97000,   1
 8583,'3535        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0195652, -45.97000,   1
 8584,'3536        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0195652, -45.97000,   1
 8585,'3537        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8586,'3538        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0195652, -45.97000,   1
 8587,'3539        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0195652, -45.97000,   1
 8588,'3540        ',  19.0000,2,     0.000,     0.000,   1,  26,1.0156842, -41.09000,   1
 8590,'3541        ',  17.1000,2,     0.000,     0.000,   1,  26,1.0180117, -41.01000,   1
 8593,'3542        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0075566, -18.58000,   1
 8595,'3543        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0035131, -18.89000,   1
 8601,'3544        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0794348, -22.37000,   1
 8602,'3545        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0794348, -22.37000,   1
 8604,'3546        ',  23.0000,1,     0.000,     0.000,   1,  26,1.0794348, -22.37000,   1
 8605,'3547        ', 115.0000,1,     0.000,     0.000,   1,  26,0.9948609, -44.67000,   1
 8608,'3548        ', 115.0000,1,     0.000,     0.000,   1,  26,0.9948609, -44.67000,   1
 8609,'3549        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8610,'3550        ', 115.0000,1,     0.000,     0.000,   1,  26,0.9948609, -44.67000,   1
 8611,'3551        ', 115.0000,1,     0.000,     0.000,   1,  26,0.9948609, -44.67000,   1
 8612,'3552        ',  27.6000,1,     0.000,     0.000,   1,  26,0.9789855, -49.03000,   1
 8616,'3553        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8617,'3554        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0066348, -40.37000,   1
 8620,'3555        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0096956, -40.13000,   1
 8621,'3556        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0096956, -40.13000,   1
 8623,'3557        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0096956, -40.13000,   1
 8628,'3558        ',  13.8000,1,     0.000,     0.000,   1,  26,1.0086231, -42.80000,   1
 8629,'3559        ',  13.8000,1,     0.000,     0.000,   1,  26,0.9952174, -42.53000,   1
 8636,'3560        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0107913, -39.04000,   1
 8637,'3561        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0107478, -39.05000,   1
 8638,'3562        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0107478, -39.05000,   1
 8640,'3563        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8641,'3564        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8642,'3565        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8643,'3566        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8644,'3567        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8645,'3568        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8646,'3569        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8647,'3570        ', 345.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8648,'3571        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8649,'3572        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8650,'3573        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8651,'3574        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8652,'3575        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8653,'3576        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8654,'3577        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8655,'3578        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8656,'3579        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8657,'3580        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8658,'3581        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8659,'3582        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8662,'3583        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8663,'3584        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8664,'3585        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8665,'3586        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0101304, -40.20000,   1
 8667,'3587        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8668,'3588        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8669,'3589        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8670,'3590        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8671,'3591        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8673,'3592        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8674,'3593        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8675,'3594        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0101304, -40.20000,   1
 8676,'3595        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8677,'3596        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0101304, -40.20000,   1
 8678,'3597        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8679,'3598        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0101304, -40.20000,   1
 8680,'3599        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8681,'3600        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0101304, -40.20000,   1
 8686,'3601        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0101304, -40.20000,   1
 8693,'3602        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0101304, -40.20000,   1
 8694,'3603        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0101304, -40.20000,   1
 8695,'3604        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8696,'3605        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0101304, -40.20000,   1
 8697,'3606        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0101304, -40.20000,   1
 8698,'3607        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0107826, -39.04000,   1
 8701,'3608        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0107826, -39.04000,   1
 8703,'3609        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0107826, -39.04000,   1
 8705,'3610        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0107826, -39.04000,   1
 8706,'3611        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0107826, -39.04000,   1
 8707,'3612        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0107826, -39.04000,   1
 8708,'3613        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0107826, -39.04000,   1
 8709,'3614        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0107826, -39.04000,   1
 8710,'3615        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0107826, -39.04000,   1
 8711,'3616        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8712,'3617        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8713,'3618        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8714,'3619        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0107826, -39.04000,   1
 8716,'3620        ',  13.2000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8717,'3621        ',  13.2000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8718,'3622        ',  13.2000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8719,'3623        ',  13.2000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8720,'3624        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8722,'3625        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8723,'3626        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8724,'3627        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8725,'3628        ', 115.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8726,'3629        ',  21.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8727,'3630        ',  21.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8728,'3631        ',  21.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8729,'3632        ',  21.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8730,'3633        ',  21.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8731,'3634        ',  21.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8732,'3635        ', 115.0000,1,     0.000,     0.000,   1,  26,0.9858609, -24.56000,   1
 8735,'3636        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0224521, -24.01000,   1
 8742,'3637        ',  69.0000,1,     0.000,     0.000,   1,  26,1.0100290, -41.85000,   1
 8746,'3638        ',  69.0000,2,     0.000,     0.000,   1,  26,0.9895217, -43.49000,   1
 8753,'3639        ',  69.0000,1,     0.000,     0.000,   1,  26,1.0029130, -42.30000,   1
 8754,'3640        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0115652, -42.93000,   1
 8760,'3641        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0115652, -42.93000,   1
 8764,'3642        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0333304, -33.61000,   1
 8775,'3643        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0333304, -33.61000,   1
 8777,'3644        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0333304, -33.61000,   1
 8781,'3645        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0333304, -33.61000,   1
 8784,'3646        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0333304, -33.61000,   1
 8785,'3647        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0333304, -33.61000,   1
 8786,'3648        ',   1.0000,1,     0.000,     0.000,   1,  26,1.0340000, -33.20000,   1
 8787,'3649        ',   1.0000,1,     0.000,     0.000,   1,  26,1.0340000, -32.90000,   1
 8788,'3650        ',   1.0000,1,     0.000,     0.000,   1,  26,1.0340000, -32.84000,   1
 8789,'3651        ',  13.8000,2,     0.000,     0.000,   1,  26,1.0757246, -39.41000,   1
 8790,'3652        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8791,'3653        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8792,'3654        ',  13.8000,2,     0.000,     0.000,   1,  26,1.0789855, -38.33000,   1
 8797,'3655        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8798,'3656        ',  13.8000,1,     0.000,     0.000,   1,  26,1.0781884, -37.11000,   1
 8801,'3657        ',  13.8000,1,     0.000,     0.000,   1,  26,1.0780435, -38.30000,   1
 8802,'3658        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8803,'3659        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8804,'3660        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8813,'3661        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8814,'3662        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8815,'3663        ',  13.8000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8816,'3664        ',  13.8000,2,     0.000,     0.000,   1,  26,0.9860870, -29.67000,   1
 8818,'3665        ',  13.8000,1,     0.000,     0.000,   1,  26,0.9860870, -29.67000,   1
 8824,'3666        ',  13.8000,1,     0.000,     0.000,   1,  26,1.0337681, -33.20000,   1
 8825,'3667        ',  13.8000,2,     0.000,     0.000,   1,  26,1.0450000, -27.80000,   1
 8827,'3668        ',  13.8000,2,     0.000,     0.000,   1,  26,1.0465941, -27.91000,   1
 8829,'3669        ',  13.8000,2,     0.000,     0.000,   1,  26,1.0460869, -27.44000,   1
 8832,'3670        ',  13.8000,2,     0.000,     0.000,   1,  26,1.0455797, -27.84000,   1
 8833,'3671        ',  13.8000,2,     0.000,     0.000,   1,  26,1.0458696, -27.41000,   1
 8837,'3672        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0168957, -34.78000,   1
 8838,'3673        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0168957, -34.78000,   1
 8839,'3674        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0168957, -34.78000,   1
 8841,'3675        ',  69.0000,1,     0.000,     0.000,   1,  26,1.0123913, -23.54000,   1
 8843,'3676        ',  69.0000,1,     0.000,     0.000,   1,  26,1.0123913, -23.54000,   1
 8844,'3677        ',  69.0000,4,     0.000,     0.000,   1,  26,1.0000000,   0.00000,   1
 8850,'3678        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0219131, -36.61000,   1
 8851,'3679        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0219131, -36.61000,   1
 8852,'3680        ', 115.0000,1,     0.000,     0.000,   1,  26,1.0219131, -36.61000,   1
 8859,'3681        ', 345.0000,1,     0.000,     0.000,   3,  27,1.0408232,   6.46000,   1
 8860,'3682        ', 345.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 8864,'3683        ', 345.0000,1,     0.000,     0.000,   3,  27,1.0408232,   6.46000,   1
 8869,'3684        ', 230.0000,1,     0.000,     0.000,   3,  27,1.0302522,   6.38000,   1
 8876,'3685        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0421159,   6.18000,   1
 8889,'3686        ', 345.0000,1,     0.000,     0.000,   3,  27,1.0360405,  10.73000,   1
 8891,'3687        ', 230.0000,1,     0.000,     0.000,   3,  27,1.0190827,   9.50000,   1
 8893,'3688        ', 138.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 8894,'3689        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0141449,   8.98000,   1
 8901,'3690        ', 138.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 8902,'3691        ', 138.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 8918,'3692        ', 138.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 8919,'3693        ', 138.0000,2,     0.000,     0.000,   3,  27,1.0379927,   6.91000,   1
 8921,'3694        ', 138.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 8922,'3695        ', 138.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 8930,'3696        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0312608,   4.74000,   1
 8940,'3697        ', 138.0000,2,     0.000,     0.000,   3,  27,1.0280869,   4.84000,   1
 8944,'3698        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0259492,   3.44000,   1
 8949,'3699        ', 230.0000,1,     0.000,     0.000,   3,  27,1.0201478,   9.93000,   1
 8954,'3700        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0130652,  10.27000,   1
 8955,'3701        ', 138.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 8956,'3702        ', 138.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 8958,'3703        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0206667,   6.45000,   1
 8967,'3704        ', 345.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 8968,'3705        ', 345.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 8973,'3706        ', 345.0000,1,     0.000,     0.000,   3,  27,1.0303711,   4.10000,   1
 8974,'3707        ', 230.0000,1,     0.000,     0.000,   3,  27,1.0287044,   2.60000,   1
 8976,'3708        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0274855,   2.05000,   1
 8981,'3709        ', 138.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 8992,'3710        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0027174,  -5.68000,   1
 9000,'3711        ', 138.0000,2,     0.000,     0.000,   3,  27,1.0160000,  -1.54000,   1
 9007,'3712        ', 345.0000,2,     0.000,     0.000,   3,  27,1.0260580,   3.86000,   1
 9008,'3713        ', 345.0000,1,     0.000,     0.000,   3,  27,1.0259391,   3.64000,   1
 9021,'3714        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0217971,  -0.60000,   1
 9025,'3715        ', 138.0000,2,     0.000,     0.000,   3,  27,1.0159855,  -1.21000,   1
 9028,'3716        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0221014,   0.76000,   1
 9033,'3717        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0225725,   0.79000,   1
 9041,'3718        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0205507,   0.72000,   1
 9042,'3719        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0205435,   0.72000,   1
 9055,'3720        ', 345.0000,1,     0.000,     0.000,   3,  27,1.0305449,  16.61000,   1
 9058,'3721        ', 230.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9061,'3722        ', 230.0000,2,     0.000,     0.000,   3,  27,1.0346348,  17.28000,   1
 9072,'3723        ', 138.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9076,'3724        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0278188,  26.93000,   1
 9084,'3725        ', 345.0000,1,     0.000,     0.000,   3,  27,1.0335739,  14.10000,   1
 9087,'3726        ', 230.0000,1,     0.000,     0.000,   3,  27,1.0250261,  12.63000,   1
 9092,'3727        ', 138.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9093,'3728        ', 138.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9094,'3729        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0104855,  16.56000,   1
 9101,'3730        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0246521,  12.71000,   1
 9104,'3731        ', 138.0000,2,     0.000,     0.000,   3,  27,1.0331377,  29.93000,   1
 9110,'3732        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0124565,  14.47000,   1
 9117,'3733        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0103841,  14.92000,   1
 9118,'3734        ', 138.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9119,'3735        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0335797,  12.57000,   1
 9125,'3736        ', 345.0000,1,     0.000,     0.000,   3,  27,1.0299913,  17.79000,   1
 9126,'3737        ', 345.0000,1,     0.000,     0.000,   3,  27,1.0307275,  17.31000,   1
 9128,'3738        ',  19.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9130,'3739        ',  19.0000,2,     0.000,     0.000,   3,  27,0.9932106,  25.00000,   1
 9133,'3740        ', 138.0000,2,     0.000,     0.000,   3,  27,1.0349855,   6.02000,   1
 9134,'3741        ', 138.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9146,'3742        ', 138.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9147,'3743        ', 138.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9153,'3744        ', 138.0000,2,     0.000,     0.000,   3,  27,1.0100579,   0.61000,   1
 9159,'3745        ', 345.0000,1,     0.000,     0.000,   3,  27,1.0371072,   5.31000,   1
 9172,'3746        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0386884,   4.52000,   1
 9185,'3747        ',  19.0000,2,     0.000,     0.000,   3,  27,1.0024210,   7.97000,   1
 9186,'3748        ',  19.0000,1,     0.000,     0.000,   3,  27,1.0371053,   5.31000,   1
 9187,'3749        ',  19.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9188,'3750        ',  19.0000,1,     0.000,     0.000,   3,  27,1.0371053,   5.31000,   1
 9189,'3751        ',  19.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9193,'3752        ', 345.0000,1,     0.000,     0.000,   3,  27,1.0446059,   5.05000,   1
 9194,'3753        ', 345.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9197,'3754        ', 345.0000,1,     0.000,     0.000,   3,  27,1.0446059,   5.05000,   1
 9199,'3755        ',  26.0000,1,     0.000,     0.000,   3,  27,1.0182692,   4.99000,   1
 9201,'3756        ',  26.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9203,'3757        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0333043,   6.00000,   1
 9209,'3758        ', 345.0000,1,     0.000,     0.000,   3,  27,1.0379305,   4.27000,   1
 9213,'3759        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0261667,   3.22000,   1
 9215,'3760        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0292681,   7.81000,   1
 9216,'3761        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0292681,   7.81000,   1
 9224,'3762        ', 138.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9225,'3763        ', 138.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9226,'3764        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0150870,   1.56000,   1
 9233,'3765        ', 345.0000,1,     0.000,     0.000,   3,  27,1.0424551,  14.81000,   1
 9234,'3766        ', 345.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9235,'3767        ', 345.0000,2,     0.000,     0.000,   3,  27,1.0423826,  16.37000,   1
 9238,'3768        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0012246,   5.64000,   1
 9240,'3769        ', 138.0000,2,     0.000,     0.000,   3,  27,1.0168841,   7.47000,   1
 9255,'3770        ',  69.0000,1,     0.000,     0.000,   3,  27,1.0168841,   7.47000,   1
 9259,'3771        ',  69.0000,1,     0.000,     0.000,   3,  27,1.0012174,   5.64000,   1
 9267,'3772        ',  69.0000,2,     0.000,     0.000,   3,  27,0.9816667,   6.00000,   1
 9268,'3773        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0188986,   7.62000,   1
 9272,'3774        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0199203,   7.61000,   1
 9273,'3775        ', 138.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9274,'3776        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0237247,  11.74000,   1
 9278,'3777        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0375363,  13.16000,   1
 9280,'3778        ', 138.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9281,'3779        ',  69.0000,1,     0.000,     0.000,   3,  27,0.9732754,   5.51000,   1
 9282,'3780        ',  69.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9286,'3781        ',  69.0000,1,     0.000,     0.000,   3,  27,1.0286087,  11.41000,   1
 9287,'3782        ',  69.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9289,'3783        ',  69.0000,4,     0.000,     0.000,   3,  27,1.0000000,   0.00000,   1
 9290,'3784        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0286087,  11.41000,   1
 9291,'3785        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0280942,  12.20000,   1
 9294,'3786        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0285362,  12.35000,   1
 9304,'3787        ',  69.0000,1,     0.000,     0.000,   3,  27,1.0286087,  11.41000,   1
 9306,'3788        ',  69.0000,1,     0.000,     0.000,   3,  27,1.0286087,  11.41000,   1
 9314,'3789        ', 345.0000,1,     0.000,     0.000,   3,  27,1.0380377,  13.45000,   1
 9317,'3790        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0375363,  13.16000,   1
 9323,'3791        ', 345.0000,1,     0.000,     0.000,   3,  27,1.0416116,  14.81000,   1
 9325,'3792        ', 345.0000,1,     0.000,     0.000,   3,  27,1.0416116,  14.81000,   1
 9332,'3793        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0299203,  12.80000,   1
 9335,'3794        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0286595,  12.39000,   1
 9341,'3795        ', 138.0000,2,     0.000,     0.000,   3,  27,1.0268043,  11.98000,   1
 9347,'3796        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0125653,   6.01000,   1
 9350,'3797        ', 138.0000,1,     0.000,     0.000,   3,  27,1.0188913,   7.66000,   1
 9355,'3798        ', 120.0000,2,     0.000,     0.000,   4,  28,1.0373833,  -2.52000,   1
 9356,'3799        ', 120.0000,1,     0.000,     0.000,   4,  28,1.0373833,  -2.52000,   1
 9357,'3800        ', 345.0000,1,     0.000,     0.000,   4,  28,1.0307623, -11.14000,   1
 9358,'3801        ', 345.0000,4,     0.000,     0.000,   4,  28,1.0000000,   0.00000,   1
 9359,'3802        ', 345.0000,4,     0.000,     0.000,   4,  28,1.0000000,   0.00000,   1
 9360,'3803        ', 345.0000,4,     0.000,     0.000,   4,  28,1.0000000,   0.00000,   1
 9362,'3804        ', 345.0000,2,     0.000,     0.000,   4,  28,1.0307623, -11.14000,   1
 9367,'3805        ',  13.8000,1,     0.000,     0.000,   2,  29,0.9963768, -38.91000,   1
 9372,'3806        ', 115.0000,2,     0.000,     0.000,   2,  29,1.0093826, -44.03000,   1
 9377,'3807        ', 115.0000,4,     0.000,     0.000,   2,  29,1.0000000,   0.00000,   1
 9384,'3808        ', 115.0000,1,     0.000,     0.000,   2,  29,1.0283740, -44.67000,   1
 9389,'3809        ', 115.0000,1,     0.000,     0.000,   2,  29,0.9959304, -46.85000,   1
 9390,'3810        ',  69.0000,2,     0.000,     0.000,   2,  29,1.0212029, -44.84000,   1
 9395,'3811        ',  69.0000,4,     0.000,     0.000,   2,  29,1.0000000,   0.00000,   1
 9398,'3812        ', 345.0000,1,     0.000,     0.000,   2,  29,1.0173478, -36.05000,   1
 9401,'3813        ', 115.0000,1,     0.000,     0.000,   2,  29,0.9979218, -41.61000,   1
 9409,'3814        ',  69.0000,1,     0.000,     0.000,   2,  29,1.0012898, -43.84000,   1
 9411,'3815        ',  13.8000,1,     0.000,     0.000,   2,  29,0.9963768, -38.92000,   1
 9417,'3816        ', 115.0000,1,     0.000,     0.000,   2,  29,0.9801913, -42.74000,   1
 9423,'3817        ', 115.0000,1,     0.000,     0.000,   2,  29,1.0167913, -44.76000,   1
 9424,'3818        ',  69.0000,1,     0.000,     0.000,   2,  29,1.0211884, -44.84000,   1
 9426,'3819        ',  69.0000,1,     0.000,     0.000,   2,  29,1.0027536, -43.09000,   1
 9431,'3820        ',  69.0000,4,     0.000,     0.000,   2,  29,1.0000000,   0.00000,   1
 9432,'3821        ',  69.0000,1,     0.000,     0.000,   2,  29,1.0156667, -44.80000,   1
 9439,'3822        ', 115.0000,1,     0.000,     0.000,   2,  29,0.9452783, -38.28000,   1
 9440,'3823        ',  69.0000,1,     0.000,     0.000,   2,  29,1.0012754, -43.84000,   1
 9442,'3824        ',  13.8000,2,     0.000,     0.000,   2,  29,0.9963768, -38.89000,   1
 9450,'3825        ', 115.0000,1,     0.000,     0.000,   2,  29,1.0050609, -44.59000,   1
 9458,'3826        ', 115.0000,2,     0.000,     0.000,   2,  29,1.0053653, -44.53000,   1
 9459,'3827        ',  69.0000,1,     0.000,     0.000,   2,  29,1.0013623, -43.85000,   1
 9462,'3828        ', 345.0000,2,     0.000,     0.000,   2,  29,1.0177420, -42.15000,   1
 9470,'3829        ', 115.0000,1,     0.000,     0.000,   2,  29,1.0473826, -44.42000,   1
 9480,'3830        ', 345.0000,1,     0.000,     0.000,   2,  29,1.0247363, -40.41000,   1
 9482,'3831        ',  24.0000,2,     0.000,     0.000,   2,  29,1.0083333, -32.73000,   1
 9483,'3832        ',  24.0000,2,     0.000,     0.000,   2,  29,1.0126250, -35.57000,   1
 9485,'3833        ',  69.0000,2,     0.000,     0.000,   2,  29,1.0013478, -43.84000,   1
 9493,'3834        ',  13.8000,1,     0.000,     0.000,   2,  29,0.9964492, -38.92000,   1
 9497,'3835        ', 115.0000,1,     0.000,     0.000,   2,  29,0.9877217, -40.43000,   1
 9503,'3836        ',  69.0000,1,     0.000,     0.000,   2,  29,1.0027391, -43.09000,   1
 9508,'3837        ', 138.0000,4,     0.000,     0.000,   2,  30,1.0000000,   0.00000,   1
 9512,'3838        ', 138.0000,4,     0.000,     0.000,   2,  30,1.0000000,   0.00000,   1
 9514,'3839        ', 138.0000,2,     0.000,     0.000,   2,  30,1.0097173, -55.19000,   1
 9532,'3840        ', 138.0000,4,     0.000,     0.000,   2,  30,1.0000000,   0.00000,   1
 9534,'3841        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0441740, -48.56000,   1
 9535,'3842        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0459971, -48.20000,   1
 9540,'3843        ',  20.0000,2,     0.000,     0.000,   2,  30,1.0574000, -42.91000,   1
 9541,'3844        ',  20.0000,2,     0.000,     0.000,   2,  30,1.0543500, -42.62000,   1
 9543,'3845        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0330377, -48.47000,   1
 9545,'3846        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0455914, -48.76000,   1
 9553,'3847        ', 138.0000,2,     0.000,     0.000,   2,  30,1.0082971, -51.47000,   1
 9559,'3848        ', 138.0000,2,     0.000,     0.000,   2,  30,1.0071957, -55.62000,   1
 9570,'3849        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0145000, -53.65000,   1
 9571,'3850        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0144782, -53.65000,   1
 9574,'3851        ', 345.0000,4,     0.000,     0.000,   2,  30,1.0000000,   0.00000,   1
 9576,'3852        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0244318, -52.49000,   1
 9594,'3853        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0069566, -57.60000,   1
 9595,'3854        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0092609, -56.60000,   1
 9600,'3855        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0080652, -56.45000,   1
 9606,'3856        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0059348, -56.51000,   1
 9607,'3857        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0064783, -56.31000,   1
 9610,'3858        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0262058, -52.78000,   1
 9618,'3859        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0081739, -56.98000,   1
 9619,'3860        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0102537, -56.10000,   1
 9623,'3861        ', 138.0000,2,     0.000,     0.000,   2,  30,0.9852536, -58.29000,   1
 9637,'3862        ',  69.0000,2,     0.000,     0.000,   2,  30,0.9678841, -54.80000,   1
 9639,'3863        ',  69.0000,4,     0.000,     0.000,   2,  30,1.0000000,   0.00000,   1
 9643,'3864        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0229536, -53.35000,   1
 9644,'3865        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0228724, -53.35000,   1
 9645,'3866        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0240029, -53.23000,   1
 9658,'3867        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0239073, -53.25000,   1
 9662,'3868        ', 138.0000,1,     0.000,     0.000,   2,  30,0.9859638, -58.20000,   1
 9663,'3869        ', 138.0000,1,     0.000,     0.000,   2,  30,0.9861304, -58.21000,   1
 9664,'3870        ', 138.0000,1,     0.000,     0.000,   2,  30,0.9859275, -58.20000,   1
 9666,'3871        ', 138.0000,1,     0.000,     0.000,   2,  30,0.9861159, -58.21000,   1
 9668,'3872        ', 138.0000,1,     0.000,     0.000,   2,  30,0.9858623, -58.21000,   1
 9670,'3873        ', 138.0000,1,     0.000,     0.000,   2,  30,0.9859493, -58.20000,   1
 9674,'3874        ', 138.0000,1,     0.000,     0.000,   2,  30,0.9862247, -58.20000,   1
 9676,'3875        ',  69.0000,1,     0.000,     0.000,   2,  30,0.9684348, -54.77000,   1
 9679,'3876        ', 138.0000,4,     0.000,     0.000,   2,  30,1.0000000,   0.00000,   1
 9682,'3877        ', 138.0000,2,     0.000,     0.000,   2,  30,1.0049783, -56.93000,   1
 9693,'3878        ', 345.0000,2,     0.000,     0.000,   2,  30,1.0181276, -42.63000,   1
 9699,'3879        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0284493, -51.48000,   1
 9704,'3880        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0222579, -51.19000,   1
 9708,'3881        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0221739, -51.20000,   1
 9712,'3882        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0221739, -51.20000,   1
 9720,'3883        ', 138.0000,1,     0.000,     0.000,   2,  30,0.9983333, -54.55000,   1
 9733,'3884        ', 345.0000,4,     0.000,     0.000,   2,  30,1.0000000,   0.00000,   1
 9737,'3885        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0237652, -53.27000,   1
 9738,'3886        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0277754, -52.88000,   1
 9739,'3887        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0277754, -52.88000,   1
 9744,'3888        ', 138.0000,1,     0.000,     0.000,   2,  30,0.9844203, -56.80000,   1
 9746,'3889        ',  27.0000,1,     0.000,     0.000,   2,  30,0.9992222, -53.87000,   1
 9749,'3890        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0307536, -46.14000,   1
 9754,'3891        ', 138.0000,1,     0.000,     0.000,   2,  30,0.9864058, -50.08000,   1
 9758,'3892        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0050579, -50.28000,   1
 9759,'3893        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0056376, -49.78000,   1
 9765,'3894        ',  22.0000,2,     0.000,     0.000,   2,  30,1.0113636, -39.01000,   1
 9766,'3895        ',  20.0000,2,     0.000,     0.000,   2,  30,1.0163500, -44.02000,   1
 9768,'3896        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0325855, -46.25000,   1
 9771,'3897        ', 230.0000,1,     0.000,     0.000,   2,  30,1.0549608, -38.94000,   1
 9774,'3898        ', 345.0000,2,     0.000,     0.000,   2,  30,1.0309623, -46.10000,   1
 9777,'3899        ', 345.0000,2,     0.000,     0.000,   2,  30,1.0316116, -47.21000,   1
 9781,'3900        ', 345.0000,2,     0.000,     0.000,   2,  30,1.0301942, -46.89000,   1
 9790,'3901        ', 138.0000,1,     0.000,     0.000,   2,  30,0.9994493, -52.72000,   1
 9793,'3902        ', 138.0000,2,     0.000,     0.000,   2,  30,0.9904783, -51.68000,   1
 9794,'3903        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0031594, -49.05000,   1
 9797,'3904        ', 138.0000,2,     0.000,     0.000,   2,  30,0.9902826, -51.75000,   1
 9799,'3905        ', 138.0000,4,     0.000,     0.000,   2,  30,1.0000000,   0.00000,   1
 9802,'3906        ', 138.0000,2,     0.000,     0.000,   2,  30,0.9896739, -51.86000,   1
 9811,'3907        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0278044, -52.87000,   1
 9812,'3908        ', 138.0000,2,     0.000,     0.000,   2,  30,1.0278261, -52.87000,   1
 9821,'3909        ',  27.0000,2,     0.000,     0.000,   2,  30,0.9999259, -53.82000,   1
 9824,'3910        ', 138.0000,2,     0.000,     0.000,   2,  30,1.0150000, -53.61000,   1
 9833,'3911        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0416058, -48.86000,   1
 9838,'3912        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0239159, -49.53000,   1
 9850,'3913        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0099421, -51.57000,   1
 9852,'3914        ', 345.0000,2,     0.000,     0.000,   2,  30,1.0191305, -49.23000,   1
 9853,'3915        ', 345.0000,2,     0.000,     0.000,   2,  30,1.0183043, -49.38000,   1
 9862,'3916        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0137885, -41.68000,   1
 9878,'3917        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0137885, -41.68000,   1
 9882,'3918        ', 115.0000,1,     0.000,     0.000,   2,  30,0.9929478, -44.76000,   1
 9898,'3919        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0084348, -55.26000,   1
 9903,'3920        ', 345.0000,4,     0.000,     0.000,   2,  30,1.0000000,   0.00000,   1
 9904,'3921        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0255913, -53.06000,   1
 9911,'3922        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0170507, -52.22000,   1
 9913,'3923        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0170507, -52.22000,   1
 9915,'3924        ',  22.0000,2,     0.000,     0.000,   2,  30,1.0181364, -46.03000,   1
 9917,'3925        ',  13.0000,4,     0.000,     0.000,   2,  30,1.0000000,   0.00000,   1
 9918,'3926        ',  13.0000,2,     0.000,     0.000,   2,  30,1.0300000, -52.40000,   1
 9920,'3927        ',  13.0000,4,     0.000,     0.000,   2,  30,1.0000000,   0.00000,   1
 9921,'3928        ',  13.0000,4,     0.000,     0.000,   2,  30,1.0000000,   0.00000,   1
 9924,'3929        ', 500.0000,1,     0.000,     0.000,   2,  30,1.0805640, -56.62000,   1
 9926,'3930        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0612057, -53.77000,   1
 9928,'3931        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0398754, -49.83000,   1
 9943,'3932        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0452826, -52.35000,   1
 9945,'3933        ', 115.0000,1,     0.000,     0.000,   2,  30,0.9862956, -54.80000,   1
 9948,'3934        ',  69.0000,1,     0.000,     0.000,   2,  30,1.0030290, -42.30000,   1
 9950,'3935        ',  69.0000,1,     0.000,     0.000,   2,  30,0.8987826, -49.52000,   1
 9951,'3936        ', 345.0000,4,     0.000,     0.000,   2,  30,1.0000000,   0.00000,   1
 9952,'3937        ', 345.0000,4,     0.000,     0.000,   2,  30,1.0000000,   0.00000,   1
 9953,'3938        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0242580, -52.48000,   1
 9969,'3939        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0081739, -56.98000,   1
 9970,'3940        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0102537, -56.10000,   1
 9972,'3941        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0226667, -52.92000,   1
 9978,'3942        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0129855, -58.59000,   1
 9979,'3943        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0129710, -58.59000,   1
 9986,'3944        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0045290, -57.02000,   1
 9987,'3945        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0045507, -57.02000,   1
 9993,'3946        ', 138.0000,2,     0.000,     0.000,   2,  30,1.0167899, -52.19000,   1
10006,'3947        ',  20.0000,2,     0.000,     0.000,   2,  30,1.0483500, -46.12000,   1
10007,'3948        ',  20.0000,2,     0.000,     0.000,   2,  30,1.0483000, -46.31000,   1
10008,'3949        ',  13.0000,1,     0.000,     0.000,   2,  30,1.0167693, -52.19000,   1
10009,'3950        ',  13.0000,4,     0.000,     0.000,   2,  30,1.0000000,   0.00000,   1
10011,'3951        ', 345.0000,2,     0.000,     0.000,   2,  30,1.0223652, -53.38000,   1
10018,'3952        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0432782, -48.65000,   1
10025,'3953        ', 138.0000,1,     0.000,     0.000,   2,  30,1.0296739, -53.04000,   1
10028,'3954        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0182695, -47.35000,   1
10030,'3955        ', 345.0000,1,     0.000,     0.000,   2,  30,1.0156783, -46.22000,   1
10037,'3956        ', 115.0000,1,     0.000,     0.000,   2,  30,1.0136087, -50.65000,   1
10039,'3957        ',  69.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10040,'3958        ',  69.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10046,'3959        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9584928, -67.16000,   1
10055,'3960        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10056,'3961        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10057,'3962        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10059,'3963        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10061,'3964        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10063,'3965        ', 138.0000,2,     0.000,     0.000,   2,  31,1.0148623, -59.78000,   1
10069,'3966        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0189203, -57.68000,   1
10073,'3967        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9421884, -68.22000,   1
10077,'3968        ', 345.0000,1,     0.000,     0.000,   2,  31,1.0188841, -53.32000,   1
10081,'3969        ', 345.0000,1,     0.000,     0.000,   2,  31,1.0165942, -55.06000,   1
10084,'3970        ', 345.0000,1,     0.000,     0.000,   2,  31,1.0165942, -55.06000,   1
10087,'3971        ', 138.0000,2,     0.000,     0.000,   2,  31,1.0148479, -58.38000,   1
10094,'3972        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10096,'3973        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10103,'3974        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9786232, -67.99000,   1
10105,'3975        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9711015, -65.55000,   1
10107,'3976        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9421449, -68.22000,   1
10109,'3977        ',  69.0000,2,     0.000,     0.000,   2,  31,0.9786377, -68.00000,   1
10118,'3978        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0116087, -57.80000,   1
10120,'3979        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0117029, -57.81000,   1
10121,'3980        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10122,'3981        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10123,'3982        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10124,'3983        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10130,'3984        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0114492, -57.84000,   1
10132,'3985        ',  69.0000,2,     0.000,     0.000,   2,  31,0.9558696, -61.15000,   1
10141,'3986        ',  69.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10153,'3987        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9710870, -65.56000,   1
10157,'3988        ',  69.0000,2,     0.000,     0.000,   2,  31,1.0244058, -57.04000,   1
10159,'3989        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9558696, -61.15000,   1
10162,'3990        ', 138.0000,2,     0.000,     0.000,   2,  31,1.0120724, -56.68000,   1
10175,'3991        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9421884, -68.20000,   1
10177,'3992        ',  13.0000,2,     0.000,     0.000,   2,  31,1.0010769, -50.00000,   1
10179,'3993        ',  13.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10185,'3994        ',  13.0000,2,     0.000,     0.000,   2,  31,1.0199231, -58.83000,   1
10189,'3995        ',  13.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10196,'3996        ',  13.0000,2,     0.000,     0.000,   2,  31,1.0007693, -51.23000,   1
10214,'3997        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0156376, -53.29000,   1
10218,'3998        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0086956, -58.56000,   1
10219,'3999        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9560435, -61.14000,   1
10221,'4000        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9711739, -65.54000,   1
10223,'4001        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9786377, -67.99000,   1
10230,'4002        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0151885, -58.39000,   1
10231,'4003        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10242,'4004        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0153623, -58.34000,   1
10243,'4005        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9559276, -61.14000,   1
10245,'4006        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9711449, -65.55000,   1
10247,'4007        ',  69.0000,1,     0.000,     0.000,   2,  31,1.0243044, -57.15000,   1
10249,'4008        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9422319, -68.20000,   1
10255,'4009        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10256,'4010        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10257,'4011        ', 138.0000,2,     0.000,     0.000,   2,  31,1.0353768, -56.19000,   1
10258,'4012        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10264,'4013        ', 138.0000,2,     0.000,     0.000,   2,  31,1.0300580, -53.50000,   1
10277,'4014        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0007826, -51.23000,   1
10278,'4015        ', 138.0000,1,     0.000,     0.000,   2,  31,0.9421087, -68.23000,   1
10279,'4016        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0199493, -58.83000,   1
10280,'4017        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0311812, -56.67000,   1
10281,'4018        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0234928, -56.70000,   1
10283,'4019        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10285,'4020        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9421015, -68.23000,   1
10287,'4021        ',  13.8000,1,     0.000,     0.000,   2,  31,1.0007970, -51.23000,   1
10289,'4022        ',  13.8000,1,     0.000,     0.000,   2,  31,1.0199275, -58.83000,   1
10291,'4023        ', 138.0000,2,     0.000,     0.000,   2,  31,1.0116014, -58.92000,   1
10307,'4024        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9586812, -67.11000,   1
10309,'4025        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9711015, -65.55000,   1
10311,'4026        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9428986, -68.07000,   1
10314,'4027        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0028623, -56.45000,   1
10315,'4028        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0098696, -45.21000,   1
10317,'4029        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0028623, -56.45000,   1
10319,'4030        ', 138.0000,2,     0.000,     0.000,   2,  31,1.0098696, -45.21000,   1
10320,'4031        ', 138.0000,2,     0.000,     0.000,   2,  31,1.0028623, -56.45000,   1
10322,'4032        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10332,'4033        ', 345.0000,1,     0.000,     0.000,   2,  31,1.0201710, -53.48000,   1
10336,'4034        ', 345.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10338,'4035        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0119203, -57.74000,   1
10348,'4036        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0170580, -56.43000,   1
10352,'4037        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9584928, -67.15000,   1
10354,'4038        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9711449, -65.54000,   1
10356,'4039        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9421304, -68.21000,   1
10359,'4040        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0119637, -60.16000,   1
10362,'4041        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10363,'4042        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0086956, -58.56000,   1
10364,'4043        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0153623, -58.34000,   1
10365,'4044        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10366,'4045        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10369,'4046        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10370,'4047        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10372,'4048        ', 138.0000,1,     0.000,     0.000,   2,  31,1.0154783, -51.87000,   1
10374,'4049        ', 138.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10375,'4050        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9788116, -67.94000,   1
10377,'4051        ',  69.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10378,'4052        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9558696, -61.15000,   1
10379,'4053        ',  69.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10380,'4054        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9710870, -65.56000,   1
10389,'4055        ',  69.0000,4,     0.000,     0.000,   2,  31,1.0000000,   0.00000,   1
10390,'4056        ',  69.0000,1,     0.000,     0.000,   2,  31,0.9421015, -68.23000,   1
10396,'4057        ',  13.8000,1,     0.000,     0.000,   2,  31,1.0198550, -58.85000,   1
10402,'4058        ', 115.0000,1,     0.000,     0.000,   2,  32,0.9449043, -27.07000,   1
10407,'4059        ', 115.0000,1,     0.000,     0.000,   2,  32,0.9712087, -21.89000,   1
10408,'4060        ', 345.0000,2,     0.000,     0.000,   2,  32,1.0188493, -35.00000,   1
10416,'4061        ', 115.0000,1,     0.000,     0.000,   2,  32,1.0012348, -37.69000,   1
10421,'4062        ', 345.0000,1,     0.000,     0.000,   2,  32,1.0118580, -40.93000,   1
10423,'4063        ', 115.0000,1,     0.000,     0.000,   2,  32,1.0068783, -47.35000,   1
10430,'4064        ', 115.0000,1,     0.000,     0.000,   2,  32,1.0078174, -29.79000,   1
10435,'4065        ', 115.0000,1,     0.000,     0.000,   2,  32,0.9683391, -14.45000,   1
10441,'4066        ', 115.0000,1,     0.000,     0.000,   2,  32,0.9746174, -29.11000,   1
10442,'4067        ', 345.0000,2,     0.000,     0.000,   2,  32,1.0313913, -24.04000,   1
10449,'4068        ', 115.0000,1,     0.000,     0.000,   2,  32,1.0170174, -27.44000,   1
10453,'4069        ', 115.0000,1,     0.000,     0.000,   2,  32,1.0092261, -29.44000,   1
10458,'4070        ', 115.0000,2,     0.000,     0.000,   2,  32,1.0196521, -25.98000,   1
10463,'4071        ', 115.0000,1,     0.000,     0.000,   2,  32,0.9659305, -25.20000,   1
10472,'4072        ',  13.8000,2,     0.000,     0.000,   2,  32,0.9245652, -21.37000,   1
10476,'4073        ',  13.8000,2,     0.000,     0.000,   2,  32,0.9316667, -19.58000,   1
10480,'4074        ', 115.0000,1,     0.000,     0.000,   2,  32,0.9179565, -38.19000,   1
10481,'4075        ', 230.0000,1,     0.000,     0.000,   2,  32,0.9522870, -31.90000,   1
10488,'4076        ', 115.0000,1,     0.000,     0.000,   2,  32,0.9545913, -34.48000,   1
10499,'4077        ', 115.0000,1,     0.000,     0.000,   2,  32,0.9658695, -34.94000,   1
10502,'4078        ', 115.0000,2,     0.000,     0.000,   2,  32,1.0027913,  -0.99000,   1
10507,'4079        ', 115.0000,1,     0.000,     0.000,   2,  32,1.0212609,   0.27000,   1
10516,'4080        ', 115.0000,2,     0.000,     0.000,   2,  32,1.0227739,   1.30000,   1
10518,'4081        ', 230.0000,1,     0.000,     0.000,   2,  32,0.9549435, -22.82000,   1
10521,'4082        ', 115.0000,1,     0.000,     0.000,   2,  32,0.9587565, -24.58000,   1
10527,'4083        ', 115.0000,1,     0.000,     0.000,   2,  32,1.0165913, -22.52000,   1
10538,'4084        ',  18.0000,2,     0.000,     0.000,   2,  32,1.0405000, -17.70000,   1
10542,'4085        ',  13.8000,2,     0.000,     0.000,   2,  32,1.0444202, -18.45000,   1
10549,'4086        ', 115.0000,1,     0.000,     0.000,   2,  32,0.9454348, -32.17000,   1
10554,'4087        ', 115.0000,1,     0.000,     0.000,   2,  32,0.9923130, -30.95000,   1
10561,'4088        ', 345.0000,1,     0.000,     0.000,   2,  32,1.0404493, -21.43000,   1
10563,'4089        ', 230.0000,1,     0.000,     0.000,   2,  32,0.9911565, -28.10000,   1
10565,'4090        ', 115.0000,1,     0.000,     0.000,   2,  32,1.0187304, -25.66000,   1
10574,'4091        ', 115.0000,1,     0.000,     0.000,   2,  32,0.9416348, -34.69000,   1
10578,'4092        ', 230.0000,1,     0.000,     0.000,   2,  32,1.0169173,  -7.39000,   1
10581,'4093        ', 115.0000,1,     0.000,     0.000,   2,  32,1.0156087,  -9.87000,   1
10585,'4094        ', 345.0000,1,     0.000,     0.000,   2,  32,1.0403537,  -2.52000,   1
10590,'4095        ',  26.0000,2,     0.000,     0.000,   2,  32,1.0238847,  -0.55000,   1
10595,'4096        ', 115.0000,1,     0.000,     0.000,   2,  32,0.9680435, -24.20000,   1
10597,'4097        ', 345.0000,1,     0.000,     0.000,   2,  32,1.0157304,  -9.87000,   1
10600,'4098        ', 230.0000,1,     0.000,     0.000,   2,  32,0.9931608, -11.99000,   1
10603,'4099        ', 115.0000,1,     0.000,     0.000,   2,  32,0.9954435, -12.54000,   1
10609,'4100        ', 345.0000,1,     0.000,     0.000,   2,  32,1.0506406, -17.41000,   1
10611,'4101        ', 345.0000,4,     0.000,     0.000,   2,  32,1.0000000,   0.00000,   1
10612,'4102        ', 230.0000,1,     0.000,     0.000,   2,  32,0.9536783, -31.78000,   1
10613,'4103        ', 230.0000,4,     0.000,     0.000,   2,  32,1.0000000,   0.00000,   1
10616,'4104        ', 230.0000,2,     0.000,     0.000,   2,  33,1.0242957,  -9.44000,   1
10622,'4105        ', 230.0000,1,     0.000,     0.000,   2,  33,0.9631696, -15.96000,   1
10624,'4106        ', 115.0000,1,     0.000,     0.000,   2,  33,0.9631652, -15.96000,   1
10632,'4107        ',  13.8000,2,     0.000,     0.000,   2,  33,0.9909420,  -5.82000,   1
10637,'4108        ',  13.8000,2,     0.000,     0.000,   2,  33,1.0818115,  -3.71000,   1
10638,'4109        ',  13.8000,2,     0.000,     0.000,   2,  33,1.0760870,  -3.89000,   1
10639,'4110        ', 230.0000,4,     0.000,     0.000,   2,  33,1.0000000,   0.00000,   1
10643,'4111        ', 230.0000,1,     0.000,     0.000,   2,  33,1.0180609,  -7.49000,   1
10645,'4112        ', 115.0000,2,     0.000,     0.000,   2,  33,0.8835130, -26.52000,   1
10648,'4113        ', 115.0000,4,     0.000,     0.000,   2,  33,1.0000000,   0.00000,   1
10659,'4114        ', 230.0000,2,     0.000,     0.000,   2,  33,0.9932913, -11.41000,   1
10661,'4115        ', 230.0000,1,     0.000,     0.000,   2,  33,0.9931304, -11.55000,   1
10666,'4116        ', 115.0000,2,     0.000,     0.000,   2,  33,0.9762695, -13.91000,   1
10681,'4117        ', 115.0000,1,     0.000,     0.000,   2,  33,0.9766521, -13.76000,   1
10688,'4118        ', 115.0000,1,     0.000,     0.000,   2,  33,0.8755478, -28.57000,   1
10690,'4119        ', 230.0000,2,     0.000,     0.000,   2,  33,1.0189217,  -7.34000,   1
10705,'4120        ', 115.0000,4,     0.000,     0.000,   2,  33,1.0000000,   0.00000,   1
10706,'4121        ', 115.0000,1,     0.000,     0.000,   2,  33,0.9716000, -12.78000,   1
10709,'4122        ', 115.0000,4,     0.000,     0.000,   2,  33,1.0000000,   0.00000,   1
10710,'4123        ', 115.0000,4,     0.000,     0.000,   2,  33,1.0000000,   0.00000,   1
10711,'4124        ', 115.0000,4,     0.000,     0.000,   2,  33,1.0000000,   0.00000,   1
10716,'4125        ',  23.0000,1,     0.000,     0.000,   2,  33,0.9649565, -13.54000,   1
10720,'4126        ',  13.8000,2,     0.000,     0.000,   2,  33,1.0123913,  -1.02000,   1
10721,'4127        ',  13.8000,2,     0.000,     0.000,   2,  33,1.0462319,  -1.35000,   1
10726,'4128        ', 115.0000,1,     0.000,     0.000,   2,  33,0.9739304, -20.99000,   1
10728,'4129        ', 115.0000,1,     0.000,     0.000,   2,  33,1.0066869,  -9.52000,   1
10729,'4130        ', 115.0000,4,     0.000,     0.000,   2,  33,1.0000000,   0.00000,   1
10737,'4131        ', 115.0000,1,     0.000,     0.000,   2,  33,0.9739304, -20.99000,   1
10740,'4132        ', 230.0000,1,     0.000,     0.000,   2,  33,1.0351565,  -5.32000,   1
10748,'4133        ', 115.0000,2,     0.000,     0.000,   2,  33,1.0205653,  -7.11000,   1
10764,'4134        ', 115.0000,1,     0.000,     0.000,   2,  33,1.0012348,  -6.82000,   1
10774,'4135        ', 115.0000,1,     0.000,     0.000,   2,  33,0.9745391, -21.16000,   1
10775,'4136        ', 115.0000,1,     0.000,     0.000,   2,  33,0.9771826, -20.11000,   1
10776,'4137        ', 345.0000,1,     0.000,     0.000,   2,  34,1.0474435,  -1.36000,   1
10783,'4138        ', 115.0000,1,     0.000,     0.000,   2,  34,1.0088087, -14.56000,   1
10785,'4139        ',  23.0000,2,     0.000,     0.000,   2,  34,1.0106522,   2.51000,   1
10786,'4140        ', 115.0000,2,     0.000,     0.000,   2,  34,1.0197912,  -3.01000,   1
10794,'4141        ', 115.0000,1,     0.000,     0.000,   2,  34,1.0198261,  -3.05000,   1
10798,'4142        ', 115.0000,1,     0.000,     0.000,   2,  34,0.9986435,  -8.30000,   1
10799,'4143        ', 115.0000,2,     0.000,     0.000,   2,  34,1.0386522, -19.95000,   1
10806,'4144        ', 115.0000,2,     0.000,     0.000,   2,  34,1.0135565, -18.58000,   1
10810,'4145        ', 115.0000,4,     0.000,     0.000,   2,  34,1.0000000,   0.00000,   1
10817,'4146        ', 115.0000,4,     0.000,     0.000,   2,  34,1.0000000,   0.00000,   1
10818,'4147        ', 115.0000,1,     0.000,     0.000,   2,  34,1.0185826, -11.88000,   1
10819,'4148        ', 115.0000,2,     0.000,     0.000,   2,  34,1.0096956, -16.13000,   1
10822,'4149        ', 115.0000,4,     0.000,     0.000,   2,  34,1.0000000,   0.00000,   1
10825,'4150        ', 115.0000,2,     0.000,     0.000,   2,  34,1.0103217,   6.54000,   1
10831,'4151        ', 345.0000,1,     0.000,     0.000,   2,  34,1.0327623,  -6.60000,   1
10833,'4152        ', 345.0000,4,     0.000,     0.000,   2,  34,1.0000000,   0.00000,   1
10842,'4153        ', 115.0000,1,     0.000,     0.000,   2,  34,1.0121913, -15.90000,   1
10852,'4154        ', 115.0000,2,     0.000,     0.000,   2,  34,1.0355740, -20.29000,   1
10855,'4155        ', 115.0000,4,     0.000,     0.000,   2,  34,1.0000000,   0.00000,   1
10858,'4156        ', 115.0000,2,     0.000,     0.000,   2,  34,1.0335652,  -5.71000,   1
10866,'4157        ', 115.0000,4,     0.000,     0.000,   2,  34,1.0000000,   0.00000,   1
10872,'4158        ', 115.0000,1,     0.000,     0.000,   2,  34,0.9693217, -27.49000,   1
10878,'4159        ', 115.0000,2,     0.000,     0.000,   2,  34,1.0176001,  -3.42000,   1
10881,'4160        ', 345.0000,4,     0.000,     0.000,   2,  34,1.0000000,   0.00000,   1
10882,'4161        ', 345.0000,1,     0.000,     0.000,   2,  34,1.0103072, -15.24000,   1
10884,'4162        ', 115.0000,1,     0.000,     0.000,   2,  34,0.9834608, -20.34000,   1
10890,'4163        ', 345.0000,4,     0.000,     0.000,   2,  34,1.0000000,   0.00000,   1
10892,'4164        ', 345.0000,1,     0.000,     0.000,   2,  34,1.0328087, -11.78000,   1
10901,'4165        ', 230.0000,1,     0.000,     0.000,   2,  34,1.0162261, -15.13000,   1
10903,'4166        ', 115.0000,1,     0.000,     0.000,   2,  34,1.0119392, -16.80000,   1
10905,'4167        ', 115.0000,1,     0.000,     0.000,   2,  34,1.0119392, -16.80000,   1
10908,'4168        ', 345.0000,1,     0.000,     0.000,   2,  34,1.0158174, -12.02000,   1
10911,'4169        ', 115.0000,1,     0.000,     0.000,   2,  34,1.0068696, -18.41000,   1
10920,'4170        ', 115.0000,2,     0.000,     0.000,   2,  34,1.0395043, -19.61000,   1
10925,'4171        ', 115.0000,2,     0.000,     0.000,   2,  34,1.0067217, -18.98000,   1
10930,'4172        ', 115.0000,4,     0.000,     0.000,   2,  34,1.0000000,   0.00000,   1
10932,'4173        ', 115.0000,4,     0.000,     0.000,   2,  34,1.0000000,   0.00000,   1
10936,'4174        ', 345.0000,1,     0.000,     0.000,   2,  34,1.0145276, -14.74000,   1
10945,'4175        ', 115.0000,4,     0.000,     0.000,   2,  34,1.0000000,   0.00000,   1
10946,'4176        ', 115.0000,1,     0.000,     0.000,   2,  34,1.0074347, -17.44000,   1
10951,'4177        ', 115.0000,1,     0.000,     0.000,   2,  34,1.0125653,  -6.96000,   1
10952,'4178        ', 115.0000,2,     0.000,     0.000,   2,  34,0.9802348, -21.78000,   1
10959,'4179        ', 345.0000,1,     0.000,     0.000,   2,  34,1.0362782,  -4.70000,   1
10963,'4180        ', 345.0000,4,     0.000,     0.000,   2,  34,1.0000000,   0.00000,   1
10966,'4181        ', 115.0000,1,     0.000,     0.000,   2,  34,1.0099131, -13.48000,   1
10977,'4182        ', 115.0000,1,     0.000,     0.000,   2,  34,1.0096260, -13.51000,   1
10979,'4183        ',  22.0000,4,     0.000,     0.000,   2,  34,1.0000000,   0.00000,   1
10981,'4184        ',  22.0000,2,     0.000,     0.000,   2,  34,0.9903182,  -0.81000,   1
10988,'4185        ', 230.0000,1,     0.000,     0.000,   2,  34,1.0154217, -15.27000,   1
10991,'4186        ', 115.0000,2,     0.000,     0.000,   2,  34,1.0114609, -16.92000,   1
10999,'4187        ', 115.0000,4,     0.000,     0.000,   2,  34,1.0000000,   0.00000,   1
11006,'4188        ', 115.0000,1,     0.000,     0.000,   2,  34,1.0147392,  -6.87000,   1
11011,'4189        ', 115.0000,1,     0.000,     0.000,   2,  34,1.0167913,  -6.86000,   1
11016,'4190        ', 115.0000,2,     0.000,     0.000,   2,  34,1.0307739,  -5.32000,   1
11021,'4191        ', 115.0000,1,     0.000,     0.000,   2,  34,1.0316522,  -5.53000,   1
11023,'4192        ', 345.0000,1,     0.000,     0.000,   2,  34,1.0471739,  -1.38000,   1
11031,'4193        ',  25.0000,2,     0.000,     0.000,   2,  34,0.9930800,   3.07000,   1
11035,'4194        ', 345.0000,2,     0.000,     0.000,   2,  34,1.0484608,  -1.19000,   1
11036,'4195        ', 115.0000,2,     0.000,     0.000,   2,  34,1.0193217, -17.29000,   1
11041,'4196        ', 115.0000,4,     0.000,     0.000,   2,  34,1.0000000,   0.00000,   1
11043,'4197        ', 115.0000,4,     0.000,     0.000,   2,  34,1.0000000,   0.00000,   1
11050,'4198        ', 115.0000,1,     0.000,     0.000,   2,  34,0.9755479, -21.18000,   1
11055,'4199        ', 115.0000,1,     0.000,     0.000,   2,  34,0.9858261, -21.36000,   1
11057,'4200        ', 345.0000,1,     0.000,     0.000,   2,  34,1.0406724,  -3.55000,   1
11068,'4201        ', 115.0000,2,     0.000,     0.000,   2,  35,1.0165913, -26.41000,   1
11074,'4202        ', 115.0000,1,     0.000,     0.000,   2,  35,1.0162435, -26.78000,   1
11079,'4203        ', 115.0000,1,     0.000,     0.000,   2,  35,1.0215652, -26.71000,   1
11082,'4204        ', 345.0000,1,     0.000,     0.000,   2,  35,1.0113652, -22.86000,   1
11083,'4205        ', 345.0000,1,     0.000,     0.000,   2,  35,1.0113652, -22.86000,   1
11085,'4206        ', 115.0000,2,     0.000,     0.000,   2,  35,0.9761130, -29.74000,   1
11090,'4207        ', 115.0000,4,     0.000,     0.000,   2,  35,1.0000000,   0.00000,   1
11091,'4208        ', 115.0000,2,     0.000,     0.000,   2,  35,1.0078696, -27.70000,   1
11097,'4209        ', 115.0000,1,     0.000,     0.000,   2,  35,0.9899826, -29.46000,   1
11098,'4210        ', 115.0000,1,     0.000,     0.000,   2,  35,0.9899826, -29.46000,   1
11102,'4211        ', 115.0000,2,     0.000,     0.000,   2,  35,0.9899826, -29.46000,   1
11106,'4212        ', 115.0000,1,     0.000,     0.000,   2,  35,0.9723913, -33.77000,   1
11113,'4213        ', 115.0000,2,     0.000,     0.000,   2,  35,0.9770000, -32.98000,   1
11115,'4214        ', 115.0000,4,     0.000,     0.000,   2,  35,1.0000000,   0.00000,   1
11116,'4215        ', 115.0000,1,     0.000,     0.000,   2,  35,0.9768522, -22.19000,   1
11120,'4216        ', 115.0000,2,     0.000,     0.000,   2,  35,1.0134435, -25.89000,   1
11123,'4217        ', 345.0000,1,     0.000,     0.000,   2,  35,1.0220232, -30.25000,   1
11126,'4218        ', 345.0000,4,     0.000,     0.000,   2,  35,1.0000000,   0.00000,   1
11134,'4219        ', 345.0000,2,     0.000,     0.000,   2,  35,1.0223826, -30.37000,   1
11135,'4220        ', 115.0000,2,     0.000,     0.000,   2,  35,0.9867218, -29.49000,   1
11148,'4221        ', 115.0000,1,     0.000,     0.000,   2,  35,0.9968957, -29.13000,   1
11150,'4222        ', 115.0000,2,     0.000,     0.000,   2,  35,0.9924087, -27.76000,   1
11161,'4223        ', 345.0000,1,     0.000,     0.000,   2,  35,1.0304174, -24.93000,   1
11170,'4224        ', 345.0000,2,     0.000,     0.000,   2,  35,1.0305479, -24.93000,   1
11178,'4225        ', 115.0000,1,     0.000,     0.000,   2,  35,1.0187652, -26.69000,   1
11184,'4226        ', 115.0000,2,     0.000,     0.000,   2,  35,0.9920174, -29.35000,   1
11186,'4227        ', 115.0000,1,     0.000,     0.000,   2,  35,0.9920174, -29.35000,   1
11192,'4228        ', 115.0000,1,     0.000,     0.000,   2,  35,1.0204173, -26.71000,   1
11196,'4229        ', 115.0000,1,     0.000,     0.000,   2,  35,1.0189739, -26.35000,   1
11203,'4230        ', 115.0000,1,     0.000,     0.000,   2,  35,0.9913913, -29.96000,   1
11208,'4231        ', 115.0000,1,     0.000,     0.000,   2,  35,0.9930435, -29.29000,   1
11210,'4232        ', 345.0000,1,     0.000,     0.000,   2,  35,1.0038174, -23.49000,   1
11221,'4233        ', 115.0000,1,     0.000,     0.000,   2,  35,1.0056957, -28.20000,   1
11223,'4234        ', 115.0000,1,     0.000,     0.000,   2,  35,1.0017827, -28.53000,   1
11226,'4235        ', 115.0000,4,     0.000,     0.000,   2,  35,1.0000000,   0.00000,   1
11230,'4236        ', 115.0000,2,     0.000,     0.000,   2,  35,0.9885044, -31.58000,   1
11234,'4237        ', 230.0000,1,     0.000,     0.000,   2,  35,0.9907783, -25.85000,   1
11241,'4238        ', 230.0000,1,     0.000,     0.000,   2,  35,0.9907783, -25.85000,   1
11242,'4239        ', 230.0000,4,     0.000,     0.000,   2,  35,1.0000000,   0.00000,   1
11253,'4240        ', 115.0000,1,     0.000,     0.000,   2,  35,1.0052521, -29.46000,   1
11259,'4241        ', 115.0000,2,     0.000,     0.000,   2,  35,0.9816782, -30.36000,   1
11261,'4242        ', 115.0000,2,     0.000,     0.000,   2,  35,1.0218347, -26.72000,   1
11265,'4243        ', 115.0000,2,     0.000,     0.000,   2,  35,1.0187739, -26.05000,   1
11271,'4244        ', 115.0000,2,     0.000,     0.000,   2,  35,0.9974957, -28.07000,   1
11277,'4245        ', 115.0000,2,     0.000,     0.000,   2,  35,0.9968783, -27.47000,   1
11282,'4246        ', 115.0000,4,     0.000,     0.000,   2,  35,1.0000000,   0.00000,   1
11285,'4247        ', 115.0000,4,     0.000,     0.000,   2,  35,1.0000000,   0.00000,   1
11286,'4248        ', 115.0000,1,     0.000,     0.000,   2,  35,0.9905478, -31.94000,   1
11287,'4249        ', 115.0000,1,     0.000,     0.000,   2,  35,0.9905478, -31.94000,   1
11291,'4250        ', 138.0000,4,     0.000,     0.000,   2,  36,1.0000000,   0.00000,   1
11295,'4251        ', 138.0000,1,     0.000,     0.000,   2,  36,1.0300725, -53.23000,   1
11298,'4252        ', 115.0000,1,     0.000,     0.000,   2,  36,0.9858609, -54.82000,   1
11303,'4253        ', 138.0000,1,     0.000,     0.000,   2,  36,1.0219783, -53.86000,   1
11306,'4254        ', 138.0000,4,     0.000,     0.000,   2,  36,1.0000000,   0.00000,   1
11308,'4255        ',  20.0000,1,     0.000,     0.000,   2,  36,1.0220000, -53.86000,   1
11309,'4256        ',  20.0000,4,     0.000,     0.000,   2,  36,1.0000000,   0.00000,   1
11310,'4257        ',  20.0000,1,     0.000,     0.000,   2,  36,1.0220000, -53.86000,   1
11311,'4258        ',  20.0000,4,     0.000,     0.000,   2,  36,1.0000000,   0.00000,   1
11313,'4259        ', 345.0000,1,     0.000,     0.000,   2,  36,1.0402551, -50.58000,   1
11316,'4260        ', 345.0000,1,     0.000,     0.000,   2,  36,1.0402551, -50.58000,   1
11319,'4261        ', 115.0000,1,     0.000,     0.000,   2,  36,0.9924521, -51.38000,   1
11327,'4262        ', 115.0000,4,     0.000,     0.000,   2,  36,1.0000000,   0.00000,   1
11328,'4263        ', 115.0000,2,     0.000,     0.000,   2,  36,0.9858348, -54.82000,   1
11330,'4264        ', 345.0000,1,     0.000,     0.000,   2,  37,1.0476782,  -1.23000,   1
11335,'4265        ',  24.0000,2,     0.000,     0.000,   2,  37,0.9847917,   6.47000,   1
11336,'4266        ', 345.0000,1,     0.000,     0.000,   2,  37,1.0298957, -22.88000,   1
11342,'4267        ',  17.0000,2,     0.000,     0.000,   2,  37,0.9867647, -15.62000,   1
11343,'4268        ', 345.0000,1,     0.000,     0.000,   2,  37,1.0335159, -48.36000,   1
11348,'4269        ', 345.0000,1,     0.000,     0.000,   2,  37,1.0494522, -48.25000,   1
11354,'4270        ',  22.0000,2,     0.000,     0.000,   2,  37,1.0120000, -40.18000,   1
11358,'4271        ',  22.0000,2,     0.000,     0.000,   2,  37,1.0435455, -41.24000,   1
11359,'4272        ', 765.0000,2,     0.000,     0.000,   2,  37,1.0477228,  -8.54000,   1
11365,'4273        ', 345.0000,2,     0.000,     0.000,   2,  37,1.0343856, -11.57000,   1
11372,'4274        ', 765.0000,2,     0.000,     0.000,   2,  37,1.0662667,   0.25000,   1
11379,'4275        ', 230.0000,1,     0.000,     0.000,   2,  37,1.0758740,  -0.27000,   1
11382,'4276        ', 230.0000,1,     0.000,     0.000,   2,  37,1.0758740,  -0.27000,   1
11384,'4277        ', 230.0000,1,     0.000,     0.000,   2,  37,1.0485653,  -1.16000,   1
11395,'4278        ', 230.0000,1,     0.000,     0.000,   2,  37,1.0668956,  -0.52000,   1
11401,'4279        ', 115.0000,1,     0.000,     0.000,   2,  37,1.0390000,  -1.68000,   1
11413,'4280        ',  13.8000,2,     0.000,     0.000,   2,  37,1.0068116,   5.39000,   1
11415,'4281        ',  13.8000,2,     0.000,     0.000,   2,  37,1.0202899,   5.84000,   1
11417,'4282        ',  13.8000,2,     0.000,     0.000,   2,  37,0.9960145,   5.19000,   1
11419,'4283        ',  13.8000,2,     0.000,     0.000,   2,  37,0.9960145,   5.19000,   1
11421,'4284        ',  13.8000,2,     0.000,     0.000,   2,  37,1.0544202,  -1.71000,   1
11423,'4285        ',  13.8000,2,     0.000,     0.000,   2,  37,1.0538405,  -1.71000,   1
11425,'4286        ', 345.0000,1,     0.000,     0.000,   2,  37,1.0392841,  -4.63000,   1
11438,'4287        ', 230.0000,1,     0.000,     0.000,   2,  37,1.0402826,  -4.63000,   1
11441,'4288        ', 230.0000,1,     0.000,     0.000,   2,  37,1.0476913,  -3.10000,   1
11453,'4289        ', 115.0000,1,     0.000,     0.000,   2,  37,1.0204608,  -5.76000,   1
11460,'4290        ', 115.0000,1,     0.000,     0.000,   2,  37,1.0078174,  -5.21000,   1
11463,'4291        ',  13.8000,2,     0.000,     0.000,   2,  37,1.0128261,   3.21000,   1
11466,'4292        ',  13.8000,2,     0.000,     0.000,   2,  37,1.0079710,   1.78000,   1
11469,'4293        ',  13.8000,2,     0.000,     0.000,   2,  37,0.9808695,   0.79000,   1
11471,'4294        ',  13.8000,2,     0.000,     0.000,   2,  37,0.9823188,   0.42000,   1
11472,'4295        ',  13.8000,2,     0.000,     0.000,   2,  37,1.0283333,   0.09000,   1
11473,'4296        ',  13.8000,2,     0.000,     0.000,   2,  37,1.0210869,  -1.33000,   1
11474,'4297        ', 230.0000,1,     0.000,     0.000,   2,  37,1.0297391,  -0.55000,   1
11476,'4298        ', 230.0000,1,     0.000,     0.000,   2,  37,1.0299739,  -0.56000,   1
11478,'4299        ', 115.0000,1,     0.000,     0.000,   2,  37,1.0217130,  -0.23000,   1
11484,'4300        ', 115.0000,4,     0.000,     0.000,   2,  37,1.0000000,   0.00000,   1
11485,'4301        ', 115.0000,1,     0.000,     0.000,   2,  37,1.0217130,  -0.23000,   1
11486,'4302        ', 115.0000,4,     0.000,     0.000,   2,  37,1.0000000,   0.00000,   1
11494,'4303        ', 115.0000,4,     0.000,     0.000,   2,  37,1.0000000,   0.00000,   1
11495,'4304        ', 115.0000,4,     0.000,     0.000,   2,  37,1.0000000,   0.00000,   1
11497,'4305        ', 115.0000,1,     0.000,     0.000,   2,  37,1.0217130,  -0.23000,   1
11501,'4306        ', 345.0000,1,     0.000,     0.000,   2,  37,1.0263768, -52.89000,   1
11505,'4307        ',  26.0000,2,     0.000,     0.000,   2,  37,0.9900000, -44.42000,   1
11508,'4308        ', 230.0000,1,     0.000,     0.000,   2,  37,1.0375826,  -1.05000,   1
11513,'4309        ', 230.0000,1,     0.000,     0.000,   2,  37,1.0375826,  -1.05000,   1
11521,'4310        ', 115.0000,1,     0.000,     0.000,   2,  37,1.0519130,  -1.62000,   1
11522,'4311        ',  13.8000,4,     0.000,     0.000,   2,  38,1.0000000,   0.00000,   1
11523,'4312        ',  13.8000,2,     0.000,     0.000,   2,  38,0.9473913, -46.23000,   1
11530,'4313        ',  13.8000,4,     0.000,     0.000,   2,  38,1.0000000,   0.00000,   1
11531,'4314        ',  13.8000,4,     0.000,     0.000,   2,  38,1.0000000,   0.00000,   1
11535,'4315        ', 115.0000,4,     0.000,     0.000,   2,  38,1.0000000,   0.00000,   1
11536,'4316        ', 115.0000,1,     0.000,     0.000,   2,  38,0.9693913, -17.40000,   1
11543,'4317        ',  19.0000,2,     0.000,     0.000,   2,  38,0.9740526, -11.37000,   1
11544,'4318        ', 345.0000,1,     0.000,     0.000,   2,  38,1.0151188, -11.16000,   1
11552,'4319        ', 115.0000,4,     0.000,     0.000,   2,  38,1.0000000,   0.00000,   1
11554,'4320        ', 115.0000,1,     0.000,     0.000,   2,  38,0.9966522, -16.99000,   1
11569,'4321        ', 115.0000,1,     0.000,     0.000,   2,  38,0.9882261, -19.03000,   1
11571,'4322        ', 345.0000,2,     0.000,     0.000,   2,  38,1.0146754, -11.20000,   1
11581,'4323        ', 115.0000,1,     0.000,     0.000,   2,  38,0.9888435, -17.21000,   1
11585,'4324        ', 115.0000,1,     0.000,     0.000,   2,  38,0.9892000, -18.07000,   1
11588,'4325        ', 115.0000,1,     0.000,     0.000,   2,  38,0.9859391, -18.71000,   1
11594,'4326        ', 115.0000,1,     0.000,     0.000,   2,  38,0.9329826, -27.34000,   1
11600,'4327        ',  13.8000,1,     0.000,     0.000,   2,  38,0.9473189, -46.22000,   1
11606,'4328        ',  13.8000,4,     0.000,     0.000,   2,  38,1.0000000,   0.00000,   1
11607,'4329        ',  13.8000,1,     0.000,     0.000,   2,  38,0.8401449, -50.86000,   1
11615,'4330        ',  13.8000,4,     0.000,     0.000,   2,  38,1.0000000,   0.00000,   1
11616,'4331        ',  13.8000,1,     0.000,     0.000,   2,  38,0.8388405, -50.26000,   1
11618,'4332        ',  13.8000,1,     0.000,     0.000,   2,  38,0.9329710, -27.34000,   1
11619,'4333        ',  13.8000,4,     0.000,     0.000,   2,  38,1.0000000,   0.00000,   1
11625,'4334        ',  13.8000,4,     0.000,     0.000,   2,  38,1.0000000,   0.00000,   1
11626,'4335        ',  13.8000,1,     0.000,     0.000,   2,  38,0.8436956, -48.36000,   1
11627,'4336        ', 115.0000,4,     0.000,     0.000,   2,  38,1.0000000,   0.00000,   1
11636,'4337        ', 115.0000,1,     0.000,     0.000,   2,  38,0.9696522, -21.80000,   1
11638,'4338        ',  13.8000,1,     0.000,     0.000,   2,  38,0.9473913, -46.22000,   1
11645,'4339        ', 115.0000,1,     0.000,     0.000,   2,  38,0.9271044, -26.72000,   1
11650,'4340        ',  13.8000,1,     0.000,     0.000,   2,  38,0.8400725, -50.83000,   1
11652,'4341        ',  13.8000,1,     0.000,     0.000,   2,  38,0.8387681, -50.22000,   1
11654,'4342        ',  13.8000,1,     0.000,     0.000,   2,  38,0.8436956, -48.32000,   1
11656,'4343        ',  13.8000,1,     0.000,     0.000,   2,  38,0.9472464, -46.20000,   1
11662,'4344        ', 115.0000,1,     0.000,     0.000,   2,  38,0.9498261, -25.25000,   1
