11665,'4345        ',  13.8000,1,     0.000,     0.000,   2,  38,0.8388405, -50.25000,   1
11667,'4346        ',  13.8000,1,     0.000,     0.000,   2,  38,0.8436956, -48.35000,   1
11674,'4347        ', 115.0000,1,     0.000,     0.000,   2,  38,0.9697478, -21.96000,   1
11675,'4348        ', 115.0000,2,     0.000,     0.000,   2,  38,0.9738261, -21.01000,   1
11685,'4349        ',  13.8000,1,     0.000,     0.000,   2,  38,0.9473913, -46.22000,   1
11687,'4350        ', 115.0000,4,     0.000,     0.000,   2,  39,1.0000000,   0.00000,   1
11689,'4351        ', 115.0000,1,     0.000,     0.000,   2,  39,1.0103217,   6.54000,   1
11690,'4352        ', 115.0000,4,     0.000,     0.000,   2,  39,1.0000000,   0.00000,   1
11692,'4353        ', 115.0000,1,     0.000,     0.000,   2,  39,1.0103217,   6.54000,   1
11693,'4354        ', 765.0000,2,     0.000,     0.000,   2,  39,1.0709046,   4.09000,   1
11696,'4355        ', 115.0000,2,     0.000,     0.000,   2,  39,1.0659392,   0.02000,   1
11699,'4356        ', 345.0000,1,     0.000,     0.000,   2,  39,1.0394986,  -4.65000,   1
11700,'4357        ', 345.0000,1,     0.000,     0.000,   2,  39,1.0394783,  -4.65000,   1
11702,'4358        ', 230.0000,2,     0.000,     0.000,   2,  39,1.0437522,  -5.23000,   1
11709,'4359        ', 500.0000,2,     0.000,     0.000,   2,  39,1.0825120, -56.98000,   1
11712,'4360        ', 115.0000,2,     0.000,     0.000,   2,  39,0.9926609, -30.91000,   1
11715,'4361        ', 230.0000,2,     0.000,     0.000,   2,  39,0.9522783, -31.90000,   1
11719,'4362        ', 345.0000,2,     0.000,     0.000,   2,  39,1.0234841,  -8.84000,   1
11721,'4363        ', 345.0000,2,     0.000,     0.000,   2,  39,1.0510638, -17.26000,   1
11724,'4364        ', 345.0000,2,     0.000,     0.000,   2,  39,1.0255797, -52.96000,   1
11727,'4365        ', 345.0000,2,     0.000,     0.000,   2,  39,1.0255797, -53.15000,   1
11730,'4366        ', 230.0000,2,     0.000,     0.000,   2,  39,1.0560609, -38.75000,   1
11733,'4367        ', 230.0000,2,     0.000,     0.000,   2,  39,1.0659044,  -0.87000,   1
11736,'4368        ', 230.0000,2,     0.000,     0.000,   2,  39,1.0640695,  -0.91000,   1
11739,'4369        ', 115.0000,2,     0.000,     0.000,   2,  39,1.0196434, -25.98000,   1
11743,'4370        ', 345.0000,2,     0.000,     0.000,   2,  39,1.0401913, -50.87000,   1
0 / END OF BUS DATA, BEGIN LOAD DATA
   24,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
   39,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
   63,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
   75,'1 ',1,   1,   1,    20.782,     2.165,     0.000,     0.000,     0.000,    -0.000,   1
   76,'1 ',1,   1,   1,    14.114,    11.440,     0.000,     0.000,     0.000,    -0.000,   1
  112,'1 ',1,   1,   1,   126.849,    51.688,     0.000,     0.000,     0.000,    -0.000,   1
  141,'1 ',1,   1,   1,     1.065,    -0.011,     0.000,     0.000,     0.000,    -0.000,   1
  155,'1 ',1,   1,   1,    49.204,     9.877,     0.000,     0.000,     0.000,    -0.000,   1
  166,'1 ',1,   1,   1,    10.501,     0.421,     0.000,     0.000,     0.000,    -0.000,   1
  171,'1 ',1,   1,   1,    10.624,    -0.669,     0.000,     0.000,     0.000,    -0.000,   1
  192,'1 ',1,   1,   2,    30.338,     2.024,     0.000,     0.000,     0.000,    -0.000,   1
  192,' 2',1,   1,   2,    31.277,    -7.685,     0.000,     0.000,     0.000,    -0.000,   1
  192,' 3',1,   1,   2,    31.648,    -4.986,     0.000,     0.000,     0.000,    -0.000,   1
  192,' 4',1,   1,   2,    32.689,    15.123,     0.000,     0.000,     0.000,    -0.000,   1
  220,'1 ',1,   1,   2,     1.152,    24.314,     0.000,     0.000,     0.000,    -0.000,   1
  220,' 2',1,   1,   2,    28.791,     6.072,     0.000,     0.000,     0.000,    -0.000,   1
  222,'1 ',1,   1,   2,    17.584,    -0.441,     0.000,     0.000,     0.000,    -0.000,   1
  222,' 2',1,   1,   2,    15.692,     2.937,     0.000,     0.000,     0.000,    -0.000,   1
  333,'1 ',1,   1,   2,    28.450,    -0.545,     0.000,     0.000,     0.000,    -0.000,   1
  356,'1 ',1,   1,   2,    29.078,    -2.977,     0.000,     0.000,     0.000,    -0.000,   1
  363,'1 ',1,   1,   2,    90.447,    75.569,     0.000,     0.000,     0.000,    -0.000,   1
  565,'1 ',1,   1,   2,    32.658,     0.143,     0.000,     0.000,     0.000,    -0.000,   1
  565,' 2',1,   1,   2,    26.607,     0.095,     0.000,     0.000,     0.000,    -0.000,   1
  593,'1 ',1,   1,   2,    24.392,     5.844,     0.000,     0.000,     0.000,    -0.000,   1
  593,' 2',1,   1,   2,    22.174,     3.280,     0.000,     0.000,     0.000,    -0.000,   1
  595,'1 ',1,   1,   2,    25.836,    -2.560,     0.000,     0.000,     0.000,    -0.000,   1
  595,' 2',1,   1,   2,    32.182,     0.585,     0.000,     0.000,     0.000,    -0.000,   1
  611,'1 ',1,   1,   2,    34.959,     9.584,     0.000,     0.000,     0.000,    -0.000,   1
  611,' 2',1,   1,   2,    37.149,    10.854,     0.000,     0.000,     0.000,    -0.000,   1
  659,'1 ',1,   1,   2,    34.305,     9.118,     0.000,     0.000,     0.000,    -0.000,   1
  660,'1 ',1,   1,   2,    33.869,     7.835,     0.000,     0.000,     0.000,    -0.000,   1
  661,'1 ',1,   1,   2,    37.925,    13.695,     0.000,     0.000,     0.000,    -0.000,   1
  662,'1 ',1,   1,   2,    42.268,    15.311,     0.000,     0.000,     0.000,    -0.000,   1
  672,'1 ',1,   1,   2,    65.540,    21.974,     0.000,     0.000,     0.000,    -0.000,   1
  702,'1 ',1,   1,   2,     2.900,    -0.001,     0.000,     0.000,     0.000,    -0.000,   1
  702,' 2',1,   1,   2,     2.900,    -0.001,     0.000,     0.000,     0.000,    -0.000,   1
  702,' 3',1,   1,   2,     1.310,    -3.336,     0.000,     0.000,     0.000,    -0.000,   1
  702,' 4',1,   1,   2,     0.043,     0.041,     0.000,     0.000,     0.000,    -0.000,   1
  702,' 5',1,   1,   2,    18.838,    11.161,     0.000,     0.000,     0.000,    -0.000,   1
  702,' 6',1,   1,   2,    18.838,    11.161,     0.000,     0.000,     0.000,    -0.000,   1
  743,'1 ',1,   1,   2,     0.043,    -0.006,     0.000,     0.000,     0.000,    -0.000,   1
  743,' 2',1,   1,   2,     1.396,    -2.006,     0.000,     0.000,     0.000,    -0.000,   1
  743,' 3',1,   1,   2,    18.838,    11.161,     0.000,     0.000,     0.000,    -0.000,   1
  743,' 4',1,   1,   2,    18.838,    11.161,     0.000,     0.000,     0.000,    -0.000,   1
  743,' 5',1,   1,   2,    18.838,    11.161,     0.000,     0.000,     0.000,    -0.000,   1
  743,' 6',1,   1,   2,    18.838,    11.161,     0.000,     0.000,     0.000,    -0.000,   1
  756,'1 ',1,   1,   2,    11.398,     2.793,     0.000,     0.000,     0.000,    -0.000,   1
  756,' 2',1,   1,   2,    11.398,     2.793,     0.000,     0.000,     0.000,    -0.000,   1
  758,'1 ',1,   1,   2,    11.398,     2.781,     0.000,     0.000,     0.000,    -0.000,   1
  758,' 2',1,   1,   2,    11.398,     2.781,     0.000,     0.000,     0.000,    -0.000,   1
  763,'1 ',1,   1,   2,     5.685,     2.834,     0.000,     0.000,     0.000,    -0.000,   1
  763,' 2',1,   1,   2,     7.781,     3.436,     0.000,     0.000,     0.000,    -0.000,   1
  773,'1 ',1,   1,   2,    18.238,     8.721,     0.000,     0.000,     0.000,    -0.000,   1
  773,' 2',1,   1,   2,    18.518,     6.767,     0.000,     0.000,     0.000,    -0.000,   1
  774,'1 ',1,   1,   2,    18.183,     9.548,     0.000,     0.000,     0.000,    -0.000,   1
  774,' 2',1,   1,   2,    18.271,     9.568,     0.000,     0.000,     0.000,    -0.000,   1
  780,'1 ',1,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
  789,'1 ',1,   1,   2,    28.310,     0.039,     0.000,     0.000,     0.000,    -0.000,   1
  789,' 2',1,   1,   2,    28.463,    -3.469,     0.000,     0.000,     0.000,    -0.000,   1
  791,'1 ',1,   1,   2,    28.036,     1.025,     0.000,     0.000,     0.000,    -0.000,   1
  791,' 2',1,   1,   2,    26.718,     2.196,     0.000,     0.000,     0.000,    -0.000,   1
  805,'1 ',1,   1,   2,    34.604,    13.495,     0.000,     0.000,     0.000,    -0.000,   1
  805,' 2',1,   1,   2,     0.017,     0.016,     0.000,     0.000,     0.000,    -0.000,   1
  807,'1 ',1,   1,   2,    23.525,     8.458,     0.000,     0.000,     0.000,    -0.000,   1
  807,' 2',1,   1,   2,    20.158,    -1.150,     0.000,     0.000,     0.000,    -0.000,   1
  815,'1 ',1,   1,   2,    17.579,     8.345,     0.000,     0.000,     0.000,    -0.000,   1
  815,' 2',1,   1,   2,    16.238,     6.311,     0.000,     0.000,     0.000,    -0.000,   1
  817,'1 ',1,   1,   2,    14.504,     6.232,     0.000,     0.000,     0.000,    -0.000,   1
  817,' 2',1,   1,   2,    16.164,    10.143,     0.000,     0.000,     0.000,    -0.000,   1
  819,'1 ',1,   1,   2,    24.094,     6.450,     0.000,     0.000,     0.000,    -0.000,   1
  819,' 2',1,   1,   2,    24.201,     8.597,     0.000,     0.000,     0.000,    -0.000,   1
  824,'1 ',1,   1,   2,    23.637,     1.979,     0.000,     0.000,     0.000,    -0.000,   1
  824,' 2',1,   1,   2,    23.535,     3.931,     0.000,     0.000,     0.000,    -0.000,   1
  831,'1 ',1,   1,   2,    17.630,     6.315,     0.000,     0.000,     0.000,    -0.000,   1
  831,' 2',1,   1,   2,    18.567,     7.938,     0.000,     0.000,     0.000,    -0.000,   1
  835,'1 ',1,   1,   2,    17.973,     7.653,     0.000,     0.000,     0.000,    -0.000,   1
  835,' 2',1,   1,   2,    18.018,     9.064,     0.000,     0.000,     0.000,    -0.000,   1
  851,'1 ',1,   1,   2,    70.324,    15.005,     0.000,     0.000,     0.000,    -0.000,   1
  859,'1 ',1,   1,   2,    24.163,    11.095,     0.000,     0.000,     0.000,    -0.000,   1
  859,' 2',1,   1,   2,    23.277,    11.383,     0.000,     0.000,     0.000,    -0.000,   1
  861,'1 ',1,   1,   2,    24.117,    10.963,     0.000,     0.000,     0.000,    -0.000,   1
  861,' 2',1,   1,   2,    24.115,    10.967,     0.000,     0.000,     0.000,    -0.000,   1
  888,'1 ',1,   1,   2,    72.152,    30.014,     0.000,     0.000,     0.000,    -0.000,   1
  888,' 2',1,   1,   2,    51.438,    22.025,     0.000,     0.000,     0.000,    -0.000,   1
  896,'1 ',1,   1,   2,    43.785,    12.739,     0.000,     0.000,     0.000,    -0.000,   1
  915,'1 ',1,   1,   2,    43.803,     4.828,     0.000,     0.000,     0.000,    -0.000,   1
  915,' 2',1,   1,   2,    43.803,     4.828,     0.000,     0.000,     0.000,    -0.000,   1
  917,'1 ',1,   1,   2,    43.803,     4.828,     0.000,     0.000,     0.000,    -0.000,   1
  917,' 2',1,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
  917,' 3',1,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
  929,'1 ',1,   1,   2,    20.758,     2.015,     0.000,     0.000,     0.000,    -0.000,   1
  939,'1 ',1,   1,   2,    22.576,     6.514,     0.000,     0.000,     0.000,    -0.000,   1
  940,'1 ',1,   1,   2,    27.446,    17.410,     0.000,     0.000,     0.000,    -0.000,   1
  950,'1 ',1,   1,   2,    21.254,     3.705,     0.000,     0.000,     0.000,    -0.000,   1
  950,' 2',1,   1,   2,    27.304,     3.080,     0.000,     0.000,     0.000,    -0.000,   1
  952,'1 ',1,   1,   2,    24.210,     5.025,     0.000,     0.000,     0.000,    -0.000,   1
  952,' 2',1,   1,   2,    24.958,     5.713,     0.000,     0.000,     0.000,    -0.000,   1
  961,'1 ',1,   1,   2,    29.013,     3.548,     0.000,     0.000,     0.000,    -0.000,   1
  961,' 2',1,   1,   2,    24.895,     9.041,     0.000,     0.000,     0.000,    -0.000,   1
  963,'1 ',1,   1,   2,     8.823,     6.392,     0.000,     0.000,     0.000,    -0.000,   1
  963,' 2',1,   1,   2,    32.012,     5.156,     0.000,     0.000,     0.000,    -0.000,   1
  968,'1 ',1,   1,   2,    35.842,    14.703,     0.000,     0.000,     0.000,    -0.000,   1
  969,'1 ',1,   1,   2,    31.365,    13.574,     0.000,     0.000,     0.000,    -0.000,   1
  979,'1 ',1,   1,   2,    26.017,     1.548,     0.000,     0.000,     0.000,    -0.000,   1
  979,' 2',1,   1,   2,    45.666,     8.452,     0.000,     0.000,     0.000,    -0.000,   1
  981,'1 ',1,   1,   2,    20.943,     7.384,     0.000,     0.000,     0.000,    -0.000,   1
  981,' 2',1,   1,   2,    38.264,     5.830,     0.000,     0.000,     0.000,    -0.000,   1
 1019,'1 ',1,   1,   2,    24.289,    10.748,     0.000,     0.000,     0.000,    -0.000,   1
 1019,' 2',1,   1,   2,     3.912,    11.549,     0.000,     0.000,     0.000,    -0.000,   1
 1024,'1 ',1,   1,   2,    20.318,     9.815,     0.000,     0.000,     0.000,    -0.000,   1
 1024,' 2',1,   1,   2,    21.734,    12.091,     0.000,     0.000,     0.000,    -0.000,   1
 1040,'1 ',1,   1,   2,    33.592,    -1.560,     0.000,     0.000,     0.000,    -0.000,   1
 1040,' 2',1,   1,   2,    32.404,    -2.688,     0.000,     0.000,     0.000,    -0.000,   1
 1042,'1 ',1,   1,   2,    28.668,    -6.656,     0.000,     0.000,     0.000,    -0.000,   1
 1042,' 2',1,   1,   2,    32.777,    -9.094,     0.000,     0.000,     0.000,    -0.000,   1
 1051,'1 ',1,   1,   2,    12.490,     3.398,     0.000,     0.000,     0.000,    -0.000,   1
 1051,' 2',1,   1,   2,    20.513,    -0.977,     0.000,     0.000,     0.000,    -0.000,   1
 1051,' 3',1,   1,   2,    11.235,    17.510,     0.000,     0.000,     0.000,    -0.000,   1
 1051,' 4',1,   1,   2,    21.268,    12.301,     0.000,     0.000,     0.000,    -0.000,   1
 1055,'1 ',1,   1,   2,    44.163,    14.393,     0.000,     0.000,     0.000,    -0.000,   1
 1055,' 2',1,   1,   2,    34.227,    13.150,     0.000,     0.000,     0.000,    -0.000,   1
 1058,'1 ',1,   1,   2,    36.737,    -6.994,     0.000,     0.000,     0.000,    -0.000,   1
 1061,'1 ',1,   1,   2,    20.237,     1.722,     0.000,     0.000,     0.000,    -0.000,   1
 1065,'1 ',1,   1,   2,    11.797,    -2.804,     0.000,     0.000,     0.000,    -0.000,   1
 1073,'1 ',1,   1,   2,    26.295,    -4.049,     0.000,     0.000,     0.000,    -0.000,   1
 1073,' 2',1,   1,   2,    22.392,    -5.532,     0.000,     0.000,     0.000,    -0.000,   1
 1074,'1 ',1,   1,   2,    25.145,     0.424,     0.000,     0.000,     0.000,    -0.000,   1
 1074,' 2',1,   1,   2,    31.998,    -2.699,     0.000,     0.000,     0.000,    -0.000,   1
 1082,'1 ',1,   1,   2,    15.000,     3.294,     0.000,     0.000,     0.000,    -0.000,   1
 1082,' 2',1,   1,   2,     8.188,     3.992,     0.000,     0.000,     0.000,    -0.000,   1
 1101,'1 ',1,   1,   2,    30.762,     8.070,     0.000,     0.000,     0.000,    -0.000,   1
 1102,'1 ',1,   1,   2,    30.754,     8.047,     0.000,     0.000,     0.000,    -0.000,   1
 1107,'1 ',1,   1,   2,    34.640,    10.389,     0.000,     0.000,     0.000,    -0.000,   1
 1109,'1 ',1,   1,   2,    34.680,    12.223,     0.000,     0.000,     0.000,    -0.000,   1
 1120,'1 ',1,   1,   2,    49.650,     1.279,     0.000,     0.000,     0.000,    -0.000,   1
 1126,'1 ',1,   1,   2,    29.107,     4.613,     0.000,     0.000,     0.000,    -0.000,   1
 1127,'1 ',1,   1,   2,    24.030,     3.716,     0.000,     0.000,     0.000,    -0.000,   1
 1130,'1 ',1,   1,   2,    21.439,     9.311,     0.000,     0.000,     0.000,    -0.000,   1
 1139,'1 ',1,   1,   2,    21.246,     0.722,     0.000,     0.000,     0.000,    -0.000,   1
 1147,'1 ',1,   1,   2,    14.708,     3.370,     0.000,     0.000,     0.000,    -0.000,   1
 1153,'1 ',1,   1,   2,    10.879,     0.215,     0.000,     0.000,     0.000,    -0.000,   1
 1160,'1 ',1,   1,   2,    40.859,    -2.891,     0.000,     0.000,     0.000,    -0.000,   1
 1161,'1 ',1,   1,   2,    39.413,    10.914,     0.000,     0.000,     0.000,    -0.000,   1
 1163,'1 ',1,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 1165,'1 ',1,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 1174,'1 ',1,   1,   2,    32.300,    15.496,     0.000,     0.000,     0.000,    -0.000,   1
 1177,'1 ',1,   1,   2,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 1179,'1 ',1,   1,   2,    32.468,    18.022,     0.000,     0.000,     0.000,    -0.000,   1
 1184,'1 ',1,   1,   2,    14.355,     1.219,     0.000,     0.000,     0.000,    -0.000,   1
 1184,' 2',1,   1,   2,    14.355,     1.219,     0.000,     0.000,     0.000,    -0.000,   1
 1190,'1 ',1,   1,   2,    28.464,    -0.262,     0.000,     0.000,     0.000,    -0.000,   1
 1196,'1 ',1,   1,   2,    25.630,     8.413,     0.000,     0.000,     0.000,    -0.000,   1
 1197,'1 ',1,   1,   2,    14.236,    -2.489,     0.000,     0.000,     0.000,    -0.000,   1
 1235,'1 ',1,   1,   3,    21.928,     4.784,     0.000,     0.000,     0.000,    -0.000,   1
 1236,'1 ',1,   1,   3,    14.455,     2.130,     0.000,     0.000,     0.000,    -0.000,   1
 1240,'1 ',1,   1,   3,    14.814,     1.914,     0.000,     0.000,     0.000,    -0.000,   1
 1242,'1 ',1,   1,   3,    20.909,     3.297,     0.000,     0.000,     0.000,    -0.000,   1
 1242,' 2',1,   1,   3,    10.547,     1.352,     0.000,     0.000,     0.000,    -0.000,   1
 1267,'1 ',1,   1,   3,    25.232,     4.619,     0.000,     0.000,     0.000,    -0.000,   1
 1268,'1 ',1,   1,   3,    23.160,     4.515,     0.000,     0.000,     0.000,    -0.000,   1
 1269,'1 ',1,   1,   3,    23.160,     4.515,     0.000,     0.000,     0.000,    -0.000,   1
 1276,'1 ',1,   1,   4,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 1286,'1 ',1,   1,   4,     2.351,     0.953,     0.000,     0.000,     0.000,    -0.000,   1
 1309,'1 ',1,   1,   4,    12.287,    -1.610,     0.000,     0.000,     0.000,    -0.000,   1
 1313,'1 ',1,   1,   4,    14.152,     0.973,     0.000,     0.000,     0.000,    -0.000,   1
 1363,'1 ',1,   1,   4,    22.001,    12.618,     0.000,     0.000,     0.000,    -0.000,   1
 1407,'1 ',1,   1,   4,    22.624,     6.694,     0.000,     0.000,     0.000,    -0.000,   1
 1408,'1 ',1,   1,   4,     7.794,     2.478,     0.000,     0.000,     0.000,    -0.000,   1
 1416,'1 ',1,   1,   4,     8.232,     2.328,     0.000,     0.000,     0.000,    -0.000,   1
 1429,'1 ',1,   1,   4,     9.066,     2.527,     0.000,     0.000,     0.000,    -0.000,   1
 1436,'1 ',1,   1,   4,    16.567,     7.621,     0.000,     0.000,     0.000,    -0.000,   1
 1436,' 2',1,   1,   4,    16.567,     7.621,     0.000,     0.000,     0.000,    -0.000,   1
 1447,'1 ',1,   1,   4,     2.580,     0.800,     0.000,     0.000,     0.000,    -0.000,   1
 1447,' 2',1,   1,   4,     2.580,     1.506,     0.000,     0.000,     0.000,    -0.000,   1
 1447,' 3',1,   1,   4,     2.120,    -1.401,     0.000,     0.000,     0.000,    -0.000,   1
 1459,'1 ',1,   1,   4,     4.307,     2.589,     0.000,     0.000,     0.000,    -0.000,   1
 1459,' 2',1,   1,   4,     3.612,     1.142,     0.000,     0.000,     0.000,    -0.000,   1
 1471,'1 ',1,   1,   4,    83.987,    47.841,     0.000,     0.000,     0.000,    -0.000,   1
 1485,'1 ',1,   1,   4,     7.533,     2.506,     0.000,     0.000,     0.000,    -0.000,   1
 1487,'1 ',1,   1,   4,     0.686,    12.604,     0.000,     0.000,     0.000,    -0.000,   1
 1492,'1 ',1,   1,   4,    50.859,    38.001,     0.000,     0.000,     0.000,    -0.000,   1
 1501,'1 ',1,   1,   4,    15.265,     2.784,     0.000,     0.000,     0.000,    -0.000,   1
 1501,' 2',1,   1,   4,    15.294,     5.466,     0.000,     0.000,     0.000,    -0.000,   1
 1511,'1 ',1,   1,   4,    25.861,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 1511,' 2',1,   1,   4,    16.160,    -5.050,     0.000,     0.000,     0.000,    -0.000,   1
 1511,' 3',1,   1,   4,    18.110,    -7.240,     0.000,     0.000,     0.000,    -0.000,   1
 1533,'1 ',1,   1,   4,    13.851,     1.763,     0.000,     0.000,     0.000,    -0.000,   1
 1535,'1 ',1,   1,   4,     2.613,     1.808,     0.000,     0.000,     0.000,    -0.000,   1
 1543,'1 ',1,   1,   4,    15.988,     2.374,     0.000,     0.000,     0.000,    -0.000,   1
 1545,'1 ',1,   1,   4,    12.276,     0.773,     0.000,     0.000,     0.000,    -0.000,   1
 1548,'1 ',1,   1,   4,     7.489,     3.324,     0.000,     0.000,     0.000,    -0.000,   1
 1548,' 2',1,   1,   4,     7.489,    -0.079,     0.000,     0.000,     0.000,    -0.000,   1
 1559,'1 ',1,   1,   4,    20.340,     0.864,     0.000,     0.000,     0.000,    -0.000,   1
 1563,'1 ',1,   1,   4,    12.108,     4.830,     0.000,     0.000,     0.000,    -0.000,   1
 1567,'1 ',1,   1,   4,    16.793,     0.197,     0.000,     0.000,     0.000,    -0.000,   1
 1570,'1 ',1,   1,   4,     2.569,     0.260,     0.000,     0.000,     0.000,    -0.000,   1
 1581,'1 ',1,   1,   4,     1.798,     0.410,     0.000,     0.000,     0.000,    -0.000,   1
 1600,'1 ',1,   1,   4,     1.922,    -3.514,     0.000,     0.000,     0.000,    -0.000,   1
 1602,'1 ',1,   1,   4,     3.288,    -0.050,     0.000,     0.000,     0.000,    -0.000,   1
 1616,'1 ',1,   1,   4,     1.734,     0.587,     0.000,     0.000,     0.000,    -0.000,   1
 1624,'1 ',1,   1,   4,     6.232,    26.167,     0.000,     0.000,     0.000,    -0.000,   1
 1631,'1 ',1,   1,   4,    25.763,    -0.092,     0.000,     0.000,     0.000,    -0.000,   1
 1639,'1 ',1,   1,   4,    14.894,     6.981,     0.000,     0.000,     0.000,    -0.000,   1
 1651,'1 ',1,   1,   4,     0.764,     0.220,     0.000,     0.000,     0.000,    -0.000,   1
 1651,' 2',1,   1,   4,     0.764,     0.115,     0.000,     0.000,     0.000,    -0.000,   1
 1658,'1 ',1,   1,   4,    11.630,     1.410,     0.000,     0.000,     0.000,    -0.000,   1
 1658,' 2',1,   1,   4,     8.160,     2.987,     0.000,     0.000,     0.000,    -0.000,   1
 1666,'1 ',1,   1,   4,     5.547,     1.766,     0.000,     0.000,     0.000,    -0.000,   1
 1666,' 2',1,   1,   4,     6.250,     6.986,     0.000,     0.000,     0.000,    -0.000,   1
 1685,'1 ',1,   1,   4,    45.797,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 1692,'1 ',1,   1,   4,    25.073,     6.618,     0.000,     0.000,     0.000,    -0.000,   1
 1696,'1 ',1,   1,   4,    21.974,     6.496,     0.000,     0.000,     0.000,    -0.000,   1
 1700,'1 ',1,   1,   4,    22.433,     6.095,     0.000,     0.000,     0.000,    -0.000,   1
 1702,'1 ',1,   1,   4,     5.443,     2.065,     0.000,     0.000,     0.000,    -0.000,   1
 1708,'1 ',1,   1,   4,     7.504,    14.859,     0.000,     0.000,     0.000,    -0.000,   1
 1727,'1 ',1,   1,   4,     3.929,     2.776,     0.000,     0.000,     0.000,    -0.000,   1
 1731,'1 ',1,   1,   4,    15.450,    -3.690,     0.000,     0.000,     0.000,    -0.000,   1
 1735,'1 ',1,   1,   4,     8.819,     2.756,     0.000,     0.000,     0.000,    -0.000,   1
 1736,'1 ',1,   1,   4,     7.328,     3.236,     0.000,     0.000,     0.000,    -0.000,   1
 1739,'1 ',1,   1,   4,    17.493,    15.691,     0.000,     0.000,     0.000,    -0.000,   1
 1739,' 2',1,   1,   4,     7.785,     3.930,     0.000,     0.000,     0.000,    -0.000,   1
 1749,'1 ',1,   1,   4,     0.000,     1.511,     0.000,     0.000,     0.000,    -0.000,   1
 1749,' 2',1,   1,   4,     0.700,     2.161,     0.000,     0.000,     0.000,    -0.000,   1
 1761,'1 ',1,   1,   4,    15.780,     2.813,     0.000,     0.000,     0.000,    -0.000,   1
 1761,' 2',1,   1,   4,    38.735,     3.251,     0.000,     0.000,     0.000,    -0.000,   1
 1761,' 3',1,   1,   4,     7.199,     1.007,     0.000,     0.000,     0.000,    -0.000,   1
 1762,'1 ',1,   1,   4,     3.635,    -0.558,     0.000,     0.000,     0.000,    -0.000,   1
 1762,' 2',1,   1,   4,     6.039,     2.110,     0.000,     0.000,     0.000,    -0.000,   1
 1771,'1 ',1,   1,   4,    14.163,    -0.225,     0.000,     0.000,     0.000,    -0.000,   1
 1771,' 2',1,   1,   4,    13.022,    -0.083,     0.000,     0.000,     0.000,    -0.000,   1
 1792,'1 ',1,   1,   4,     7.738,    -0.401,     0.000,     0.000,     0.000,    -0.000,   1
 1798,'1 ',1,   1,   4,    33.220,     6.020,     0.000,     0.000,     0.000,    -0.000,   1
 1800,'1 ',1,   1,   4,    22.563,     2.334,     0.000,     0.000,     0.000,    -0.000,   1
 1810,'1 ',1,   1,   4,    12.683,     4.637,     0.000,     0.000,     0.000,    -0.000,   1
 1810,' 2',1,   1,   4,    12.624,     4.691,     0.000,     0.000,     0.000,    -0.000,   1
 1827,'1 ',1,   1,   4,    12.660,     6.315,     0.000,     0.000,     0.000,    -0.000,   1
 1827,' 2',1,   1,   4,     7.744,     3.690,     0.000,     0.000,     0.000,    -0.000,   1
 1830,'1 ',1,   1,   4,    11.854,     3.980,     0.000,     0.000,     0.000,    -0.000,   1
 1830,' 2',1,   1,   4,    21.708,     6.637,     0.000,     0.000,     0.000,    -0.000,   1
 1849,'1 ',1,   1,   4,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 1852,'1 ',1,   1,   4,    22.716,    12.033,     0.000,     0.000,     0.000,    -0.000,   1
 1852,' 2',1,   1,   4,     8.540,     4.664,     0.000,     0.000,     0.000,    -0.000,   1
 1852,' 3',1,   1,   4,    31.547,    11.625,     0.000,     0.000,     0.000,    -0.000,   1
 1878,'1 ',1,   1,   4,    20.733,     4.272,     0.000,     0.000,     0.000,    -0.000,   1
 1882,'1 ',1,   1,   4,    11.056,     1.992,     0.000,     0.000,     0.000,    -0.000,   1
 1887,'1 ',1,   1,   4,     9.049,     5.559,     0.000,     0.000,     0.000,    -0.000,   1
 1887,' 2',1,   1,   4,    19.398,    10.415,     0.000,     0.000,     0.000,    -0.000,   1
 1892,'1 ',1,   1,   4,     9.687,     4.354,     0.000,     0.000,     0.000,    -0.000,   1
 1901,'1 ',1,   1,   4,    16.036,     8.374,     0.000,     0.000,     0.000,    -0.000,   1
 1904,'1 ',1,   1,   4,    11.003,     3.756,     0.000,     0.000,     0.000,    -0.000,   1
 1904,' 2',1,   1,   4,    11.003,     3.756,     0.000,     0.000,     0.000,    -0.000,   1
 1912,'1 ',1,   1,   4,    10.073,    -0.006,     0.000,     0.000,     0.000,    -0.000,   1
 1912,' 2',1,   1,   4,    16.719,     5.080,     0.000,     0.000,     0.000,    -0.000,   1
 1916,'1 ',1,   1,   4,    10.219,     4.264,     0.000,     0.000,     0.000,    -0.000,   1
 1916,' 2',1,   1,   4,    51.240,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 1934,'1 ',1,   1,   4,    56.260,    -0.002,     0.000,     0.000,     0.000,    -0.000,   1
 1956,'1 ',1,   1,   4,    11.658,     4.588,     0.000,     0.000,     0.000,    -0.000,   1
 1956,' 2',1,   1,   4,    18.140,     6.568,     0.000,     0.000,     0.000,    -0.000,   1
 1960,'1 ',1,   1,   4,     7.878,     3.457,     0.000,     0.000,     0.000,    -0.000,   1
 1961,'1 ',1,   1,   4,     5.876,     1.101,     0.000,     0.000,     0.000,    -0.000,   1
 1962,'1 ',1,   1,   4,     5.876,     2.947,     0.000,     0.000,     0.000,    -0.000,   1
 1972,'1 ',1,   1,   4,    13.564,     4.807,     0.000,     0.000,     0.000,    -0.000,   1
 1972,' 2',1,   1,   4,    14.563,     5.772,     0.000,     0.000,     0.000,    -0.000,   1
 1995,'1 ',1,   1,   4,     0.603,     0.403,     0.000,     0.000,     0.000,    -0.000,   1
 1995,' 2',1,   1,   4,     0.603,     0.403,     0.000,     0.000,     0.000,    -0.000,   1
 2003,'1 ',1,   1,   4,     6.141,     0.003,     0.000,     0.000,     0.000,    -0.000,   1
 2003,' 2',1,   1,   4,    18.668,    -1.178,     0.000,     0.000,     0.000,    -0.000,   1
 2008,'1 ',1,   1,   4,    18.453,     8.836,     0.000,     0.000,     0.000,    -0.000,   1
 2008,' 2',1,   1,   4,    17.733,     7.551,     0.000,     0.000,     0.000,    -0.000,   1
 2021,'1 ',1,   1,   4,     3.611,    -2.011,     0.000,     0.000,     0.000,    -0.000,   1
 2022,'1 ',1,   1,   4,    18.220,     5.322,     0.000,     0.000,     0.000,    -0.000,   1
 2150,'1 ',1,   1,   5,     6.016,     0.973,     0.000,     0.000,     0.000,    -0.000,   1
 2170,'1 ',1,   1,   5,    18.927,     4.044,     0.000,     0.000,     0.000,    -0.000,   1
 2173,'1 ',1,   1,   5,     8.882,     0.430,     0.000,     0.000,     0.000,    -0.000,   1
 2179,'1 ',1,   1,   5,    31.861,     4.929,     0.000,     0.000,     0.000,    -0.000,   1
 2181,'1 ',1,   1,   5,    45.088,     5.194,     0.000,     0.000,     0.000,    -0.000,   1
 2183,'1 ',1,   1,   5,    33.257,     5.744,     0.000,     0.000,     0.000,    -0.000,   1
 2191,'1 ',1,   1,   5,    41.265,     4.003,     0.000,     0.000,     0.000,    -0.000,   1
 2198,'1 ',1,   1,   5,    26.199,     0.679,     0.000,     0.000,     0.000,    -0.000,   1
 2199,'1 ',1,   1,   5,    33.351,     0.767,     0.000,     0.000,     0.000,    -0.000,   1
 2206,'1 ',1,   1,   5,    17.320,     3.328,     0.000,     0.000,     0.000,    -0.000,   1
 2209,'1 ',1,   1,   5,    30.901,     3.772,     0.000,     0.000,     0.000,    -0.000,   1
 2210,'1 ',1,   1,   5,    26.465,     1.923,     0.000,     0.000,     0.000,    -0.000,   1
 2221,'1 ',1,   1,   5,    40.297,     4.902,     0.000,     0.000,     0.000,    -0.000,   1
 2227,'1 ',1,   1,   5,    34.504,     3.632,     0.000,     0.000,     0.000,    -0.000,   1
 2229,'1 ',1,   1,   5,    39.941,     1.261,     0.000,     0.000,     0.000,    -0.000,   1
 2236,'1 ',1,   1,   5,    40.408,     5.356,     0.000,     0.000,     0.000,    -0.000,   1
 2251,'1 ',1,   1,   5,    35.442,     2.088,     0.000,     0.000,     0.000,    -0.000,   1
 2251,' 2',1,   1,   5,    23.119,     0.882,     0.000,     0.000,     0.000,    -0.000,   1
 2258,'1 ',1,   1,   5,    39.214,     5.400,     0.000,     0.000,     0.000,    -0.000,   1
 2268,'1 ',1,   1,   5,     8.011,     1.790,     0.000,     0.000,     0.000,    -0.000,   1
 2270,'1 ',1,   1,   5,     0.000,    10.087,     0.000,     0.000,     0.000,    -0.000,   1
 2282,'1 ',1,   1,   5,    18.527,     1.072,     0.000,     0.000,     0.000,    -0.000,   1
 2313,'1 ',1,   1,   5,    13.160,     3.229,     0.000,     0.000,     0.000,    -0.000,   1
 2313,' 2',1,   1,   5,    30.187,    -3.171,     0.000,     0.000,     0.000,    -0.000,   1
 2331,'1 ',1,   1,   5,     8.631,     2.221,     0.000,     0.000,     0.000,    -0.000,   1
 2337,'1 ',1,   1,   5,    22.833,    -5.508,     0.000,     0.000,     0.000,    -0.000,   1
 2338,'1 ',1,   1,   5,    33.093,     0.951,     0.000,     0.000,     0.000,    -0.000,   1
 2344,'1 ',1,   1,   5,    20.992,     2.746,     0.000,     0.000,     0.000,    -0.000,   1
 2344,' 2',1,   1,   5,    15.825,    -0.007,     0.000,     0.000,     0.000,    -0.000,   1
 2352,'1 ',1,   1,   5,    27.551,     4.413,     0.000,     0.000,     0.000,    -0.000,   1
 2355,'1 ',1,   1,   5,    19.972,    -1.842,     0.000,     0.000,     0.000,    -0.000,   1
 2379,'1 ',1,   1,   5,    28.688,     1.043,     0.000,     0.000,     0.000,    -0.000,   1
 2379,' 2',1,   1,   5,    36.995,     2.166,     0.000,     0.000,     0.000,    -0.000,   1
 2379,' 3',1,   1,   5,    28.393,     1.012,     0.000,     0.000,     0.000,    -0.000,   1
 2389,'1 ',1,   1,   5,     2.571,     0.390,     0.000,     0.000,     0.000,    -0.000,   1
 2389,' 2',1,   1,   5,    18.398,     4.123,     0.000,     0.000,     0.000,    -0.000,   1
 2389,' 3',1,   1,   5,    20.371,     6.048,     0.000,     0.000,     0.000,    -0.000,   1
 2395,'1 ',1,   1,   5,    36.408,     6.120,     0.000,     0.000,     0.000,    -0.000,   1
 2401,'1 ',1,   1,   5,    28.727,     6.269,     0.000,     0.000,     0.000,    -0.000,   1
 2401,' 2',1,   1,   5,    36.339,     7.008,     0.000,     0.000,     0.000,    -0.000,   1
 2408,'1 ',1,   1,   5,     2.381,     3.258,     0.000,     0.000,     0.000,    -0.000,   1
 2427,'1 ',1,   1,   6,    92.292,     6.661,     0.000,     0.000,     0.000,    -0.000,   1
 2440,'1 ',1,   1,   7,    13.945,     0.231,     0.000,     0.000,     0.000,    -0.000,   1
 2440,' 2',1,   1,   7,    13.945,     0.231,     0.000,     0.000,     0.000,    -0.000,   1
 2440,' 3',1,   1,   7,    43.195,     2.514,     0.000,     0.000,     0.000,    -0.000,   1
 2449,'1 ',1,   1,   8,    36.992,    11.895,     0.000,     0.000,     0.000,    -0.000,   1
 2449,' 2',1,   1,   8,    64.728,    23.536,     0.000,     0.000,     0.000,    -0.000,   1
 2449,' 3',1,   1,   8,    93.702,   -23.369,     0.000,     0.000,     0.000,    -0.000,   1
 2449,' 4',1,   1,   8,    12.475,    -4.913,     0.000,     0.000,     0.000,    -0.000,   1
 2526,'1 ',1,   1,   8,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 2527,'1 ',1,   1,   8,    43.307,     8.299,     0.000,     0.000,     0.000,    -0.000,   1
 2536,'1 ',1,   1,   8,    28.908,     9.619,     0.000,     0.000,     0.000,    -0.000,   1
 2540,'1 ',1,   1,   8,    30.692,    10.216,     0.000,     0.000,     0.000,    -0.000,   1
 2545,'1 ',1,   1,   8,    19.563,     3.983,     0.000,     0.000,     0.000,    -0.000,   1
 2555,'1 ',1,   1,   8,    19.570,     1.458,     0.000,     0.000,     0.000,    -0.000,   1
 2561,'1 ',1,   1,   8,    36.685,    11.265,     0.000,     0.000,     0.000,    -0.000,   1
 2563,'1 ',1,   1,   8,    28.778,     2.123,     0.000,     0.000,     0.000,    -0.000,   1
 2578,'1 ',1,   1,   8,    20.363,     3.902,     0.000,     0.000,     0.000,    -0.000,   1
 2581,'1 ',1,   1,   8,    15.862,     3.827,     0.000,     0.000,     0.000,    -0.000,   1
 2584,'1 ',1,   1,   8,     6.057,     3.881,     0.000,     0.000,     0.000,    -0.000,   1
 2603,'1 ',1,   1,   8,     4.929,     1.093,     0.000,     0.000,     0.000,    -0.000,   1
 2604,'1 ',1,   1,   8,    12.297,     2.186,     0.000,     0.000,     0.000,    -0.000,   1
 2623,'1 ',1,   1,   8,    13.380,     5.424,     0.000,     0.000,     0.000,    -0.000,   1
 2625,'1 ',1,   1,   8,    13.025,     2.414,     0.000,     0.000,     0.000,    -0.000,   1
 2626,'1 ',1,   1,   8,    13.244,    -3.227,     0.000,     0.000,     0.000,    -0.000,   1
 2633,'1 ',1,   1,   8,    20.046,     8.947,     0.000,     0.000,     0.000,    -0.000,   1
 2634,'1 ',1,   1,   8,    12.416,     6.025,     0.000,     0.000,     0.000,    -0.000,   1
 2637,'1 ',1,   1,   8,    16.823,    -0.312,     0.000,     0.000,     0.000,    -0.000,   1
 2641,'1 ',1,   1,   8,     3.725,     0.058,     0.000,     0.000,     0.000,    -0.000,   1
 2642,'1 ',1,   1,   8,     3.806,    -0.126,     0.000,     0.000,     0.000,    -0.000,   1
 2643,'1 ',1,   1,   8,    13.829,     1.700,     0.000,     0.000,     0.000,    -0.000,   1
 2665,'1 ',1,   1,   8,    15.219,    -3.310,     0.000,     0.000,     0.000,    -0.000,   1
 2665,' 2',1,   1,   8,    11.998,     2.747,     0.000,     0.000,     0.000,    -0.000,   1
 2677,'1 ',1,   1,   8,    27.281,     8.594,     0.000,     0.000,     0.000,    -0.000,   1
 2677,' 2',1,   1,   8,    26.043,     8.956,     0.000,     0.000,     0.000,    -0.000,   1
 2677,' 3',1,   1,   8,    25.684,     8.385,     0.000,     0.000,     0.000,    -0.000,   1
 2691,'1 ',1,   1,   8,    37.588,     7.309,     0.000,     0.000,     0.000,    -0.000,   1
 2692,'1 ',1,   1,   8,     3.474,    -3.030,     0.000,     0.000,     0.000,    -0.000,   1
 2709,'1 ',1,   1,   8,    21.283,     4.252,     0.000,     0.000,     0.000,    -0.000,   1
 2710,'1 ',1,   1,   8,    16.130,     6.274,     0.000,     0.000,     0.000,    -0.000,   1
 2714,'1 ',1,   1,   8,     8.094,     1.694,     0.000,     0.000,     0.000,    -0.000,   1
 2714,' 2',1,   1,   8,    10.338,     3.313,     0.000,     0.000,     0.000,    -0.000,   1
 2718,'1 ',1,   1,   8,    23.194,     4.593,     0.000,     0.000,     0.000,    -0.000,   1
 2723,'1 ',1,   1,   8,    26.640,    13.878,     0.000,     0.000,     0.000,    -0.000,   1
 2724,'1 ',1,   1,   8,    31.152,     3.766,     0.000,     0.000,     0.000,    -0.000,   1
 2727,'1 ',1,   1,   8,    12.053,    -0.185,     0.000,     0.000,     0.000,    -0.000,   1
 2789,'1 ',1,   1,   8,    72.733,    17.465,     0.000,     0.000,     0.000,    -0.000,   1
 2816,'1 ',1,   1,   8,    34.952,     7.017,     0.000,     0.000,     0.000,    -0.000,   1
 2817,'1 ',1,   1,   8,    87.871,    25.586,     0.000,     0.000,     0.000,    -0.000,   1
 2824,'1 ',1,   1,   8,   100.000,    23.905,     0.000,     0.000,     0.000,    -0.000,   1
 2851,'1 ',1,   1,   8,     5.888,    -3.169,     0.000,     0.000,     0.000,    -0.000,   1
 2864,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 2864,'2 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 2880,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 2894,'1 ',1,   1,   9,    32.763,     8.779,     0.000,     0.000,     0.000,    -0.000,   1
 2916,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 2935,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 3015,'1 ',1,   1,   9,    69.011,    16.167,     0.000,     0.000,     0.000,    -0.000,   1
 3021,'1 ',1,   1,   9,    51.771,    10.028,     0.000,     0.000,     0.000,    -0.000,   1
 3025,'1 ',1,   1,   9,    12.886,     2.257,     0.000,     0.000,     0.000,    -0.000,   1
 3026,'1 ',1,   1,   9,    28.471,     0.106,     0.000,     0.000,     0.000,    -0.000,   1
 3029,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 3041,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 3055,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 3060,'1 ',1,   1,   9,    27.641,    -0.709,     0.000,     0.000,     0.000,    -0.000,   1
 3064,'1 ',1,   1,   9,    32.454,     3.518,     0.000,     0.000,     0.000,    -0.000,   1
 3090,'1 ',1,   1,   9,    31.491,     5.050,     0.000,     0.000,     0.000,    -0.000,   1
 3092,'1 ',1,   1,   9,    34.701,     4.598,     0.000,     0.000,     0.000,    -0.000,   1
 3092,' 2',1,   1,   9,    34.557,     3.186,     0.000,     0.000,     0.000,    -0.000,   1
 3093,'1 ',1,   1,   9,    23.580,    -0.620,     0.000,     0.000,     0.000,    -0.000,   1
 3097,'1 ',1,   1,   9,    13.672,     6.902,     0.000,     0.000,     0.000,    -0.000,   1
 3099,'1 ',1,   1,   9,    25.218,     3.924,     0.000,     0.000,     0.000,    -0.000,   1
 3102,'1 ',1,   1,   9,    16.226,    -0.730,     0.000,     0.000,     0.000,    -0.000,   1
 3151,'1 ',1,   1,   9,     0.624,     0.387,     0.000,     0.000,     0.000,    -0.000,   1
 3151,' 2',1,   1,   9,     0.624,     0.387,     0.000,     0.000,     0.000,    -0.000,   1
 3153,'1 ',1,   1,   9,     0.624,     0.035,     0.000,     0.000,     0.000,    -0.000,   1
 3153,' 2',1,   1,   9,     0.624,     0.035,     0.000,     0.000,     0.000,    -0.000,   1
 3153,' 3',1,   1,   9,     0.624,     0.075,     0.000,     0.000,     0.000,    -0.000,   1
 3153,' 4',1,   1,   9,     0.624,     0.387,     0.000,     0.000,     0.000,    -0.000,   1
 3179,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 3179,' 2',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 3180,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 3180,' 2',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 3227,'1 ',1,   1,   9,    82.116,    -0.173,     0.000,     0.000,     0.000,    -0.000,   1
 3232,'1 ',1,   1,   9,    13.274,    -0.189,     0.000,     0.000,     0.000,    -0.000,   1
 3243,'1 ',1,   1,   9,    10.783,     0.802,     0.000,     0.000,     0.000,    -0.000,   1
 3245,'1 ',1,   1,   9,    24.151,     2.480,     0.000,     0.000,     0.000,    -0.000,   1
 3297,'1 ',1,   1,   9,    35.972,     4.727,     0.000,     0.000,     0.000,    -0.000,   1
 3298,'1 ',1,   1,   9,    13.831,     2.119,     0.000,     0.000,     0.000,    -0.000,   1
 3299,'1 ',1,   1,   9,    25.210,     3.427,     0.000,     0.000,     0.000,    -0.000,   1
 3303,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 3327,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 3363,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 3385,'1 ',1,   1,   9,    80.385,     5.782,     0.000,     0.000,     0.000,    -0.000,   1
 3394,'1 ',1,   1,   9,    22.033,     3.406,     0.000,     0.000,     0.000,    -0.000,   1
 3431,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 3459,'1 ',1,   1,   9,     6.837,     0.358,     0.000,     0.000,     0.000,    -0.000,   1
 3504,'1 ',1,   1,   9,     3.545,     5.120,     0.000,     0.000,     0.000,    -0.000,   1
 3505,'1 ',1,   1,   9,     7.559,     5.179,     0.000,     0.000,     0.000,    -0.000,   1
 3529,'1 ',1,   1,   9,    36.613,     0.914,     0.000,     0.000,     0.000,    -0.000,   1
 3538,'1 ',1,   1,   9,    28.064,     6.371,     0.000,     0.000,     0.000,    -0.000,   1
 3549,'1 ',1,   1,   9,     7.192,     1.723,     0.000,     0.000,     0.000,    -0.000,   1
 3550,'1 ',1,   1,   9,    23.060,     0.354,     0.000,     0.000,     0.000,    -0.000,   1
 3557,'1 ',1,   1,   9,    19.877,     4.924,     0.000,     0.000,     0.000,    -0.000,   1
 3558,'1 ',1,   1,   9,    24.092,     1.491,     0.000,     0.000,     0.000,    -0.000,   1
 3572,'1 ',1,   1,   9,    29.469,     7.119,     0.000,     0.000,     0.000,    -0.000,   1
 3573,'1 ',1,   1,   9,    33.977,     7.187,     0.000,     0.000,     0.000,    -0.000,   1
 3577,'1 ',1,   1,   9,    30.187,     6.408,     0.000,     0.000,     0.000,    -0.000,   1
 3585,'1 ',1,   1,   9,    23.560,     1.991,     0.000,     0.000,     0.000,    -0.000,   1
 3585,' 2',1,   1,   9,    23.560,     1.991,     0.000,     0.000,     0.000,    -0.000,   1
 3588,'1 ',1,   1,   9,    38.856,     2.223,     0.000,     0.000,     0.000,    -0.000,   1
 3602,'1 ',1,   1,   9,    66.433,     3.222,     0.000,     0.000,     0.000,    -0.000,   1
 3611,'1 ',1,   1,   9,    36.621,     2.529,     0.000,     0.000,     0.000,    -0.000,   1
 3620,'1 ',1,   1,   9,    10.346,     2.230,     0.000,     0.000,     0.000,    -0.000,   1
 3622,'1 ',1,   1,   9,    12.061,     3.592,     0.000,     0.000,     0.000,    -0.000,   1
 3639,'1 ',1,   1,   9,    26.001,     3.043,     0.000,     0.000,     0.000,    -0.000,   1
 3639,' 2',1,   1,   9,    26.001,     0.220,     0.000,     0.000,     0.000,    -0.000,   1
 3645,'1 ',1,   1,   9,    10.154,    -1.328,     0.000,     0.000,     0.000,    -0.000,   1
 3646,'1 ',1,   1,   9,    15.638,    -1.536,     0.000,     0.000,     0.000,    -0.000,   1
 3649,'1 ',1,   1,   9,    23.897,    -9.853,     0.000,     0.000,     0.000,    -0.000,   1
 3649,' 2',1,   1,   9,    18.334,    -1.579,     0.000,     0.000,     0.000,    -0.000,   1
 3651,'1 ',1,   1,   9,    20.949,    -3.677,     0.000,     0.000,     0.000,    -0.000,   1
 3651,' 2',1,   1,   9,    29.393,    -1.986,     0.000,     0.000,     0.000,    -0.000,   1
 3661,'1 ',1,   1,   9,    28.787,     2.840,     0.000,     0.000,     0.000,    -0.000,   1
 3675,'1 ',1,   1,   9,    68.261,    10.888,     0.000,     0.000,     0.000,    -0.000,   1
 3689,'1 ',1,   1,   9,    38.320,     2.933,     0.000,     0.000,     0.000,    -0.000,   1
 3689,' 2',1,   1,   9,    28.363,     2.572,     0.000,     0.000,     0.000,    -0.000,   1
 3696,'1 ',1,   1,   9,    53.590,     7.480,     0.000,     0.000,     0.000,    -0.000,   1
 3705,'1 ',1,   1,   9,    12.249,     0.822,     0.000,     0.000,     0.000,    -0.000,   1
 3707,'1 ',1,   1,   9,    18.942,    -1.022,     0.000,     0.000,     0.000,    -0.000,   1
 3708,'1 ',1,   1,   9,    13.187,     0.825,     0.000,     0.000,     0.000,    -0.000,   1
 3711,'1 ',1,   1,   9,    11.953,    -0.158,     0.000,     0.000,     0.000,    -0.000,   1
 3713,'1 ',1,   1,   9,    17.122,     1.234,     0.000,     0.000,     0.000,    -0.000,   1
 3716,'1 ',1,   1,   9,    11.956,     0.809,     0.000,     0.000,     0.000,    -0.000,   1
 3718,'1 ',1,   1,   9,    17.124,     1.234,     0.000,     0.000,     0.000,    -0.000,   1
 3720,'1 ',1,   1,   9,    17.123,     1.230,     0.000,     0.000,     0.000,    -0.000,   1
 3722,'1 ',1,   1,   9,    11.952,     0.828,     0.000,     0.000,     0.000,    -0.000,   1
 3748,'1 ',1,   1,   9,    11.185,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 3749,'1 ',1,   1,   9,    20.416,     1.626,     0.000,     0.000,     0.000,    -0.000,   1
 3761,'1 ',1,   1,   9,    57.247,     3.571,     0.000,     0.000,     0.000,    -0.000,   1
 3770,'1 ',1,   1,   9,    57.633,     0.898,     0.000,     0.000,     0.000,    -0.000,   1
 3792,'1 ',1,   1,   9,    24.057,    -3.427,     0.000,     0.000,     0.000,    -0.000,   1
 3793,'1 ',1,   1,   9,    24.728,    -0.021,     0.000,     0.000,     0.000,    -0.000,   1
 3796,'1 ',1,   1,   9,    30.213,     0.887,     0.000,     0.000,     0.000,    -0.000,   1
 3800,'1 ',1,   1,   9,    13.976,    -1.469,     0.000,     0.000,     0.000,    -0.000,   1
 3802,'1 ',1,   1,   9,    13.671,     2.395,     0.000,     0.000,     0.000,    -0.000,   1
 3806,'1 ',1,   1,   9,    34.752,     1.381,     0.000,     0.000,     0.000,    -0.000,   1
 3807,'1 ',1,   1,   9,    34.752,     1.381,     0.000,     0.000,     0.000,    -0.000,   1
 3818,'1 ',1,   1,   9,    51.500,     9.872,     0.000,     0.000,     0.000,    -0.000,   1
 3823,'1 ',1,   1,   9,    14.377,    -0.524,     0.000,     0.000,     0.000,    -0.000,   1
 3824,'1 ',1,   1,   9,    14.589,    -0.530,     0.000,     0.000,     0.000,    -0.000,   1
 3826,'1 ',1,   1,   9,    23.208,    -0.848,     0.000,     0.000,     0.000,    -0.000,   1
 3829,'1 ',1,   1,   9,    25.002,    -0.997,     0.000,     0.000,     0.000,    -0.000,   1
 3833,'1 ',1,   1,   9,    25.532,    -0.924,     0.000,     0.000,     0.000,    -0.000,   1
 3839,'1 ',1,   1,   9,    15.011,     1.922,     0.000,     0.000,     0.000,    -0.000,   1
 3839,' 2',1,   1,   9,    10.753,     0.968,     0.000,     0.000,     0.000,    -0.000,   1
 3840,'1 ',1,   1,   9,    15.004,     2.173,     0.000,     0.000,     0.000,    -0.000,   1
 3840,' 2',1,   1,   9,    11.917,     1.838,     0.000,     0.000,     0.000,    -0.000,   1
 3850,'1 ',1,   1,   9,    14.261,     1.479,     0.000,     0.000,     0.000,    -0.000,   1
 3854,'1 ',1,   1,   9,    31.905,     1.202,     0.000,     0.000,     0.000,    -0.000,   1
 3855,'1 ',1,   1,   9,    19.824,     3.041,     0.000,     0.000,     0.000,    -0.000,   1
 3857,'1 ',1,   1,   9,    28.772,     3.781,     0.000,     0.000,     0.000,    -0.000,   1
 3857,' 2',1,   1,   9,    25.103,    -0.732,     0.000,     0.000,     0.000,    -0.000,   1
 3862,'1 ',1,   1,   9,    12.904,    -0.223,     0.000,     0.000,     0.000,    -0.000,   1
 3862,' 2',1,   1,   9,    16.418,     1.387,     0.000,     0.000,     0.000,    -0.000,   1
 3869,'1 ',1,   1,   9,    13.275,     1.537,     0.000,     0.000,     0.000,    -0.000,   1
 3871,'1 ',1,   1,   9,     6.622,     2.853,     0.000,     0.000,     0.000,    -0.000,   1
 3878,'1 ',1,   1,   9,    22.649,     0.755,     0.000,     0.000,     0.000,    -0.000,   1
 3879,'1 ',1,   1,   9,    24.588,     4.467,     0.000,     0.000,     0.000,    -0.000,   1
 3918,'1 ',1,   1,   9,    24.505,     1.134,     0.000,     0.000,     0.000,    -0.000,   1
 3919,'1 ',1,   1,   9,    28.436,     2.093,     0.000,     0.000,     0.000,    -0.000,   1
 3924,'1 ',1,   1,   9,    -7.394,   -25.000,     0.000,     0.000,     0.000,    -0.000,   1
 3938,'1 ',1,   1,   9,   124.784,    53.780,     0.000,     0.000,     0.000,    -0.000,   1
 3956,'1 ',1,   1,   9,    45.707,     2.073,     0.000,     0.000,     0.000,    -0.000,   1
 3960,'1 ',1,   1,   9,    29.707,     2.041,     0.000,     0.000,     0.000,    -0.000,   1
 3962,'1 ',1,   1,   9,    31.256,    -4.904,     0.000,     0.000,     0.000,    -0.000,   1
 3994,'1 ',1,   1,   9,    15.566,     1.571,     0.000,     0.000,     0.000,    -0.000,   1
 3994,' 2',1,   1,   9,    15.566,     1.571,     0.000,     0.000,     0.000,    -0.000,   1
 4002,'1 ',1,   1,   9,    24.374,     4.809,     0.000,     0.000,     0.000,    -0.000,   1
 4004,'1 ',1,   1,   9,    32.946,    -0.668,     0.000,     0.000,     0.000,    -0.000,   1
 4017,'1 ',1,   1,   9,    25.385,    -0.655,     0.000,     0.000,     0.000,    -0.000,   1
 4019,'1 ',1,   1,   9,    22.026,    -0.650,     0.000,     0.000,     0.000,    -0.000,   1
 4021,'1 ',1,   1,   9,    22.127,    -0.446,     0.000,     0.000,     0.000,    -0.000,   1
 4023,'1 ',1,   1,   9,    22.352,    -0.367,     0.000,     0.000,     0.000,    -0.000,   1
 4027,'1 ',1,   1,   9,     5.240,     0.730,     0.000,     0.000,     0.000,    -0.000,   1
 4029,'1 ',1,   1,   9,     2.873,     0.148,     0.000,     0.000,     0.000,    -0.000,   1
 4033,'1 ',1,   1,   9,     4.925,     0.727,     0.000,     0.000,     0.000,    -0.000,   1
 4061,'1 ',1,   1,   9,     3.522,     3.506,     0.000,     0.000,     0.000,    -0.000,   1
 4089,'1 ',1,   1,   9,    53.410,     5.128,     0.000,     0.000,     0.000,    -0.000,   1
 4095,'1 ',1,   1,   9,     2.250,     0.792,     0.000,     0.000,     0.000,    -0.000,   1
 4097,'1 ',1,   1,   9,     4.695,    -0.452,     0.000,     0.000,     0.000,    -0.000,   1
 4099,'1 ',1,   1,   9,    25.827,    -1.692,     0.000,     0.000,     0.000,    -0.000,   1
 4108,'1 ',1,   1,   9,     6.313,     3.255,     0.000,     0.000,     0.000,    -0.000,   1
 4113,'1 ',1,   1,   9,    13.664,     0.005,     0.000,     0.000,     0.000,    -0.000,   1
 4117,'1 ',1,   1,   9,    15.835,     3.718,     0.000,     0.000,     0.000,    -0.000,   1
 4125,'1 ',1,   1,   9,    84.520,     5.773,     0.000,     0.000,     0.000,    -0.000,   1
 4134,'1 ',1,   1,   9,    14.200,     0.402,     0.000,     0.000,     0.000,    -0.000,   1
 4138,'1 ',1,   1,   9,    21.648,     2.943,     0.000,     0.000,     0.000,    -0.000,   1
 4141,'1 ',1,   1,   9,    28.834,     2.039,     0.000,     0.000,     0.000,    -0.000,   1
 4141,' 2',1,   1,   9,    14.367,     0.510,     0.000,     0.000,     0.000,    -0.000,   1
 4145,'1 ',1,   1,   9,    25.313,     0.162,     0.000,     0.000,     0.000,    -0.000,   1
 4145,' 2',1,   1,   9,    25.313,     0.162,     0.000,     0.000,     0.000,    -0.000,   1
 4148,'1 ',1,   1,   9,    18.997,     7.193,     0.000,     0.000,     0.000,    -0.000,   1
 4148,' 2',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 4150,'1 ',1,   1,   9,     9.736,     2.799,     0.000,     0.000,     0.000,    -0.000,   1
 4161,'1 ',1,   1,   9,    37.417,     9.848,     0.000,     0.000,     0.000,    -0.000,   1
 4166,'1 ',1,   1,   9,     2.867,     1.302,     0.000,     0.000,     0.000,    -0.000,   1
 4166,' 2',1,   1,   9,     2.867,     1.302,     0.000,     0.000,     0.000,    -0.000,   1
 4186,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 4201,'1 ',1,   1,   9,   135.443,     6.162,     0.000,     0.000,     0.000,    -0.000,   1
 4208,'1 ',1,   1,   9,    18.576,     2.827,     0.000,     0.000,     0.000,    -0.000,   1
 4211,'1 ',1,   1,   9,    29.081,     6.376,     0.000,     0.000,     0.000,    -0.000,   1
 4213,'1 ',1,   1,   9,    29.081,     6.725,     0.000,     0.000,     0.000,    -0.000,   1
 4216,'1 ',1,   1,   9,    22.011,     4.963,     0.000,     0.000,     0.000,    -0.000,   1
 4216,' 2',1,   1,   9,    22.011,     0.352,     0.000,     0.000,     0.000,    -0.000,   1
 4217,'1 ',1,   1,   9,    21.991,     0.553,     0.000,     0.000,     0.000,    -0.000,   1
 4217,' 2',1,   1,   9,    21.991,     0.111,     0.000,     0.000,     0.000,    -0.000,   1
 4234,'1 ',1,   1,   9,    22.790,    13.391,     0.000,     0.000,     0.000,    -0.000,   1
 4235,'1 ',1,   1,   9,    22.543,     5.763,     0.000,     0.000,     0.000,    -0.000,   1
 4236,'1 ',1,   1,   9,    12.255,     1.088,     0.000,     0.000,     0.000,    -0.000,   1
 4241,'1 ',1,   1,   9,     8.791,     1.408,     0.000,     0.000,     0.000,    -0.000,   1
 4251,'1 ',1,   1,   9,    13.564,     0.007,     0.000,     0.000,     0.000,    -0.000,   1
 4251,' 2',1,   1,   9,    13.564,     0.007,     0.000,     0.000,     0.000,    -0.000,   1
 4251,' 3',1,   1,   9,    13.564,     0.007,     0.000,     0.000,     0.000,    -0.000,   1
 4267,'1 ',1,   1,   9,    13.023,     2.979,     0.000,     0.000,     0.000,    -0.000,   1
 4270,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 4284,'1 ',1,   1,   9,    77.825,    21.998,     0.000,     0.000,     0.000,    -0.000,   1
 4289,'1 ',1,   1,   9,    11.821,    -8.715,     0.000,     0.000,     0.000,    -0.000,   1
 4290,'1 ',1,   1,   9,     3.579,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 4292,'1 ',1,   1,   9,    25.937,     3.482,     0.000,     0.000,     0.000,    -0.000,   1
 4294,'1 ',1,   1,   9,    24.749,     4.782,     0.000,     0.000,     0.000,    -0.000,   1
 4302,'1 ',1,   1,   9,    27.457,     3.342,     0.000,     0.000,     0.000,    -0.000,   1
 4305,'1 ',1,   1,   9,    27.457,    15.000,     0.000,     0.000,     0.000,    -0.000,   1
 4309,'1 ',1,   1,   9,    28.439,     9.521,     0.000,     0.000,     0.000,    -0.000,   1
 4309,' 2',1,   1,   9,    28.439,     9.521,     0.000,     0.000,     0.000,    -0.000,   1
 4309,' 3',1,   1,   9,    28.439,     9.521,     0.000,     0.000,     0.000,    -0.000,   1
 4310,'1 ',1,   1,   9,    28.439,     4.030,     0.000,     0.000,     0.000,    -0.000,   1
 4310,' 2',1,   1,   9,    28.439,     9.521,     0.000,     0.000,     0.000,    -0.000,   1
 4323,'1 ',1,   1,   9,    79.539,     2.334,     0.000,     0.000,     0.000,    -0.000,   1
 4331,'1 ',1,   1,   9,    12.450,     1.765,     0.000,     0.000,     0.000,    -0.000,   1
 4333,'1 ',1,   1,   9,    25.922,    -0.423,     0.000,     0.000,     0.000,    -0.000,   1
 4335,'1 ',1,   1,   9,    25.922,     1.185,     0.000,     0.000,     0.000,    -0.000,   1
 4337,'1 ',1,   1,   9,    21.659,     2.364,     0.000,     0.000,     0.000,    -0.000,   1
 4338,'1 ',1,   1,   9,    25.842,    -0.634,     0.000,     0.000,     0.000,    -0.000,   1
 4340,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 4344,'1 ',1,   1,   9,    14.489,     0.528,     0.000,     0.000,     0.000,    -0.000,   1
 4345,'1 ',1,   1,   9,    18.492,     6.284,     0.000,     0.000,     0.000,    -0.000,   1
 4347,'1 ',1,   1,   9,    21.367,     5.384,     0.000,     0.000,     0.000,    -0.000,   1
 4359,'1 ',1,   1,   9,    14.311,     2.734,     0.000,     0.000,     0.000,    -0.000,   1
 4360,'1 ',1,   1,   9,    14.311,     2.734,     0.000,     0.000,     0.000,    -0.000,   1
 4404,'1 ',1,   1,   9,    22.169,    15.312,     0.000,     0.000,     0.000,    -0.000,   1
 4404,' 2',1,   1,   9,    22.169,     4.647,     0.000,     0.000,     0.000,    -0.000,   1
 4404,' 3',1,   1,   9,    22.169,     4.647,     0.000,     0.000,     0.000,    -0.000,   1
 4424,'1 ',1,   1,   9,    14.769,    -2.321,     0.000,     0.000,     0.000,    -0.000,   1
 4438,'1 ',1,   1,   9,    54.260,     9.597,     0.000,     0.000,     0.000,    -0.000,   1
 4439,'1 ',1,   1,   9,    36.326,    -0.230,     0.000,     0.000,     0.000,    -0.000,   1
 4439,' 2',1,   1,   9,    25.822,     8.198,     0.000,     0.000,     0.000,    -0.000,   1
 4440,'1 ',1,   1,   9,    28.823,    10.057,     0.000,     0.000,     0.000,    -0.000,   1
 4440,' 2',1,   1,   9,    22.478,     1.299,     0.000,     0.000,     0.000,    -0.000,   1
 4458,'1 ',1,   1,   9,    22.796,    -0.288,     0.000,     0.000,     0.000,    -0.000,   1
 4459,'1 ',1,   1,   9,    32.128,     0.016,     0.000,     0.000,     0.000,    -0.000,   1
 4460,'1 ',1,   1,   9,    26.686,    -0.406,     0.000,     0.000,     0.000,    -0.000,   1
 4462,'1 ',1,   1,   9,    27.612,     9.098,     0.000,     0.000,     0.000,    -0.000,   1
 4475,'1 ',1,   1,   9,   176.099,   -13.666,     0.000,     0.000,     0.000,    -0.000,   1
 4478,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 4479,'1 ',1,   1,   9,    13.797,     4.292,     0.000,     0.000,     0.000,    -0.000,   1
 4482,'1 ',1,   1,   9,    25.429,    -1.935,     0.000,     0.000,     0.000,    -0.000,   1
 4525,'1 ',1,   1,   9,   134.135,   -14.953,     0.000,     0.000,     0.000,    -0.000,   1
 4531,'1 ',1,   1,   9,    15.061,     1.596,     0.000,     0.000,     0.000,    -0.000,   1
 4535,'1 ',1,   1,   9,    19.601,    -1.030,     0.000,     0.000,     0.000,    -0.000,   1
 4537,'1 ',1,   1,   9,    25.181,     2.296,     0.000,     0.000,     0.000,    -0.000,   1
 4543,'1 ',1,   1,   9,    55.569,     6.076,     0.000,     0.000,     0.000,    -0.000,   1
 4548,'1 ',1,   1,   9,    23.595,     2.610,     0.000,     0.000,     0.000,    -0.000,   1
 4549,'1 ',1,   1,   9,    23.011,    -5.432,     0.000,     0.000,     0.000,    -0.000,   1
 4558,'1 ',1,   1,   9,    20.613,     2.098,     0.000,     0.000,     0.000,    -0.000,   1
 4563,'1 ',1,   1,   9,    22.581,     1.208,     0.000,     0.000,     0.000,    -0.000,   1
 4564,'1 ',1,   1,   9,    10.152,     2.098,     0.000,     0.000,     0.000,    -0.000,   1
 4566,'1 ',1,   1,   9,    10.702,     2.666,     0.000,     0.000,     0.000,    -0.000,   1
 4574,'1 ',1,   1,   9,    26.469,     5.865,     0.000,     0.000,     0.000,    -0.000,   1
 4575,'1 ',1,   1,   9,    21.365,    -4.607,     0.000,     0.000,     0.000,    -0.000,   1
 4578,'1 ',1,   1,   9,    17.001,    -4.089,     0.000,     0.000,     0.000,    -0.000,   1
 4581,'1 ',1,   1,   9,    18.216,     4.442,     0.000,     0.000,     0.000,    -0.000,   1
 4588,'1 ',1,   1,   9,    35.746,    -1.416,     0.000,     0.000,     0.000,    -0.000,   1
 4601,'1 ',1,   1,   9,    23.476,     2.680,     0.000,     0.000,     0.000,    -0.000,   1
 4602,'1 ',1,   1,   9,    27.034,     1.941,     0.000,     0.000,     0.000,    -0.000,   1
 4605,'1 ',1,   1,   9,    17.726,     8.415,     0.000,     0.000,     0.000,    -0.000,   1
 4607,'1 ',1,   1,   9,    18.933,     3.944,     0.000,     0.000,     0.000,    -0.000,   1
 4609,'1 ',1,   1,   9,    27.923,     1.198,     0.000,     0.000,     0.000,    -0.000,   1
 4615,'1 ',1,   1,   9,    33.463,    -2.094,     0.000,     0.000,     0.000,    -0.000,   1
 4616,'1 ',1,   1,   9,     3.002,    -1.434,     0.000,     0.000,     0.000,    -0.000,   1
 4619,'1 ',1,   1,   9,    46.112,    -0.956,     0.000,     0.000,     0.000,    -0.000,   1
 4622,'1 ',1,   1,   9,    17.684,   -17.273,     0.000,     0.000,     0.000,    -0.000,   1
 4626,'1 ',1,   1,   9,    43.398,     4.326,     0.000,     0.000,     0.000,    -0.000,   1
 4638,'1 ',1,   1,   9,     3.594,     1.421,     0.000,     0.000,     0.000,    -0.000,   1
 4643,'1 ',1,   1,   9,    22.091,     7.614,     0.000,     0.000,     0.000,    -0.000,   1
 4644,'1 ',1,   1,   9,     6.329,     4.933,     0.000,     0.000,     0.000,    -0.000,   1
 4647,'1 ',1,   1,   9,    31.169,    -1.223,     0.000,     0.000,     0.000,    -0.000,   1
 4652,'1 ',1,   1,   9,    20.399,    -1.086,     0.000,     0.000,     0.000,    -0.000,   1
 4652,' 2',1,   1,   9,    20.399,    -1.086,     0.000,     0.000,     0.000,    -0.000,   1
 4655,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 4656,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 4693,'1 ',1,   1,   9,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 4703,'1 ',1,   1,   9,    45.421,    -3.169,     0.000,     0.000,     0.000,    -0.000,   1
 4707,'1 ',1,   1,   9,    24.565,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 4713,'1 ',1,   1,  10,    19.750,     0.090,     0.000,     0.000,     0.000,    -0.000,   1
 4713,' 2',1,   1,  10,    23.407,    -1.109,     0.000,     0.000,     0.000,    -0.000,   1
 4713,' 3',1,   1,  10,    23.407,    -1.199,     0.000,     0.000,     0.000,    -0.000,   1
 4716,'1 ',1,   1,  10,    54.310,    -1.905,     0.000,     0.000,     0.000,    -0.000,   1
 4785,'1 ',1,   1,  11,    62.120,     1.925,     0.000,     0.000,     0.000,    -0.000,   1
 4788,'1 ',1,   1,  11,    45.978,    -3.759,     0.000,     0.000,     0.000,    -0.000,   1
 4817,'1 ',1,   1,  11,    15.594,     1.844,     0.000,     0.000,     0.000,    -0.000,   1
 4841,'1 ',1,   1,  11,    51.762,     7.160,     0.000,     0.000,     0.000,    -0.000,   1
 4885,'1 ',1,   1,  11,    10.902,     1.994,     0.000,     0.000,     0.000,    -0.000,   1
 4887,'1 ',1,   1,  11,    29.921,    15.113,     0.000,     0.000,     0.000,    -0.000,   1
 4960,'1 ',1,   1,  11,     9.882,    -4.302,     0.000,     0.000,     0.000,    -0.000,   1
 4976,'1 ',1,   1,  11,    14.924,    -7.044,     0.000,     0.000,     0.000,    -0.000,   1
 4977,'1 ',1,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 4997,'1 ',1,   1,  11,    16.992,    -3.296,     0.000,     0.000,     0.000,    -0.000,   1
 5009,'1 ',1,   1,  11,    14.558,     0.606,     0.000,     0.000,     0.000,    -0.000,   1
 5011,'1 ',1,   1,  11,    25.028,    -2.311,     0.000,     0.000,     0.000,    -0.000,   1
 5041,'1 ',1,   1,  11,    28.814,     1.330,     0.000,     0.000,     0.000,    -0.000,   1
 5043,'1 ',1,   1,  11,     5.717,    -1.949,     0.000,     0.000,     0.000,    -0.000,   1
 5051,'1 ',1,   1,  11,    22.882,    -5.064,     0.000,     0.000,     0.000,    -0.000,   1
 5060,'1 ',1,   1,  11,    33.876,     9.597,     0.000,     0.000,     0.000,    -0.000,   1
 5079,'1 ',1,   1,  11,    53.745,   -11.841,     0.000,     0.000,     0.000,    -0.000,   1
 5101,'1 ',1,   1,  11,    20.620,    -8.894,     0.000,     0.000,     0.000,    -0.000,   1
 5104,'1 ',1,   1,  11,    28.877,    -0.631,     0.000,     0.000,     0.000,    -0.000,   1
 5107,'1 ',1,   1,  11,    28.402,    -3.032,     0.000,     0.000,     0.000,    -0.000,   1
 5116,'1 ',1,   1,  11,    33.325,     0.676,     0.000,     0.000,     0.000,    -0.000,   1
 5134,'1 ',1,   1,  11,   108.236,    17.080,     0.000,     0.000,     0.000,    -0.000,   1
 5145,'1 ',1,   1,  11,    78.701,    -1.159,     0.000,     0.000,     0.000,    -0.000,   1
 5160,'1 ',1,   1,  11,    24.381,     3.700,     0.000,     0.000,     0.000,    -0.000,   1
 5168,'1 ',1,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 5173,'1 ',1,   1,  11,    20.477,     1.461,     0.000,     0.000,     0.000,    -0.000,   1
 5177,'1 ',1,   1,  11,    31.029,     6.611,     0.000,     0.000,     0.000,    -0.000,   1
 5195,'1 ',1,   1,  11,    43.928,    -8.470,     0.000,     0.000,     0.000,    -0.000,   1
 5197,'1 ',1,   1,  11,    13.715,     3.911,     0.000,     0.000,     0.000,    -0.000,   1
 5197,' 2',1,   1,  11,    14.079,     0.964,     0.000,     0.000,     0.000,    -0.000,   1
 5197,' 3',1,   1,  11,     6.706,     0.162,     0.000,     0.000,     0.000,    -0.000,   1
 5197,' 4',1,   1,  11,    11.610,     1.949,     0.000,     0.000,     0.000,    -0.000,   1
 5197,' 5',1,   1,  11,     7.991,     2.448,     0.000,     0.000,     0.000,    -0.000,   1
 5215,'1 ',1,   1,  11,     8.840,     3.368,     0.000,     0.000,     0.000,    -0.000,   1
 5227,'1 ',1,   1,  11,     5.208,     0.819,     0.000,     0.000,     0.000,    -0.000,   1
 5230,'1 ',1,   1,  11,     8.923,     3.697,     0.000,     0.000,     0.000,    -0.000,   1
 5232,'1 ',1,   1,  11,    21.151,     1.693,     0.000,     0.000,     0.000,    -0.000,   1
 5242,'1 ',1,   1,  11,     3.703,    -1.305,     0.000,     0.000,     0.000,    -0.000,   1
 5242,' 2',1,   1,  11,     5.521,    -2.316,     0.000,     0.000,     0.000,    -0.000,   1
 5249,'1 ',1,   1,  11,    45.214,     6.967,     0.000,     0.000,     0.000,    -0.000,   1
 5249,' 2',1,   1,  11,    21.013,     1.732,     0.000,     0.000,     0.000,    -0.000,   1
 5266,'1 ',1,   1,  11,    34.413,     6.876,     0.000,     0.000,     0.000,    -0.000,   1
 5268,'1 ',1,   1,  11,    37.432,    -5.794,     0.000,     0.000,     0.000,    -0.000,   1
 5270,'1 ',1,   1,  11,     8.057,     2.891,     0.000,     0.000,     0.000,    -0.000,   1
 5275,'1 ',1,   1,  11,    21.477,    -3.813,     0.000,     0.000,     0.000,    -0.000,   1
 5276,'1 ',1,   1,  11,    22.164,    -4.875,     0.000,     0.000,     0.000,    -0.000,   1
 5300,'1 ',1,   1,  11,    36.187,     3.407,     0.000,     0.000,     0.000,    -0.000,   1
 5300,' 2',1,   1,  11,     7.396,     0.207,     0.000,     0.000,     0.000,    -0.000,   1
 5300,' 3',1,   1,  11,    36.972,     4.030,     0.000,     0.000,     0.000,    -0.000,   1
 5307,'1 ',1,   1,  11,    28.267,     3.142,     0.000,     0.000,     0.000,    -0.000,   1
 5307,' 2',1,   1,  11,    29.411,    -0.371,     0.000,     0.000,     0.000,    -0.000,   1
 5320,'1 ',1,   1,  11,    39.893,     1.250,     0.000,     0.000,     0.000,    -0.000,   1
 5320,' 2',1,   1,  11,    36.823,     0.632,     0.000,     0.000,     0.000,    -0.000,   1
 5327,'1 ',1,   1,  11,    40.345,     6.546,     0.000,     0.000,     0.000,    -0.000,   1
 5327,' 2',1,   1,  11,    28.500,     7.536,     0.000,     0.000,     0.000,    -0.000,   1
 5350,'1 ',1,   1,  11,    23.038,     1.976,     0.000,     0.000,     0.000,    -0.000,   1
 5355,'1 ',1,   1,  11,    24.160,     7.283,     0.000,     0.000,     0.000,    -0.000,   1
 5359,'1 ',1,   1,  11,    40.835,     5.800,     0.000,     0.000,     0.000,    -0.000,   1
 5384,'1 ',1,   1,  11,    38.537,    -5.938,     0.000,     0.000,     0.000,    -0.000,   1
 5402,'1 ',1,   1,  11,    10.810,    25.000,     0.000,     0.000,     0.000,    -0.000,   1
 5402,' 2',1,   1,  11,     8.011,     6.784,     0.000,     0.000,     0.000,    -0.000,   1
 5414,'1 ',1,   1,  11,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 5416,'1 ',1,   1,  11,    44.418,    10.820,     0.000,     0.000,     0.000,    -0.000,   1
 5423,'1 ',1,   1,  11,     0.487,     0.136,     0.000,     0.000,     0.000,    -0.000,   1
 5428,'1 ',1,   1,  11,    44.788,     6.581,     0.000,     0.000,     0.000,    -0.000,   1
 5436,'1 ',1,   1,  11,    30.890,    -0.776,     0.000,     0.000,     0.000,    -0.000,   1
 5441,'1 ',1,   1,  11,    12.647,     2.483,     0.000,     0.000,     0.000,    -0.000,   1
 5441,' 2',1,   1,  11,    17.963,     4.812,     0.000,     0.000,     0.000,    -0.000,   1
 5441,' 3',1,   1,  11,    17.235,     6.346,     0.000,     0.000,     0.000,    -0.000,   1
 5467,'1 ',1,   1,  11,    33.723,     8.402,     0.000,     0.000,     0.000,    -0.000,   1
 5467,' 2',1,   1,  11,    33.482,     7.378,     0.000,     0.000,     0.000,    -0.000,   1
 5469,'1 ',1,   1,  11,    23.375,     7.891,     0.000,     0.000,     0.000,    -0.000,   1
 5478,'1 ',1,   1,  11,    23.380,     5.097,     0.000,     0.000,     0.000,    -0.000,   1
 5493,'1 ',1,   1,  11,    64.794,     5.666,     0.000,     0.000,     0.000,    -0.000,   1
 5518,'1 ',1,   1,  12,    37.791,     9.598,     0.000,     0.000,     0.000,    -0.000,   1
 5519,'1 ',1,   1,  12,    37.791,     6.114,     0.000,     0.000,     0.000,    -0.000,   1
 5519,' 2',1,   1,  12,    37.791,     6.114,     0.000,     0.000,     0.000,    -0.000,   1
 5519,' 3',1,   1,  12,    37.791,     6.114,     0.000,     0.000,     0.000,    -0.000,   1
 5558,'1 ',1,   1,  13,    35.571,     0.595,     0.000,     0.000,     0.000,    -0.000,   1
 5560,'1 ',1,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 5563,'1 ',1,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 5564,'1 ',1,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 5565,'1 ',1,   1,  13,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 5590,'1 ',1,   1,  13,    34.265,    -2.302,     0.000,     0.000,     0.000,    -0.000,   1
 5591,'1 ',1,   1,  13,    34.047,    -1.432,     0.000,     0.000,     0.000,    -0.000,   1
 5607,'1 ',1,   1,  13,    63.092,    -0.660,     0.000,     0.000,     0.000,    -0.000,   1
 5617,'1 ',1,   1,  13,    27.562,    -1.702,     0.000,     0.000,     0.000,    -0.000,   1
 5629,'1 ',1,   1,  13,    38.956,    -1.983,     0.000,     0.000,     0.000,    -0.000,   1
 5641,'1 ',1,   1,  13,    57.874,    -0.285,     0.000,     0.000,     0.000,    -0.000,   1
 5644,'1 ',1,   1,  13,    15.002,    -0.185,     0.000,     0.000,     0.000,    -0.000,   1
 5654,'1 ',1,   1,  13,    43.567,     1.934,     0.000,     0.000,     0.000,    -0.000,   1
 5666,'1 ',1,   1,  13,    52.076,    -1.698,     0.000,     0.000,     0.000,    -0.000,   1
 5688,'1 ',1,   1,  13,    31.378,     5.852,     0.000,     0.000,     0.000,    -0.000,   1
 5688,' 2',1,   1,  13,    31.378,     3.563,     0.000,     0.000,     0.000,    -0.000,   1
 5703,'1 ',1,   1,  13,    43.065,    -2.031,     0.000,     0.000,     0.000,    -0.000,   1
 5721,'1 ',1,   1,  13,    58.383,     3.633,     0.000,     0.000,     0.000,    -0.000,   1
 5730,'1 ',1,   1,  13,    56.374,    -1.407,     0.000,     0.000,     0.000,    -0.000,   1
 5746,'1 ',1,   1,  13,    27.905,     0.745,     0.000,     0.000,     0.000,    -0.000,   1
 5747,'1 ',1,   1,  13,    12.334,    -3.693,     0.000,     0.000,     0.000,    -0.000,   1
 5763,'1 ',1,   1,  13,    36.200,     2.243,     0.000,     0.000,     0.000,    -0.000,   1
 5767,'1 ',1,   1,  13,    67.344,    -3.577,     0.000,     0.000,     0.000,    -0.000,   1
 5777,'1 ',1,   1,  13,    76.363,    17.486,     0.000,     0.000,     0.000,    -0.000,   1
 5808,'1 ',1,   1,  13,    70.991,     1.551,     0.000,     0.000,     0.000,    -0.000,   1
 5819,'1 ',1,   1,  13,    60.000,     1.578,     0.000,     0.000,     0.000,    -0.000,   1
 5826,'1 ',1,   1,  13,    64.385,    -0.514,     0.000,     0.000,     0.000,    -0.000,   1
 5835,'1 ',1,   1,  13,    50.896,    -0.282,     0.000,     0.000,     0.000,    -0.000,   1
 5845,'1 ',1,   1,  13,    17.502,     5.033,     0.000,     0.000,     0.000,    -0.000,   1
 5848,'1 ',1,   1,  13,    21.533,     3.843,     0.000,     0.000,     0.000,    -0.000,   1
 5851,'1 ',1,   1,  13,    58.761,    14.353,     0.000,     0.000,     0.000,    -0.000,   1
 5862,'1 ',1,   1,  13,    39.817,     0.936,     0.000,     0.000,     0.000,    -0.000,   1
 5880,'1 ',1,   1,  13,    25.644,     8.311,     0.000,     0.000,     0.000,    -0.000,   1
 5969,'1 ',1,   1,  14,     4.264,     3.588,     0.000,     0.000,     0.000,    -0.000,   1
 5976,'1 ',1,   1,  14,    37.862,     6.325,     0.000,     0.000,     0.000,    -0.000,   1
 5985,'1 ',1,   1,  14,    23.458,     4.154,     0.000,     0.000,     0.000,    -0.000,   1
 5990,'1 ',1,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 5995,'1 ',1,   1,  14,     6.636,    -0.928,     0.000,     0.000,     0.000,    -0.000,   1
 6012,'1 ',1,   1,  14,    30.057,     3.686,     0.000,     0.000,     0.000,    -0.000,   1
 6025,'1 ',1,   1,  14,    39.689,     1.007,     0.000,     0.000,     0.000,    -0.000,   1
 6044,'1 ',1,   1,  14,    34.349,     5.185,     0.000,     0.000,     0.000,    -0.000,   1
 6115,'1 ',1,   1,  14,    29.232,     1.473,     0.000,     0.000,     0.000,    -0.000,   1
 6115,' 2',1,   1,  14,    82.569,    11.708,     0.000,     0.000,     0.000,    -0.000,   1
 6136,'1 ',1,   1,  14,     7.861,     3.241,     0.000,     0.000,     0.000,    -0.000,   1
 6137,'1 ',1,   1,  14,     8.072,     1.442,     0.000,     0.000,     0.000,    -0.000,   1
 6150,'1 ',1,   1,  14,    10.097,     3.439,     0.000,     0.000,     0.000,    -0.000,   1
 6150,' 2',1,   1,  14,    10.097,     4.754,     0.000,     0.000,     0.000,    -0.000,   1
 6150,' 3',1,   1,  14,    10.097,     4.754,     0.000,     0.000,     0.000,    -0.000,   1
 6152,'1 ',1,   1,  14,     8.585,     4.390,     0.000,     0.000,     0.000,    -0.000,   1
 6152,' 2',1,   1,  14,     8.585,     3.290,     0.000,     0.000,     0.000,    -0.000,   1
 6152,' 3',1,   1,  14,     8.585,     1.586,     0.000,     0.000,     0.000,    -0.000,   1
 6164,'1 ',1,   1,  14,    21.089,     5.529,     0.000,     0.000,     0.000,    -0.000,   1
 6174,'1 ',1,   1,  14,    25.603,     1.306,     0.000,     0.000,     0.000,    -0.000,   1
 6186,'1 ',1,   1,  14,    30.586,     7.602,     0.000,     0.000,     0.000,    -0.000,   1
 6193,'1 ',1,   1,  14,    26.847,    -0.849,     0.000,     0.000,     0.000,    -0.000,   1
 6215,'1 ',1,   1,  14,    19.140,     3.749,     0.000,     0.000,     0.000,    -0.000,   1
 6228,'1 ',1,   1,  14,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 6240,'1 ',1,   1,  14,    32.704,     5.157,     0.000,     0.000,     0.000,    -0.000,   1
 6291,'1 ',1,   1,  14,    19.121,    -3.548,     0.000,     0.000,     0.000,    -0.000,   1
 6307,'1 ',1,   1,  14,    41.979,    11.383,     0.000,     0.000,     0.000,    -0.000,   1
 6325,'1 ',1,   1,  14,    37.058,   -11.169,     0.000,     0.000,     0.000,    -0.000,   1
 6337,'1 ',1,   1,  14,    15.961,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 6341,'1 ',1,   1,  14,    18.599,     1.593,     0.000,     0.000,     0.000,    -0.000,   1
 6347,'1 ',1,   1,  14,    22.854,     4.232,     0.000,     0.000,     0.000,    -0.000,   1
 6352,'1 ',1,   1,  14,    21.056,     1.068,     0.000,     0.000,     0.000,    -0.000,   1
 6361,'1 ',1,   1,  14,    41.943,    -9.015,     0.000,     0.000,     0.000,    -0.000,   1
 6374,'1 ',1,   1,  14,    21.037,     2.685,     0.000,     0.000,     0.000,    -0.000,   1
 6378,'1 ',1,   1,  14,    43.681,     0.580,     0.000,     0.000,     0.000,    -0.000,   1
 6378,' 2',1,   1,  14,    21.907,    -0.117,     0.000,     0.000,     0.000,    -0.000,   1
 6386,'1 ',1,   1,  14,    22.167,    -0.078,     0.000,     0.000,     0.000,    -0.000,   1
 6386,' 2',1,   1,  14,    22.750,    -0.420,     0.000,     0.000,     0.000,    -0.000,   1
 6395,'1 ',1,   1,  14,     4.693,     0.918,     0.000,     0.000,     0.000,    -0.000,   1
 6403,'1 ',1,   1,  14,    31.332,     9.202,     0.000,     0.000,     0.000,    -0.000,   1
 6416,'1 ',1,   1,  15,    12.170,     5.036,     0.000,     0.000,     0.000,    -0.000,   1
 6417,'1 ',1,   1,  15,    10.633,     0.723,     0.000,     0.000,     0.000,    -0.000,   1
 6432,'1 ',1,   1,  16,    19.740,     4.449,     0.000,     0.000,     0.000,    -0.000,   1
 6432,' 2',1,   1,  16,    66.681,    14.618,     0.000,     0.000,     0.000,    -0.000,   1
 6437,'1 ',1,   1,  16,     2.262,     1.523,     0.000,     0.000,     0.000,    -0.000,   1
 6439,'1 ',1,   1,  16,     2.262,     1.523,     0.000,     0.000,     0.000,    -0.000,   1
 6440,'1 ',1,   1,  16,     3.407,     1.201,     0.000,     0.000,     0.000,    -0.000,   1
 6447,'1 ',1,   1,  16,     3.407,     1.201,     0.000,     0.000,     0.000,    -0.000,   1
 6454,'1 ',1,   1,  16,    19.135,     3.743,     0.000,     0.000,     0.000,    -0.000,   1
 6454,' 2',1,   1,  16,    19.135,     3.743,     0.000,     0.000,     0.000,    -0.000,   1
 6462,'1 ',1,   1,  17,     9.306,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 6467,'1 ',1,   1,  17,     6.824,     1.110,     0.000,     0.000,     0.000,    -0.000,   1
 6470,'1 ',1,   1,  17,    14.933,    -7.222,     0.000,     0.000,     0.000,    -0.000,   1
 6471,'1 ',1,   1,  17,     5.000,    -7.561,     0.000,     0.000,     0.000,    -0.000,   1
 6474,'1 ',1,   1,  17,     5.429,     3.935,     0.000,     0.000,     0.000,    -0.000,   1
 6475,'1 ',1,   1,  17,    10.452,     3.472,     0.000,     0.000,     0.000,    -0.000,   1
 6498,'1 ',1,   1,  19,    29.660,     2.711,     0.000,     0.000,     0.000,    -0.000,   1
 6499,'1 ',1,   1,  19,    19.821,     2.609,     0.000,     0.000,     0.000,    -0.000,   1
 6502,'1 ',1,   1,  20,    24.520,    12.414,     0.000,     0.000,     0.000,    -0.000,   1
 6503,'1 ',1,   1,  20,    24.520,    12.414,     0.000,     0.000,     0.000,    -0.000,   1
 6508,'1 ',1,   1,  21,    24.159,     3.781,     0.000,     0.000,     0.000,    -0.000,   1
 6509,'1 ',1,   1,  21,    32.614,    -1.803,     0.000,     0.000,     0.000,    -0.000,   1
 6514,'1 ',1,   1,  22,    77.411,    -7.753,     0.000,     0.000,     0.000,    -0.000,   1
 6518,'1 ',1,   1,  23,    15.433,     2.666,     0.000,     0.000,     0.000,    -0.000,   1
 6518,' 2',1,   1,  23,    15.433,    -1.741,     0.000,     0.000,     0.000,    -0.000,   1
 6522,'1 ',1,   1,  23,    16.632,    -1.199,     0.000,     0.000,     0.000,    -0.000,   1
 6523,'1 ',1,   1,  24,    21.468,    -0.661,     0.000,     0.000,     0.000,    -0.000,   1
 6523,' 2',1,   1,  24,    18.167,    -2.589,     0.000,     0.000,     0.000,    -0.000,   1
 6530,'1 ',1,   1,  24,    20.755,     3.387,     0.000,     0.000,     0.000,    -0.000,   1
 6540,'1 ',1,   1,  25,    24.422,     1.987,     0.000,     0.000,     0.000,    -0.000,   1
 6550,'1 ',1,   1,  25,     1.000,    -0.024,     0.000,     0.000,     0.000,    -0.000,   1
 6551,'1 ',1,   1,  25,    14.587,     1.184,     0.000,     0.000,     0.000,    -0.000,   1
 6551,' 2',1,   1,  25,    14.587,     1.184,     0.000,     0.000,     0.000,    -0.000,   1
 6559,'1 ',1,   1,  26,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 6560,'1 ',1,   1,  26,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 6601,'1 ',1,   1,  26,     7.349,     0.683,     0.000,     0.000,     0.000,    -0.000,   1
 6620,'1 ',1,   1,  26,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 6627,'1 ',1,   1,  26,    18.649,     2.700,     0.000,     0.000,     0.000,    -0.000,   1
 6644,'1 ',1,   1,  26,    34.842,     7.900,     0.000,     0.000,     0.000,    -0.000,   1
 6658,'1 ',1,   1,  26,    35.974,    -2.785,     0.000,     0.000,     0.000,    -0.000,   1
 6694,'1 ',1,   1,  26,    38.327,     1.149,     0.000,     0.000,     0.000,    -0.000,   1
 6718,'1 ',1,   1,  26,    38.680,     0.801,     0.000,     0.000,     0.000,    -0.000,   1
 6719,'1 ',1,   1,  26,    37.975,     1.147,     0.000,     0.000,     0.000,    -0.000,   1
 6732,'1 ',1,   1,  26,    22.118,     4.786,     0.000,     0.000,     0.000,    -0.000,   1
 6734,'1 ',1,   1,  26,    21.697,     5.259,     0.000,     0.000,     0.000,    -0.000,   1
 6750,'1 ',1,   1,  26,    40.593,     9.498,     0.000,     0.000,     0.000,    -0.000,   1
 6750,' 2',1,   1,  26,    40.593,     1.001,     0.000,     0.000,     0.000,    -0.000,   1
 6808,'1 ',1,   1,  26,     0.091,     2.190,     0.000,     0.000,     0.000,    -0.000,   1
 6866,'1 ',1,   1,  26,    14.105,     8.501,     0.000,     0.000,     0.000,    -0.000,   1
 6998,'1 ',1,   1,  26,     7.575,     0.383,     0.000,     0.000,     0.000,    -0.000,   1
 7000,'1 ',1,   1,  26,     3.683,     1.178,     0.000,     0.000,     0.000,    -0.000,   1
 7002,'1 ',1,   1,  26,     6.966,     6.814,     0.000,     0.000,     0.000,    -0.000,   1
 7004,'1 ',1,   1,  26,    20.335,     4.413,     0.000,     0.000,     0.000,    -0.000,   1
 7071,'1 ',1,   1,  26,     0.000,     0.375,     0.000,     0.000,     0.000,    -0.000,   1
 7094,'1 ',1,   1,  26,    17.156,     2.761,     0.000,     0.000,     0.000,    -0.000,   1
 7102,'1 ',1,   1,  26,    42.758,    -3.827,     0.000,     0.000,     0.000,    -0.000,   1
 7103,'1 ',1,   1,  26,    39.451,     5.715,     0.000,     0.000,     0.000,    -0.000,   1
 7105,'1 ',1,   1,  26,    13.600,     1.056,     0.000,     0.000,     0.000,    -0.000,   1
 7140,'1 ',1,   1,  26,    23.836,     2.197,     0.000,     0.000,     0.000,    -0.000,   1
 7152,'1 ',1,   1,  26,     6.047,     1.563,     0.000,     0.000,     0.000,    -0.000,   1
 7153,'1 ',1,   1,  26,     6.000,     1.094,     0.000,     0.000,     0.000,    -0.000,   1
 7159,'1 ',1,   1,  26,    34.162,     6.439,     0.000,     0.000,     0.000,    -0.000,   1
 7159,' 2',1,   1,  26,     9.317,    -0.130,     0.000,     0.000,     0.000,    -0.000,   1
 7176,'1 ',1,   1,  26,    13.961,    -2.814,     0.000,     0.000,     0.000,    -0.000,   1
 7182,'1 ',1,   1,  26,    14.931,    -0.761,     0.000,     0.000,     0.000,    -0.000,   1
 7186,'1 ',1,   1,  26,    14.931,    -2.068,     0.000,     0.000,     0.000,    -0.000,   1
 7188,'1 ',1,   1,  26,    14.931,     0.790,     0.000,     0.000,     0.000,    -0.000,   1
 7194,'1 ',1,   1,  26,     3.014,     0.919,     0.000,     0.000,     0.000,    -0.000,   1
 7195,'1 ',1,   1,  26,     6.366,     1.273,     0.000,     0.000,     0.000,    -0.000,   1
 7200,'1 ',1,   1,  26,     4.183,     0.725,     0.000,     0.000,     0.000,    -0.000,   1
 7205,'1 ',1,   1,  26,     2.325,     0.322,     0.000,     0.000,     0.000,    -0.000,   1
 7210,'1 ',1,   1,  26,    18.989,     2.390,     0.000,     0.000,     0.000,    -0.000,   1
 7210,' 2',1,   1,  26,    19.068,     1.813,     0.000,     0.000,     0.000,    -0.000,   1
 7231,'1 ',1,   1,  26,    12.413,     0.233,     0.000,     0.000,     0.000,    -0.000,   1
 7232,'1 ',1,   1,  26,    16.167,     0.130,     0.000,     0.000,     0.000,    -0.000,   1
 7247,'1 ',1,   1,  26,    14.211,     1.750,     0.000,     0.000,     0.000,    -0.000,   1
 7255,'1 ',1,   1,  26,    22.455,     4.531,     0.000,     0.000,     0.000,    -0.000,   1
 7256,'1 ',1,   1,  26,    22.526,     2.789,     0.000,     0.000,     0.000,    -0.000,   1
 7274,'1 ',1,   1,  26,    37.024,    12.274,     0.000,     0.000,     0.000,    -0.000,   1
 7281,'1 ',1,   1,  26,    12.833,     0.159,     0.000,     0.000,     0.000,    -0.000,   1
 7281,' 2',1,   1,  26,    12.959,     1.168,     0.000,     0.000,     0.000,    -0.000,   1
 7301,'1 ',1,   1,  26,    10.492,     1.252,     0.000,     0.000,     0.000,    -0.000,   1
 7301,' 2',1,   1,  26,    10.272,     1.404,     0.000,     0.000,     0.000,    -0.000,   1
 7301,' 3',1,   1,  26,    10.360,     1.435,     0.000,     0.000,     0.000,    -0.000,   1
 7307,'1 ',1,   1,  26,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 7311,'1 ',1,   1,  26,     5.830,    -2.588,     0.000,     0.000,     0.000,    -0.000,   1
 7312,'1 ',1,   1,  26,     5.830,     0.453,     0.000,     0.000,     0.000,    -0.000,   1
 7317,'1 ',1,   1,  26,    14.535,     1.111,     0.000,     0.000,     0.000,    -0.000,   1
 7317,' 2',1,   1,  26,    14.535,     2.725,     0.000,     0.000,     0.000,    -0.000,   1
 7324,'1 ',1,   1,  26,    21.586,     2.274,     0.000,     0.000,     0.000,    -0.000,   1
 7337,'1 ',1,   1,  26,    32.363,     5.823,     0.000,     0.000,     0.000,    -0.000,   1
 7354,'1 ',1,   1,  26,     4.245,     0.626,     0.000,     0.000,     0.000,    -0.000,   1
 7359,'1 ',1,   1,  26,    25.132,     0.083,     0.000,     0.000,     0.000,    -0.000,   1
 7360,'1 ',1,   1,  26,    25.132,     2.011,     0.000,     0.000,     0.000,    -0.000,   1
 7362,'1 ',1,   1,  26,    10.201,     1.456,     0.000,     0.000,     0.000,    -0.000,   1
 7369,'1 ',1,   1,  26,    18.789,     2.791,     0.000,     0.000,     0.000,    -0.000,   1
 7372,'1 ',1,   1,  26,    14.028,     1.889,     0.000,     0.000,     0.000,    -0.000,   1
 7373,'1 ',1,   1,  26,    20.512,     3.446,     0.000,     0.000,     0.000,    -0.000,   1
 7379,'1 ',1,   1,  26,    20.190,     4.993,     0.000,     0.000,     0.000,    -0.000,   1
 7380,'1 ',1,   1,  26,    20.190,     4.993,     0.000,     0.000,     0.000,    -0.000,   1
 7397,'1 ',1,   1,  26,    47.407,     6.224,     0.000,     0.000,     0.000,    -0.000,   1
 7418,'1 ',1,   1,  26,    17.551,     2.096,     0.000,     0.000,     0.000,    -0.000,   1
 7418,' 2',1,   1,  26,    15.689,     4.160,     0.000,     0.000,     0.000,    -0.000,   1
 7421,'1 ',1,   1,  26,     3.645,     0.989,     0.000,     0.000,     0.000,    -0.000,   1
 7432,'1 ',1,   1,  26,    16.409,    -0.305,     0.000,     0.000,     0.000,    -0.000,   1
 7432,' 2',1,   1,  26,    23.103,     4.789,     0.000,     0.000,     0.000,    -0.000,   1
 7439,'1 ',1,   1,  26,    14.464,     2.225,     0.000,     0.000,     0.000,    -0.000,   1
 7440,'1 ',1,   1,  26,    15.678,     7.031,     0.000,     0.000,     0.000,    -0.000,   1
 7440,' 2',1,   1,  26,    28.538,     4.518,     0.000,     0.000,     0.000,    -0.000,   1
 7463,'1 ',1,   1,  26,    20.272,     6.724,     0.000,     0.000,     0.000,    -0.000,   1
 7463,' 2',1,   1,  26,    20.272,     6.724,     0.000,     0.000,     0.000,    -0.000,   1
 7489,'1 ',1,   1,  26,    19.694,     3.549,     0.000,     0.000,     0.000,    -0.000,   1
 7489,' 2',1,   1,  26,    19.694,     2.021,     0.000,     0.000,     0.000,    -0.000,   1
 7489,' 3',1,   1,  26,    19.694,     2.021,     0.000,     0.000,     0.000,    -0.000,   1
 7496,'1 ',1,   1,  26,    38.649,     2.499,     0.000,     0.000,     0.000,    -0.000,   1
 7497,'1 ',1,   1,  26,    38.649,     2.499,     0.000,     0.000,     0.000,    -0.000,   1
 7502,'1 ',1,   1,  26,    16.586,     2.806,     0.000,     0.000,     0.000,    -0.000,   1
 7502,' 2',1,   1,  26,    31.387,     8.936,     0.000,     0.000,     0.000,    -0.000,   1
 7531,'1 ',1,   1,  26,    31.118,    -0.926,     0.000,     0.000,     0.000,    -0.000,   1
 7531,' 2',1,   1,  26,    31.384,     0.161,     0.000,     0.000,     0.000,    -0.000,   1
 7533,'1 ',1,   1,  26,    31.457,    -7.109,     0.000,     0.000,     0.000,    -0.000,   1
 7541,'1 ',1,   1,  26,    40.705,     7.607,     0.000,     0.000,     0.000,    -0.000,   1
 7541,' 2',1,   1,  26,    41.041,     9.317,     0.000,     0.000,     0.000,    -0.000,   1
 7541,' 3',1,   1,  26,    34.120,     4.514,     0.000,     0.000,     0.000,    -0.000,   1
 7548,'1 ',1,   1,  26,    26.456,     2.857,     0.000,     0.000,     0.000,    -0.000,   1
 7548,' 2',1,   1,  26,    26.456,    13.820,     0.000,     0.000,     0.000,    -0.000,   1
 7589,'1 ',1,   1,  26,   146.234,    39.857,     0.000,     0.000,     0.000,    -0.000,   1
 7596,'1 ',1,   1,  26,    31.808,     4.799,     0.000,     0.000,     0.000,    -0.000,   1
 7596,' 2',1,   1,  26,    31.727,     4.960,     0.000,     0.000,     0.000,    -0.000,   1
 7602,'1 ',1,   1,  26,    19.534,     5.935,     0.000,     0.000,     0.000,    -0.000,   1
 7603,'1 ',1,   1,  26,    19.534,     4.196,     0.000,     0.000,     0.000,    -0.000,   1
 7634,'1 ',1,   1,  26,    27.469,     5.207,     0.000,     0.000,     0.000,    -0.000,   1
 7635,'1 ',1,   1,  26,    32.902,     3.089,     0.000,     0.000,     0.000,    -0.000,   1
 7641,'1 ',1,   1,  26,    31.453,     4.089,     0.000,     0.000,     0.000,    -0.000,   1
 7645,'1 ',1,   1,  26,    13.974,     2.044,     0.000,     0.000,     0.000,    -0.000,   1
 7645,' 2',1,   1,  26,    13.974,     2.044,     0.000,     0.000,     0.000,    -0.000,   1
 7651,'1 ',1,   1,  26,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 7656,'1 ',1,   1,  26,    16.337,     1.132,     0.000,     0.000,     0.000,    -0.000,   1
 7657,'1 ',1,   1,  26,    18.852,     1.942,     0.000,     0.000,     0.000,    -0.000,   1
 7657,' 2',1,   1,  26,    32.650,     6.260,     0.000,     0.000,     0.000,    -0.000,   1
 7659,'1 ',1,   1,  26,    10.728,     2.088,     0.000,     0.000,     0.000,    -0.000,   1
 7659,' 2',1,   1,  26,    10.728,     2.088,     0.000,     0.000,     0.000,    -0.000,   1
 7660,'1 ',1,   1,  26,    10.728,     2.088,     0.000,     0.000,     0.000,    -0.000,   1
 7660,' 2',1,   1,  26,    10.728,     2.088,     0.000,     0.000,     0.000,    -0.000,   1
 7684,'1 ',1,   1,  26,   106.457,    10.669,     0.000,     0.000,     0.000,    -0.000,   1
 7692,'1 ',1,   1,  26,    26.683,     9.416,     0.000,     0.000,     0.000,    -0.000,   1
 7692,' 2',1,   1,  26,    27.611,     7.359,     0.000,     0.000,     0.000,    -0.000,   1
 7697,'1 ',1,   1,  26,    15.040,     5.692,     0.000,     0.000,     0.000,    -0.000,   1
 7699,'1 ',1,   1,  26,    32.309,     4.269,     0.000,     0.000,     0.000,    -0.000,   1
 7713,'1 ',1,   1,  26,    31.061,     5.929,     0.000,     0.000,     0.000,    -0.000,   1
 7719,'1 ',1,   1,  26,    30.667,    -0.275,     0.000,     0.000,     0.000,    -0.000,   1
 7725,'1 ',1,   1,  26,    30.395,     1.241,     0.000,     0.000,     0.000,    -0.000,   1
 7725,' 2',1,   1,  26,    29.250,    -0.609,     0.000,     0.000,     0.000,    -0.000,   1
 7731,'1 ',1,   1,  26,    30.759,     9.122,     0.000,     0.000,     0.000,    -0.000,   1
 7732,'1 ',1,   1,  26,    22.034,     6.330,     0.000,     0.000,     0.000,    -0.000,   1
 7741,'1 ',1,   1,  26,    40.225,     3.296,     0.000,     0.000,     0.000,    -0.000,   1
 7749,'1 ',1,   1,  26,    27.861,     8.065,     0.000,     0.000,     0.000,    -0.000,   1
 7750,'1 ',1,   1,  26,    28.028,     8.114,     0.000,     0.000,     0.000,    -0.000,   1
 7754,'1 ',1,   1,  26,    21.414,     2.357,     0.000,     0.000,     0.000,    -0.000,   1
 7755,'1 ',1,   1,  26,    21.414,     1.029,     0.000,     0.000,     0.000,    -0.000,   1
 7763,'1 ',1,   1,  26,     7.550,     1.648,     0.000,     0.000,     0.000,    -0.000,   1
 7763,' 2',1,   1,  26,     7.550,     2.375,     0.000,     0.000,     0.000,    -0.000,   1
 7794,'1 ',1,   1,  26,    35.851,     1.872,     0.000,     0.000,     0.000,    -0.000,   1
 7803,'1 ',1,   1,  26,    59.781,    14.184,     0.000,     0.000,     0.000,    -0.000,   1
 7815,'1 ',1,   1,  26,    89.668,     4.054,     0.000,     0.000,     0.000,    -0.000,   1
 7823,'1 ',1,   1,  26,    19.113,     3.374,     0.000,     0.000,     0.000,    -0.000,   1
 7840,'1 ',1,   1,  26,    40.016,     5.219,     0.000,     0.000,     0.000,    -0.000,   1
 7841,'1 ',1,   1,  26,    32.438,     4.259,     0.000,     0.000,     0.000,    -0.000,   1
 7849,'1 ',1,   1,  26,     1.503,    -0.456,     0.000,     0.000,     0.000,    -0.000,   1
 7850,'1 ',1,   1,  26,     1.503,    -0.447,     0.000,     0.000,     0.000,    -0.000,   1
 7852,'1 ',1,   1,  26,    28.817,     8.629,     0.000,     0.000,     0.000,    -0.000,   1
 7853,'1 ',1,   1,  26,    13.333,     4.832,     0.000,     0.000,     0.000,    -0.000,   1
 7868,'1 ',1,   1,  26,    16.234,     3.969,     0.000,     0.000,     0.000,    -0.000,   1
 7894,'1 ',1,   1,  26,    24.341,     4.358,     0.000,     0.000,     0.000,    -0.000,   1
 7899,'1 ',1,   1,  26,    45.992,     5.794,     0.000,     0.000,     0.000,    -0.000,   1
 7916,'1 ',1,   1,  26,    28.991,     5.450,     0.000,     0.000,     0.000,    -0.000,   1
 7916,' 2',1,   1,  26,    28.991,     5.450,     0.000,     0.000,     0.000,    -0.000,   1
 7932,'1 ',1,   1,  26,    16.286,     1.491,     0.000,     0.000,     0.000,    -0.000,   1
 7932,' 2',1,   1,  26,    16.286,     3.220,     0.000,     0.000,     0.000,    -0.000,   1
 7936,'1 ',1,   1,  26,    10.420,     2.961,     0.000,     0.000,     0.000,    -0.000,   1
 7949,'1 ',1,   1,  26,    32.455,    11.642,     0.000,     0.000,     0.000,    -0.000,   1
 7950,'1 ',1,   1,  26,    32.583,    12.244,     0.000,     0.000,     0.000,    -0.000,   1
 7951,'1 ',1,   1,  26,    30.450,    -5.368,     0.000,     0.000,     0.000,    -0.000,   1
 7951,' 2',1,   1,  26,    30.507,     5.529,     0.000,     0.000,     0.000,    -0.000,   1
 7962,'1 ',1,   1,  26,    26.286,     5.187,     0.000,     0.000,     0.000,    -0.000,   1
 7962,' 2',1,   1,  26,    26.637,     6.242,     0.000,     0.000,     0.000,    -0.000,   1
 7980,'1 ',1,   1,  26,     9.990,     4.271,     0.000,     0.000,     0.000,    -0.000,   1
 7982,'1 ',1,   1,  26,     7.038,     1.680,     0.000,     0.000,     0.000,    -0.000,   1
 7986,'1 ',1,   1,  26,    26.984,     9.201,     0.000,     0.000,     0.000,    -0.000,   1
 8001,'1 ',1,   1,  26,    17.725,     5.604,     0.000,     0.000,     0.000,    -0.000,   1
 8002,'1 ',1,   1,  26,    26.177,    -0.389,     0.000,     0.000,     0.000,    -0.000,   1
 8003,'1 ',1,   1,  26,    46.133,     2.291,     0.000,     0.000,     0.000,    -0.000,   1
 8025,'1 ',1,   1,  26,    29.736,    -5.540,     0.000,     0.000,     0.000,    -0.000,   1
 8026,'1 ',1,   1,  26,     4.964,    -0.159,     0.000,     0.000,     0.000,    -0.000,   1
 8047,'1 ',1,   1,  26,    26.702,     6.022,     0.000,     0.000,     0.000,    -0.000,   1
 8048,'1 ',1,   1,  26,    23.330,     8.309,     0.000,     0.000,     0.000,    -0.000,   1
 8053,'1 ',1,   1,  26,    22.797,     4.732,     0.000,     0.000,     0.000,    -0.000,   1
 8053,' 2',1,   1,  26,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 8059,'1 ',1,   1,  26,    29.084,     4.518,     0.000,     0.000,     0.000,    -0.000,   1
 8059,' 2',1,   1,  26,     6.393,     1.349,     0.000,     0.000,     0.000,    -0.000,   1
 8066,'1 ',1,   1,  26,    28.146,     3.657,     0.000,     0.000,     0.000,    -0.000,   1
 8066,' 2',1,   1,  26,    11.725,     0.263,     0.000,     0.000,     0.000,    -0.000,   1
 8081,'1 ',1,   1,  26,    77.972,     9.285,     0.000,     0.000,     0.000,    -0.000,   1
 8083,'1 ',1,   1,  26,     4.314,     0.387,     0.000,     0.000,     0.000,    -0.000,   1
 8083,' 2',1,   1,  26,     4.197,     0.377,     0.000,     0.000,     0.000,    -0.000,   1
 8097,'1 ',1,   1,  26,     2.682,     0.307,     0.000,     0.000,     0.000,    -0.000,   1
 8098,'1 ',1,   1,  26,    16.684,     4.008,     0.000,     0.000,     0.000,    -0.000,   1
 8101,'1 ',1,   1,  26,    38.167,    13.254,     0.000,     0.000,     0.000,    -0.000,   1
 8101,' 2',1,   1,  26,     0.000,    -0.000,     0.000,     0.000,     0.000,    -0.000,   1
 8107,'1 ',1,   1,  26,    34.686,     1.435,     0.000,     0.000,     0.000,    -0.000,   1
 8108,'1 ',1,   1,  26,    11.463,     1.007,     0.000,     0.000,     0.000,    -0.000,   1
 8109,'1 ',1,   1,  26,    16.834,     1.455,     0.000,     0.000,     0.000,    -0.000,   1
 8109,' 2',1,   1,  26,    18.953,     5.760,     0.000,     0.000,     0.000,    -0.000,   1
 8118,'1 ',1,   1,  26,    34.949,     8.831,     0.000,     0.000,     0.000,    -0.000,   1
 8118,' 2',1,   1,  26,    18.043,     5.120,     0.000,     0.000,     0.000,    -0.000,   1
 8124,'1 ',1,   1,  26,    14.418,     4.741,     0.000,     0.000,     0.000,    -0.000,   1
 8125,'1 ',1,   1,  26,    14.418,     4.741,     0.000,     0.000,     0.000,    -0.000,   1
 8136,'1 ',1,   1,  26,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 8143,'1 ',1,   1,  26,    15.612,     2.437,     0.000,     0.000,     0.000,    -0.000,   1
 8148,'1 ',1,   1,  26,    22.358,     3.309,     0.000,     0.000,     0.000,    -0.000,   1
 8153,'1 ',1,   1,  26,    15.116,     2.277,     0.000,     0.000,     0.000,    -0.000,   1
 8156,'1 ',1,   1,  26,    15.116,     2.277,     0.000,     0.000,     0.000,    -0.000,   1
 8164,'1 ',1,   1,  26,    13.196,    -5.289,     0.000,     0.000,     0.000,    -0.000,   1
 8164,' 2',1,   1,  26,     0.000,     2.238,     0.000,     0.000,     0.000,    -0.000,   1
 8164,' 3',1,   1,  26,    13.217,    -3.998,     0.000,     0.000,     0.000,    -0.000,   1
 8173,'1 ',1,   1,  26,    27.978,     5.386,     0.000,     0.000,     0.000,    -0.000,   1
 8174,'1 ',1,   1,  26,    32.693,     8.980,     0.000,     0.000,     0.000,    -0.000,   1
 8181,'1 ',1,   1,  26,    18.022,     3.391,     0.000,     0.000,     0.000,    -0.000,   1
 8181,' 2',1,   1,  26,    19.522,     1.125,     0.000,     0.000,     0.000,    -0.000,   1
 8188,'1 ',1,   1,  26,    25.522,     8.754,     0.000,     0.000,     0.000,    -0.000,   1
 8188,' 2',1,   1,  26,    38.737,    15.289,     0.000,     0.000,     0.000,    -0.000,   1
 8201,'1 ',1,   1,  26,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 8202,'1 ',1,   1,  26,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 8211,'1 ',1,   1,  26,    28.907,     7.772,     0.000,     0.000,     0.000,    -0.000,   1
 8212,'1 ',1,   1,  26,    23.976,     4.285,     0.000,     0.000,     0.000,    -0.000,   1
 8226,'1 ',1,   1,  26,    44.942,     9.938,     0.000,     0.000,     0.000,    -0.000,   1
 8231,'1 ',1,   1,  26,    16.235,    -1.618,     0.000,     0.000,     0.000,    -0.000,   1
 8233,'1 ',1,   1,  26,    10.979,    -2.083,     0.000,     0.000,     0.000,    -0.000,   1
 8250,'1 ',1,   1,  26,    40.319,     2.066,     0.000,     0.000,     0.000,    -0.000,   1
 8256,'1 ',1,   1,  26,    14.685,     0.973,     0.000,     0.000,     0.000,    -0.000,   1
 8261,'1 ',1,   1,  26,    14.817,     1.285,     0.000,     0.000,     0.000,    -0.000,   1
 8262,'1 ',1,   1,  26,    14.817,     1.033,     0.000,     0.000,     0.000,    -0.000,   1
 8270,'1 ',1,   1,  26,     0.281,     3.486,     0.000,     0.000,     0.000,    -0.000,   1
 8277,'1 ',1,   1,  26,    19.050,    -1.438,     0.000,     0.000,     0.000,    -0.000,   1
 8278,'1 ',1,   1,  26,    42.973,     6.713,     0.000,     0.000,     0.000,    -0.000,   1
 8286,'1 ',1,   1,  26,    29.538,     5.188,     0.000,     0.000,     0.000,    -0.000,   1
 8291,'1 ',1,   1,  26,    21.390,     3.672,     0.000,     0.000,     0.000,    -0.000,   1
 8298,'1 ',1,   1,  26,    27.060,     6.392,     0.000,     0.000,     0.000,    -0.000,   1
 8309,'1 ',1,   1,  26,    35.272,     6.864,     0.000,     0.000,     0.000,    -0.000,   1
 8310,'1 ',1,   1,  26,    31.317,    -1.149,     0.000,     0.000,     0.000,    -0.000,   1
 8311,'1 ',1,   1,  26,    34.289,     1.597,     0.000,     0.000,     0.000,    -0.000,   1
 8318,'1 ',1,   1,  26,    28.498,     7.094,     0.000,     0.000,     0.000,    -0.000,   1
 8319,'1 ',1,   1,  26,    28.498,     9.852,     0.000,     0.000,     0.000,    -0.000,   1
 8320,'1 ',1,   1,  26,    28.498,     0.542,     0.000,     0.000,     0.000,    -0.000,   1
 8330,'1 ',1,   1,  26,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 8331,'1 ',1,   1,  26,    40.602,     3.108,     0.000,     0.000,     0.000,    -0.000,   1
 8335,'1 ',1,   1,  26,    19.881,     4.956,     0.000,     0.000,     0.000,    -0.000,   1
 8338,'1 ',1,   1,  26,    36.789,     5.932,     0.000,     0.000,     0.000,    -0.000,   1
 8351,'1 ',1,   1,  26,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 8352,'1 ',1,   1,  26,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 8402,'1 ',1,   1,  26,   138.484,    43.357,     0.000,     0.000,     0.000,    -0.000,   1
 8403,'1 ',1,   1,  26,    67.552,     6.817,     0.000,     0.000,     0.000,    -0.000,   1
 8441,'1 ',1,   1,  26,    25.610,    -0.650,     0.000,     0.000,     0.000,    -0.000,   1
 8441,' 2',1,   1,  26,    27.731,    -2.258,     0.000,     0.000,     0.000,    -0.000,   1
 8441,' 3',1,   1,  26,    37.836,    13.388,     0.000,     0.000,     0.000,    -0.000,   1
 8484,'1 ',1,   1,  26,    41.614,     2.447,     0.000,     0.000,     0.000,    -0.000,   1
 8484,' 2',1,   1,  26,    18.445,     1.912,     0.000,     0.000,     0.000,    -0.000,   1
 8491,'1 ',1,   1,  26,    40.046,     5.698,     0.000,     0.000,     0.000,    -0.000,   1
 8498,'1 ',1,   1,  26,    22.550,     8.889,     0.000,     0.000,     0.000,    -0.000,   1
 8501,'1 ',1,   1,  26,    24.885,     6.921,     0.000,     0.000,     0.000,    -0.000,   1
 8501,' 2',1,   1,  26,    23.956,     6.761,     0.000,     0.000,     0.000,    -0.000,   1
 8505,'1 ',1,   1,  26,     3.376,     0.685,     0.000,     0.000,     0.000,    -0.000,   1
 8505,' 2',1,   1,  26,     3.376,     0.648,     0.000,     0.000,     0.000,    -0.000,   1
 8505,' 3',1,   1,  26,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 8505,' 4',1,   1,  26,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 8512,'1 ',1,   1,  26,    43.370,    22.153,     0.000,     0.000,     0.000,    -0.000,   1
 8513,'1 ',1,   1,  26,    42.227,    -5.757,     0.000,     0.000,     0.000,    -0.000,   1
 8529,'1 ',1,   1,  26,    34.805,    22.275,     0.000,     0.000,     0.000,    -0.000,   1
 8537,'1 ',1,   1,  26,    27.407,    15.216,     0.000,     0.000,     0.000,    -0.000,   1
 8538,'1 ',1,   1,  26,    27.673,    16.689,     0.000,     0.000,     0.000,    -0.000,   1
 8539,'1 ',1,   1,  26,    28.475,    10.668,     0.000,     0.000,     0.000,    -0.000,   1
 8540,'1 ',1,   1,  26,    28.430,     9.157,     0.000,     0.000,     0.000,    -0.000,   1
 8547,'1 ',1,   1,  26,    35.844,    14.130,     0.000,     0.000,     0.000,    -0.000,   1
 8552,'1 ',1,   1,  26,     8.726,     4.428,     0.000,     0.000,     0.000,    -0.000,   1
 8554,'1 ',1,   1,  26,     8.726,     3.229,     0.000,     0.000,     0.000,    -0.000,   1
 8559,'1 ',1,   1,  26,    27.030,    12.217,     0.000,     0.000,     0.000,    -0.000,   1
 8560,'1 ',1,   1,  26,    20.691,     6.789,     0.000,     0.000,     0.000,    -0.000,   1
 8580,'1 ',1,   1,  26,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 8601,'1 ',1,   1,  26,    19.655,     3.721,     0.000,     0.000,     0.000,    -0.000,   1
 8601,' 2',1,   1,  26,    15.817,     3.034,     0.000,     0.000,     0.000,    -0.000,   1
 8612,'1 ',1,   1,  26,    52.161,     6.824,     0.000,     0.000,     0.000,    -0.000,   1
 8628,'1 ',1,   1,  26,     8.880,    -0.193,     0.000,     0.000,     0.000,    -0.000,   1
 8629,'1 ',1,   1,  26,     7.973,     2.361,     0.000,     0.000,     0.000,    -0.000,   1
 8637,'1 ',1,   1,  26,     4.509,     0.790,     0.000,     0.000,     0.000,    -0.000,   1
 8637,' 2',1,   1,  26,     4.509,     0.790,     0.000,     0.000,     0.000,    -0.000,   1
 8732,'1 ',1,   1,  26,    15.129,     4.970,     0.000,     0.000,     0.000,    -0.000,   1
 8732,' 2',1,   1,  26,    15.129,     3.754,     0.000,     0.000,     0.000,    -0.000,   1
 8746,'1 ',1,   1,  26,    12.762,     0.818,     0.000,     0.000,     0.000,    -0.000,   1
 8746,' 2',1,   1,  26,    14.742,     3.587,     0.000,     0.000,     0.000,    -0.000,   1
 8753,'1 ',1,   1,  26,     8.543,     2.378,     0.000,     0.000,     0.000,    -0.000,   1
 8754,'1 ',1,   1,  26,    24.192,     7.663,     0.000,     0.000,     0.000,    -0.000,   1
 8754,' 2',1,   1,  26,    12.547,     4.388,     0.000,     0.000,     0.000,    -0.000,   1
 8760,'1 ',1,   1,  26,     0.000,     1.669,     0.000,     0.000,     0.000,    -0.000,   1
 8789,'1 ',1,   1,  26,    26.515,    -0.737,     0.000,     0.000,     0.000,    -0.000,   1
 8792,'1 ',1,   1,  26,    21.958,    -1.036,     0.000,     0.000,     0.000,    -0.000,   1
 8798,'1 ',1,   1,  26,    15.031,    -0.952,     0.000,     0.000,     0.000,    -0.000,   1
 8801,'1 ',1,   1,  26,    20.160,    -1.465,     0.000,     0.000,     0.000,    -0.000,   1
 8839,'1 ',1,   1,  26,    11.555,     1.778,     0.000,     0.000,     0.000,    -0.000,   1
 8839,' 2',1,   1,  26,    11.555,     1.778,     0.000,     0.000,     0.000,    -0.000,   1
 8850,'1 ',1,   1,  26,    33.784,    -0.368,     0.000,     0.000,     0.000,    -0.000,   1
 8851,'1 ',1,   1,  26,    31.944,     0.036,     0.000,     0.000,     0.000,    -0.000,   1
 8852,'1 ',1,   1,  26,    33.604,    -2.489,     0.000,     0.000,     0.000,    -0.000,   1
 8864,'1 ',1,   3,  27,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 8864,' 2',1,   3,  27,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 8876,'1 ',1,   3,  27,    21.754,     2.980,     0.000,     0.000,     0.000,    -0.000,   1
 8894,'1 ',1,   3,  27,    91.870,    19.117,     0.000,     0.000,     0.000,    -0.000,   1
 8919,'1 ',1,   3,  27,    45.263,    12.846,     0.000,     0.000,     0.000,    -0.000,   1
 8930,'1 ',1,   3,  27,    73.550,    14.587,     0.000,     0.000,     0.000,    -0.000,   1
 8940,'1 ',1,   3,  27,    17.261,     4.783,     0.000,     0.000,     0.000,    -0.000,   1
 8944,'1 ',1,   3,  27,     4.318,     0.906,     0.000,     0.000,     0.000,    -0.000,   1
 8954,'1 ',1,   3,  27,     1.215,    -3.344,     0.000,     0.000,     0.000,    -0.000,   1
 8973,'1 ',1,   3,  27,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 8976,'1 ',1,   3,  27,    15.149,     3.456,     0.000,     0.000,     0.000,    -0.000,   1
 8992,'1 ',1,   3,  27,    72.500,    -0.708,     0.000,     0.000,     0.000,    -0.000,   1
 8992,' 2',1,   3,  27,    72.500,    -0.708,     0.000,     0.000,     0.000,    -0.000,   1
 9000,'1 ',1,   3,  27,     2.917,    -1.093,     0.000,     0.000,     0.000,    -0.000,   1
 9021,'1 ',1,   3,  27,    45.407,     8.592,     0.000,     0.000,     0.000,    -0.000,   1
 9028,'1 ',1,   3,  27,    14.603,     1.345,     0.000,     0.000,     0.000,    -0.000,   1
 9033,'1 ',1,   3,  27,     6.649,    -0.195,     0.000,     0.000,     0.000,    -0.000,   1
 9041,'1 ',1,   3,  27,    48.784,    11.259,     0.000,     0.000,     0.000,    -0.000,   1
 9042,'1 ',1,   3,  27,   106.484,    14.190,     0.000,     0.000,     0.000,    -0.000,   1
 9061,'1 ',1,   3,  27,    49.257,     3.112,     0.000,     0.000,     0.000,    -0.000,   1
 9076,'1 ',1,   3,  27,   -27.588,     0.807,     0.000,     0.000,     0.000,    -0.000,   1
 9076,' 2',1,   3,  27,    54.501,     4.862,     0.000,     0.000,     0.000,    -0.000,   1
 9087,'1 ',1,   3,  27,    17.157,     6.082,     0.000,     0.000,     0.000,    -0.000,   1
 9101,'1 ',1,   3,  27,    72.265,     5.422,     0.000,     0.000,     0.000,    -0.000,   1
 9110,'1 ',1,   3,  27,     7.794,    -2.756,     0.000,     0.000,     0.000,    -0.000,   1
 9117,'1 ',1,   3,  27,    11.360,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 9119,'1 ',1,   3,  27,     0.122,    -9.452,     0.000,     0.000,     0.000,    -0.000,   1
 9119,' 2',1,   3,  27,     0.222,     4.566,     0.000,     0.000,     0.000,    -0.000,   1
 9128,'1 ',1,   3,  27,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 9133,'1 ',1,   3,  27,    99.191,     3.133,     0.000,     0.000,     0.000,    -0.000,   1
 9153,'1 ',1,   3,  27,    20.949,     1.049,     0.000,     0.000,     0.000,    -0.000,   1
 9153,' 2',1,   3,  27,     9.659,     3.864,     0.000,     0.000,     0.000,    -0.000,   1
 9153,' 3',1,   3,  27,    18.134,     1.049,     0.000,     0.000,     0.000,    -0.000,   1
 9172,'1 ',1,   3,  27,   105.066,    14.265,     0.000,     0.000,     0.000,    -0.000,   1
 9194,'1 ',1,   3,  27,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 9199,'1 ',1,   3,  27,     6.291,     4.956,     0.000,     0.000,     0.000,    -0.000,   1
 9203,'1 ',1,   3,  27,    17.810,    10.750,     0.000,     0.000,     0.000,    -0.000,   1
 9203,' 2',1,   3,  27,    17.810,    11.118,     0.000,     0.000,     0.000,    -0.000,   1
 9213,'1 ',1,   3,  27,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 9213,' 2',1,   3,  27,    43.121,    10.709,     0.000,     0.000,     0.000,    -0.000,   1
 9226,'1 ',1,   3,  27,     2.055,    -0.200,     0.000,     0.000,     0.000,    -0.000,   1
 9226,' 2',1,   3,  27,     2.759,     0.798,     0.000,     0.000,     0.000,    -0.000,   1
 9226,' 3',1,   3,  27,    10.499,    -0.200,     0.000,     0.000,     0.000,    -0.000,   1
 9226,' 4',1,   3,  27,    14.017,     8.488,     0.000,     0.000,     0.000,    -0.000,   1
 9240,'1 ',1,   3,  27,    18.575,     1.599,     0.000,     0.000,     0.000,    -0.000,   1
 9259,'1 ',1,   3,  27,    23.137,     3.646,     0.000,     0.000,     0.000,    -0.000,   1
 9267,'1 ',1,   3,  27,     3.466,     1.455,     0.000,     0.000,     0.000,    -0.000,   1
 9267,' 2',1,   3,  27,     7.688,     2.932,     0.000,     0.000,     0.000,    -0.000,   1
 9274,'1 ',1,   3,  27,     8.233,     1.528,     0.000,     0.000,     0.000,    -0.000,   1
 9281,'1 ',1,   3,  27,     3.473,     1.953,     0.000,     0.000,     0.000,    -0.000,   1
 9282,'1 ',1,   3,  27,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 9304,'1 ',1,   3,  27,    33.254,     7.446,     0.000,     0.000,     0.000,    -0.000,   1
 9306,'1 ',1,   3,  27,    26.197,     0.686,     0.000,     0.000,     0.000,    -0.000,   1
 9317,'1 ',1,   3,  27,     9.072,     0.797,     0.000,     0.000,     0.000,    -0.000,   1
 9335,'1 ',1,   3,  27,     7.520,     0.651,     0.000,     0.000,     0.000,    -0.000,   1
 9341,'1 ',1,   3,  27,    71.481,     8.146,     0.000,     0.000,     0.000,    -0.000,   1
 9347,'1 ',1,   3,  27,    16.481,    10.547,     0.000,     0.000,     0.000,    -0.000,   1
 9350,'1 ',1,   3,  27,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 9356,'1 ',1,   4,  28,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 9357,'1 ',1,   4,  28,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 9358,'1 ',1,   4,  28,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 9367,'1 ',1,   2,  29,    34.786,    -1.828,     0.000,     0.000,     0.000,    -0.000,   1
 9372,'1 ',1,   2,  29,    28.638,     4.239,     0.000,     0.000,     0.000,    -0.000,   1
 9384,'1 ',1,   2,  29,    43.808,    13.615,     0.000,     0.000,     0.000,    -0.000,   1
 9389,'1 ',1,   2,  29,   192.214,    -1.094,     0.000,     0.000,     0.000,    -0.000,   1
 9390,'1 ',1,   2,  29,    11.281,    -0.768,     0.000,     0.000,     0.000,    -0.000,   1
 9401,'1 ',1,   2,  29,   127.813,    12.844,     0.000,     0.000,     0.000,    -0.000,   1
 9417,'1 ',1,   2,  29,    34.769,    -1.607,     0.000,     0.000,     0.000,    -0.000,   1
 9423,'1 ',1,   2,  29,    17.661,     6.267,     0.000,     0.000,     0.000,    -0.000,   1
 9432,'1 ',1,   2,  29,    13.887,    -0.321,     0.000,     0.000,     0.000,    -0.000,   1
 9439,'1 ',1,   2,  29,    80.684,    38.975,     0.000,     0.000,     0.000,    -0.000,   1
 9450,'1 ',1,   2,  29,   199.513,    39.135,     0.000,     0.000,     0.000,    -0.000,   1
 9458,'1 ',1,   2,  29,    57.005,    -1.816,     0.000,     0.000,     0.000,    -0.000,   1
 9480,'1 ',1,   2,  29,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 9485,'1 ',1,   2,  29,    26.814,    -4.891,     0.000,     0.000,     0.000,    -0.000,   1
 9497,'1 ',1,   2,  29,    52.135,    17.930,     0.000,     0.000,     0.000,    -0.000,   1
 9503,'1 ',1,   2,  29,    17.402,    -1.398,     0.000,     0.000,     0.000,    -0.000,   1
 9514,'1 ',1,   2,  30,     0.000,     0.095,     0.000,     0.000,     0.000,    -0.000,   1
 9514,' 2',1,   2,  30,     0.000,     0.095,     0.000,     0.000,     0.000,    -0.000,   1
 9553,'1 ',1,   2,  30,   134.806,    43.705,     0.000,     0.000,     0.000,    -0.000,   1
 9559,'1 ',1,   2,  30,   730.605,   170.132,     0.000,     0.000,     0.000,    -0.000,   1
 9594,'1 ',1,   2,  30,   411.184,    43.673,     0.000,     0.000,     0.000,    -0.000,   1
 9595,'1 ',1,   2,  30,   245.282,    30.687,     0.000,     0.000,     0.000,    -0.000,   1
 9606,'1 ',1,   2,  30,     1.061,     2.531,     0.000,     0.000,     0.000,    -0.000,   1
 9607,'1 ',1,   2,  30,     1.016,     0.955,     0.000,     0.000,     0.000,    -0.000,   1
 9610,'1 ',1,   2,  30,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
 9623,'1 ',1,   2,  30,  1237.172,   450.634,     0.000,     0.000,     0.000,    -0.000,   1
 9637,'1 ',1,   2,  30,   473.178,   124.936,     0.000,     0.000,     0.000,    -0.000,   1
 9682,'1 ',1,   2,  30,   752.176,     0.016,     0.000,     0.000,     0.000,    -0.000,   1
 9720,'1 ',1,   2,  30,   717.770,   277.986,     0.000,     0.000,     0.000,    -0.000,   1
 9737,'1 ',1,   2,  30,  1000.000,   333.000,     0.000,     0.000,     0.000,    -0.000,   1
 9744,'1 ',1,   2,  30,   684.665,   271.130,     0.000,     0.000,     0.000,    -0.000,   1
 9754,'1 ',1,   2,  30,   388.148,   143.661,     0.000,     0.000,     0.000,    -0.000,   1
 9802,'1 ',1,   2,  30,  1000.000,   319.587,     0.000,     0.000,     0.000,    -0.000,   1
 9824,'1 ',1,   2,  30,   523.472,   218.991,     0.000,     0.000,     0.000,    -0.000,   1
 9850,'1 ',1,   2,  30,   149.504,    25.241,     0.000,     0.000,     0.000,    -0.000,   1
 9852,'1 ',1,   2,  30,    50.871,    19.735,     0.000,     0.000,     0.000,    -0.000,   1
 9853,'1 ',1,   2,  30,    54.515,    21.340,     0.000,     0.000,     0.000,    -0.000,   1
 9882,'1 ',1,   2,  30,   301.891,    -0.744,     0.000,     0.000,     0.000,    -0.000,   1
 9898,'1 ',1,   2,  30,   445.274,   242.088,     0.000,     0.000,     0.000,    -0.000,   1
 9904,'1 ',1,   2,  30,   951.634,   375.550,     0.000,     0.000,     0.000,    -0.000,   1
 9943,'1 ',1,   2,  30,   240.485,     2.582,     0.000,     0.000,     0.000,    -0.000,   1
 9950,'1 ',1,   2,  30,    26.800,     9.224,     0.000,     0.000,     0.000,    -0.000,   1
 9986,'1 ',1,   2,  30,   315.105,    -0.130,     0.000,     0.000,     0.000,    -0.000,   1
 9987,'1 ',1,   2,  30,   315.121,    -0.064,     0.000,     0.000,     0.000,    -0.000,   1
 9993,'1 ',1,   2,  30,   686.514,   139.408,     0.000,     0.000,     0.000,    -0.000,   1
10011,'1 ',1,   2,  30,  1018.750,   254.838,     0.000,     0.000,     0.000,    -0.000,   1
10025,'1 ',1,   2,  30,    81.569,    30.195,     0.000,     0.000,     0.000,    -0.000,   1
10037,'1 ',1,   2,  30,   197.407,    40.320,     0.000,     0.000,     0.000,    -0.000,   1
10046,'1 ',1,   2,  31,    78.989,    -2.070,     0.000,     0.000,     0.000,    -0.000,   1
10063,'1 ',1,   2,  31,   184.105,     0.840,     0.000,     0.000,     0.000,    -0.000,   1
10087,'1 ',1,   2,  31,   349.684,     2.782,     0.000,     0.000,     0.000,    -0.000,   1
10109,'1 ',1,   2,  31,   226.664,    66.414,     0.000,     0.000,     0.000,    -0.000,   1
10124,'1 ',1,   2,  31,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
10130,'1 ',1,   2,  31,     0.000,    17.110,     0.000,     0.000,     0.000,    -0.000,   1
10132,'1 ',1,   2,  31,   142.735,    58.734,     0.000,     0.000,     0.000,    -0.000,   1
10153,'1 ',1,   2,  31,   239.428,     4.243,     0.000,     0.000,     0.000,    -0.000,   1
10157,'1 ',1,   2,  31,    96.574,   100.000,     0.000,     0.000,     0.000,    -0.000,   1
10162,'1 ',1,   2,  31,   636.701,    -0.525,     0.000,     0.000,     0.000,    -0.000,   1
10177,'1 ',1,   2,  31,    80.297,    -0.054,     0.000,     0.000,     0.000,    -0.000,   1
10185,'1 ',1,   2,  31,   272.481,    -1.152,     0.000,     0.000,     0.000,    -0.000,   1
10196,'1 ',1,   2,  31,    40.109,    24.133,     0.000,     0.000,     0.000,    -0.000,   1
10218,'1 ',1,   2,  31,   154.318,    49.203,     0.000,     0.000,     0.000,    -0.000,   1
10242,'1 ',1,   2,  31,   323.609,    -1.681,     0.000,     0.000,     0.000,    -0.000,   1
10257,'1 ',1,   2,  31,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
10264,'1 ',1,   2,  31,    56.271,    27.646,     0.000,     0.000,     0.000,    -0.000,   1
10280,'1 ',1,   2,  31,   135.379,    -2.483,     0.000,     0.000,     0.000,    -0.000,   1
10283,'1 ',1,   2,  31,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
10291,'1 ',1,   2,  31,   185.622,    -2.427,     0.000,     0.000,     0.000,    -0.000,   1
10314,'1 ',1,   2,  31,  -328.846,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
10315,'1 ',1,   2,  31,   328.936,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
10320,'1 ',1,   2,  31,   401.739,    68.355,     0.000,     0.000,     0.000,    -0.000,   1
10348,'1 ',1,   2,  31,   161.573,    33.908,     0.000,     0.000,     0.000,    -0.000,   1
10366,'1 ',1,   2,  31,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
10374,'1 ',1,   2,  31,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
10390,'1 ',1,   2,  31,   480.830,    75.386,     0.000,     0.000,     0.000,    -0.000,   1
10402,'1 ',1,   2,  32,     0.000,     1.162,     0.000,     0.000,     0.000,    -0.000,   1
10407,'1 ',1,   2,  32,    65.571,    -0.217,     0.000,     0.000,     0.000,    -0.000,   1
10416,'1 ',1,   2,  32,    59.129,    20.265,     0.000,     0.000,     0.000,    -0.000,   1
10430,'1 ',1,   2,  32,    82.429,    -0.812,     0.000,     0.000,     0.000,    -0.000,   1
10435,'1 ',1,   2,  32,   146.837,    49.925,     0.000,     0.000,     0.000,    -0.000,   1
10441,'1 ',1,   2,  32,   201.358,    20.578,     0.000,     0.000,     0.000,    -0.000,   1
10458,'1 ',1,   2,  32,   141.244,    12.700,     0.000,     0.000,     0.000,    -0.000,   1
10463,'1 ',1,   2,  32,    37.564,     0.581,     0.000,     0.000,     0.000,    -0.000,   1
10480,'1 ',1,   2,  32,   130.809,    16.737,     0.000,     0.000,     0.000,    -0.000,   1
10488,'1 ',1,   2,  32,   208.869,     3.424,     0.000,     0.000,     0.000,    -0.000,   1
10499,'1 ',1,   2,  32,   162.128,    -0.810,     0.000,     0.000,     0.000,    -0.000,   1
10502,'1 ',1,   2,  32,   101.392,    49.608,     0.000,     0.000,     0.000,    -0.000,   1
10507,'1 ',1,   2,  32,    21.192,     0.766,     0.000,     0.000,     0.000,    -0.000,   1
10516,'1 ',1,   2,  32,    26.175,     0.046,     0.000,     0.000,     0.000,    -0.000,   1
10521,'1 ',1,   2,  32,    44.690,     0.478,     0.000,     0.000,     0.000,    -0.000,   1
10527,'1 ',1,   2,  32,    27.536,     2.742,     0.000,     0.000,     0.000,    -0.000,   1
10549,'1 ',1,   2,  32,   101.905,    12.675,     0.000,     0.000,     0.000,    -0.000,   1
10554,'1 ',1,   2,  32,    27.477,     1.875,     0.000,     0.000,     0.000,    -0.000,   1
10565,'1 ',1,   2,  32,   141.048,    18.930,     0.000,     0.000,     0.000,    -0.000,   1
10581,'1 ',1,   2,  32,   144.140,    -1.723,     0.000,     0.000,     0.000,    -0.000,   1
10595,'1 ',1,   2,  32,   169.318,    19.859,     0.000,     0.000,     0.000,    -0.000,   1
10603,'1 ',1,   2,  32,    89.690,     4.056,     0.000,     0.000,     0.000,    -0.000,   1
10624,'1 ',1,   2,  33,   141.791,    51.692,     0.000,     0.000,     0.000,    -0.000,   1
10643,'1 ',1,   2,  33,    60.086,    46.366,     0.000,     0.000,     0.000,    -0.000,   1
10645,'1 ',1,   2,  33,   142.865,     2.012,     0.000,     0.000,     0.000,    -0.000,   1
10659,'1 ',1,   2,  33,   128.097,    44.725,     0.000,     0.000,     0.000,    -0.000,   1
10666,'1 ',1,   2,  33,   567.259,   103.986,     0.000,     0.000,     0.000,    -0.000,   1
10681,'1 ',1,   2,  33,     0.000,     4.101,     0.000,     0.000,     0.000,    -0.000,   1
10688,'1 ',1,   2,  33,   143.110,     2.753,     0.000,     0.000,     0.000,    -0.000,   1
10690,'1 ',1,   2,  33,    13.716,    10.162,     0.000,     0.000,     0.000,    -0.000,   1
10706,'1 ',1,   2,  33,   248.237,    55.053,     0.000,     0.000,     0.000,    -0.000,   1
10716,'1 ',1,   2,  33,   226.569,    55.161,     0.000,     0.000,     0.000,    -0.000,   1
10728,'1 ',1,   2,  33,   263.824,    -0.526,     0.000,     0.000,     0.000,    -0.000,   1
10737,'1 ',1,   2,  33,   207.197,    -1.079,     0.000,     0.000,     0.000,    -0.000,   1
10748,'1 ',1,   2,  33,   188.822,   -25.000,     0.000,     0.000,     0.000,    -0.000,   1
10764,'1 ',1,   2,  33,   326.189,    79.321,     0.000,     0.000,     0.000,    -0.000,   1
10774,'1 ',1,   2,  33,    54.531,    -1.204,     0.000,     0.000,     0.000,    -0.000,   1
10775,'1 ',1,   2,  33,    41.224,    -1.159,     0.000,     0.000,     0.000,    -0.000,   1
10783,'1 ',1,   2,  34,     0.493,     2.212,     0.000,     0.000,     0.000,    -0.000,   1
10794,'1 ',1,   2,  34,   279.646,   113.030,     0.000,     0.000,     0.000,    -0.000,   1
10798,'1 ',1,   2,  34,    47.370,     3.608,     0.000,     0.000,     0.000,    -0.000,   1
10799,'1 ',1,   2,  34,    58.345,     0.249,     0.000,     0.000,     0.000,    -0.000,   1
10806,'1 ',1,   2,  34,    39.548,   -14.749,     0.000,     0.000,     0.000,    -0.000,   1
10818,'1 ',1,   2,  34,     8.866,    -0.036,     0.000,     0.000,     0.000,    -0.000,   1
10819,'1 ',1,   2,  34,    90.224,   -14.906,     0.000,     0.000,     0.000,    -0.000,   1
10825,'1 ',1,   2,  34,    22.355,    21.592,     0.000,     0.000,     0.000,    -0.000,   1
10842,'1 ',1,   2,  34,    18.415,     0.102,     0.000,     0.000,     0.000,    -0.000,   1
10852,'1 ',1,   2,  34,    94.131,     0.124,     0.000,     0.000,     0.000,    -0.000,   1
10858,'1 ',1,   2,  34,    16.884,    -7.287,     0.000,     0.000,     0.000,    -0.000,   1
10872,'1 ',1,   2,  34,    74.282,     0.574,     0.000,     0.000,     0.000,    -0.000,   1
10878,'1 ',1,   2,  34,   107.464,    -0.127,     0.000,     0.000,     0.000,    -0.000,   1
10884,'1 ',1,   2,  34,   196.844,    59.477,     0.000,     0.000,     0.000,    -0.000,   1
10911,'1 ',1,   2,  34,    74.079,    11.174,     0.000,     0.000,     0.000,    -0.000,   1
10920,'1 ',1,   2,  34,    23.124,    15.805,     0.000,     0.000,     0.000,    -0.000,   1
10925,'1 ',1,   2,  34,   178.069,   -25.000,     0.000,     0.000,     0.000,    -0.000,   1
10946,'1 ',1,   2,  34,    57.327,    12.049,     0.000,     0.000,     0.000,    -0.000,   1
10951,'1 ',1,   2,  34,    34.684,    -0.008,     0.000,     0.000,     0.000,    -0.000,   1
10952,'1 ',1,   2,  34,   183.916,     0.087,     0.000,     0.000,     0.000,    -0.000,   1
10966,'1 ',1,   2,  34,   117.254,    44.366,     0.000,     0.000,     0.000,    -0.000,   1
10977,'1 ',1,   2,  34,    48.924,    18.727,     0.000,     0.000,     0.000,    -0.000,   1
10988,'1 ',1,   2,  34,     0.000,    -1.497,     0.000,     0.000,     0.000,    -0.000,   1
10991,'1 ',1,   2,  34,   307.169,    63.653,     0.000,     0.000,     0.000,    -0.000,   1
11006,'1 ',1,   2,  34,     0.538,     0.042,     0.000,     0.000,     0.000,    -0.000,   1
11011,'1 ',1,   2,  34,     0.563,     0.048,     0.000,     0.000,     0.000,    -0.000,   1
11016,'1 ',1,   2,  34,     9.307,     3.809,     0.000,     0.000,     0.000,    -0.000,   1
11021,'1 ',1,   2,  34,     3.546,     3.191,     0.000,     0.000,     0.000,    -0.000,   1
11023,'1 ',1,   2,  34,     6.747,    -0.851,     0.000,     0.000,     0.000,    -0.000,   1
11036,'1 ',1,   2,  34,    48.439,     3.647,     0.000,     0.000,     0.000,    -0.000,   1
11050,'1 ',1,   2,  34,   424.568,    75.575,     0.000,     0.000,     0.000,    -0.000,   1
11055,'1 ',1,   2,  34,    61.493,     3.261,     0.000,     0.000,     0.000,    -0.000,   1
11068,'1 ',1,   2,  35,   150.152,    19.215,     0.000,     0.000,     0.000,    -0.000,   1
11074,'1 ',1,   2,  35,    88.632,     0.667,     0.000,     0.000,     0.000,    -0.000,   1
11085,'1 ',1,   2,  35,    45.408,     4.941,     0.000,     0.000,     0.000,    -0.000,   1
11091,'1 ',1,   2,  35,   113.813,    15.432,     0.000,     0.000,     0.000,    -0.000,   1
11098,'1 ',1,   2,  35,    27.658,     3.556,     0.000,     0.000,     0.000,    -0.000,   1
11106,'1 ',1,   2,  35,    67.148,     2.593,     0.000,     0.000,     0.000,    -0.000,   1
11113,'1 ',1,   2,  35,    74.139,     1.935,     0.000,     0.000,     0.000,    -0.000,   1
11116,'1 ',1,   2,  35,    45.163,     1.553,     0.000,     0.000,     0.000,    -0.000,   1
11120,'1 ',1,   2,  35,    67.046,    14.411,     0.000,     0.000,     0.000,    -0.000,   1
11135,'1 ',1,   2,  35,   185.909,    25.972,     0.000,     0.000,     0.000,    -0.000,   1
11148,'1 ',1,   2,  35,   156.841,    56.597,     0.000,     0.000,     0.000,    -0.000,   1
11150,'1 ',1,   2,  35,    95.536,    -0.113,     0.000,     0.000,     0.000,    -0.000,   1
11178,'1 ',1,   2,  35,   127.023,    41.255,     0.000,     0.000,     0.000,    -0.000,   1
11184,'1 ',1,   2,  35,    50.910,     7.415,     0.000,     0.000,     0.000,    -0.000,   1
11203,'1 ',1,   2,  35,   170.788,    38.420,     0.000,     0.000,     0.000,    -0.000,   1
11208,'1 ',1,   2,  35,    95.991,     0.723,     0.000,     0.000,     0.000,    -0.000,   1
11221,'1 ',1,   2,  35,    52.201,     1.602,     0.000,     0.000,     0.000,    -0.000,   1
11226,'1 ',1,   2,  35,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1
11230,'1 ',1,   2,  35,   126.249,    17.273,     0.000,     0.000,     0.000,    -0.000,   1
11253,'1 ',1,   2,  35,   398.685,     5.275,     0.000,     0.000,     0.000,    -0.000,   1
11259,'1 ',1,   2,  35,    51.594,     5.695,     0.000,     0.000,     0.000,    -0.000,   1
11277,'1 ',1,   2,  35,   112.090,     0.491,     0.000,     0.000,     0.000,    -0.000,   1
11286,'1 ',1,   2,  35,    59.532,     0.307,     0.000,     0.000,     0.000,    -0.000,   1
11295,'1 ',1,   2,  36,    85.859,    30.351,     0.000,     0.000,     0.000,    -0.000,   1
11303,'1 ',1,   2,  36,   200.000,    67.888,     0.000,     0.000,     0.000,    -0.000,   1
11319,'1 ',1,   2,  36,   216.738,    29.267,     0.000,     0.000,     0.000,    -0.000,   1
11328,'1 ',1,   2,  36,   301.483,    42.192,     0.000,     0.000,     0.000,    -0.000,   1
11336,'1 ',1,   2,  37,     0.000,    -1.265,     0.000,     0.000,     0.000,    -0.000,   1
11401,'1 ',1,   2,  37,   359.205,    70.777,     0.000,     0.000,     0.000,    -0.000,   1
11453,'1 ',1,   2,  37,    42.978,    16.187,     0.000,     0.000,     0.000,    -0.000,   1
11460,'1 ',1,   2,  37,   120.822,    58.426,     0.000,     0.000,     0.000,    -0.000,   1
11478,'1 ',1,   2,  37,    17.711,     3.800,     0.000,     0.000,     0.000,    -0.000,   1
11478,' 2',1,   2,  37,    17.711,     3.800,     0.000,     0.000,     0.000,    -0.000,   1
11521,'1 ',1,   2,  37,     2.736,     4.457,     0.000,     0.000,     0.000,    -0.000,   1
11523,'1 ',1,   2,  38,    80.195,   -18.113,     0.000,     0.000,     0.000,    -0.000,   1
11536,'1 ',1,   2,  38,   127.120,    -2.887,     0.000,     0.000,     0.000,    -0.000,   1
11554,'1 ',1,   2,  38,    34.117,    -1.273,     0.000,     0.000,     0.000,    -0.000,   1
11569,'1 ',1,   2,  38,   113.643,   -25.000,     0.000,     0.000,     0.000,    -0.000,   1
11581,'1 ',1,   2,  38,    35.655,    40.890,     0.000,     0.000,     0.000,    -0.000,   1
11594,'1 ',1,   2,  38,    74.289,    -1.212,     0.000,     0.000,     0.000,    -0.000,   1
11607,'1 ',1,   2,  38,    58.822,    -1.860,     0.000,     0.000,     0.000,    -0.000,   1
11616,'1 ',1,   2,  38,    85.377,    -1.832,     0.000,     0.000,     0.000,    -0.000,   1
11626,'1 ',1,   2,  38,    98.757,    -1.917,     0.000,     0.000,     0.000,    -0.000,   1
11636,'1 ',1,   2,  38,    87.909,    -1.110,     0.000,     0.000,     0.000,    -0.000,   1
11645,'1 ',1,   2,  38,   238.968,    -2.575,     0.000,     0.000,     0.000,    -0.000,   1
11662,'1 ',1,   2,  38,   127.495,    -1.157,     0.000,     0.000,     0.000,    -0.000,   1
11674,'1 ',1,   2,  38,   154.263,    -1.084,     0.000,     0.000,     0.000,    -0.000,   1
11675,'1 ',1,   2,  38,   161.217,    -0.997,     0.000,     0.000,     0.000,    -0.000,   1
0 / END OF LOAD DATA, BEGIN GENERATOR DATA
    3,'1 ',     0.000,   -65.628,   441.000,  -155.000,1.03842,    1,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   62,'1 ',    14.539,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   75,'1 ',    13.037,    -1.829,    -1.829,    -1.829,1.05086,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.846,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   81,'1 ',     0.000,     0.000,     1.068,    -0.840,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.710,    -0.084,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   84,'1 ',    20.928,    -1.264,    10.400,    -6.500,1.03602,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.890,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  106,'1 ',     0.000,     0.000,     9.064,    -6.432,1.04350,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,    -9.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  112,'1 ',    22.356,     0.955,     0.955,     0.955,1.04350,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.171,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  116,'1 ',    96.050,     1.228,   145.000,   -90.000,1.06144,   94,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   32.7,   183.400,    -2.881,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  118,'1 ',   137.350,     5.403,   157.326,   -90.997,1.06144,   94,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   34.6,   204.300,    -0.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  119,'1 ',    95.090,     1.228,   145.000,   -90.000,1.06144,   94,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   32.7,   183.400,    -3.522,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  123,'1 ',    19.666,     0.000,     0.000,     0.000,1.05000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.847,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  144,'1 ',    14.730,    -3.482,    -3.482,    -3.482,1.06169,  141,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.097,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  155,'1 ',     3.315,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.090,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  156,'1 ',     0.000,     0.000,     1.366,    -0.188,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.401,    -0.012,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  163,'1 ',    19.504,    -1.565,    -1.565,    -1.565,1.14121,  166,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.890,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  164,'1 ',     0.000,     0.000,     0.022,    -0.772,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.050,    -0.021,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  361,'1 ',     0.000,     0.000,    13.000,    -8.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.460,    -0.046,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  367,'1 ',   571.847,    56.013,   335.000,  -150.000,1.03772,  304,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   35.4,   592.000,    27.924,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  371,'1 ',   242.426,     3.399,   160.532,  -112.634,1.03772,  291,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   20.0,   300.397,     0.122,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  382,'1 ',   179.365,   -38.677,   189.788,  -146.311,1.03739,  335,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   52.2,   268.837,     6.754,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  384,'1 ',   214.695,   -33.155,   176.379,  -131.869,1.03739,  333,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   47.8,   262.481,     6.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  386,'1 ',   221.024,    -0.467,   173.976,  -129.282,1.03772,  291,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   22.2,   268.211,     7.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  388,'1 ',   215.815,    -0.852,   175.953,  -131.411,1.03772,  291,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   22.5,   261.215,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  391,'1 ',   228.620,    14.676,   166.081,  -119.239,1.01403,  324,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   298.541,     0.031,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  402,'1 ',   681.226,    31.403,   390.000,  -100.000,1.02585,  399,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   695.716,    33.895,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  505,'1 ',     0.000,     0.000,    50.000,   -10.000,1.04242,  502,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.200,    -0.005,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  506,'1 ',     0.000,     0.000,    50.000,   -10.000,1.04242,  502,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.760,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  521,'1 ',    70.905,     1.865,    50.000,   -40.000,1.02505,  508,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   36.0,   104.100,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  522,'1 ',    95.543,    -2.786,    40.000,   -40.000,1.02505,  508,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   32.0,   123.938,    -1.023,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  523,'1 ',    98.625,    -2.786,    40.000,   -40.000,1.02505,  508,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   32.0,   116.730,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  544,'1 ',   198.935,    17.797,   140.000,   -70.000,1.02561,  539,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,   307.500,    -7.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  546,'1 ',   193.259,    17.797,   140.000,   -70.000,1.02561,  540,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,   307.500,    -7.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  568,'1 ',     0.000,     0.000,    13.000,    -8.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  569,'1 ',     0.000,     0.000,    13.000,    -8.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.547,     0.006,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  570,'1 ',     0.000,     0.000,    13.000,    -8.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  658,'1 ',     0.000,     0.000,     3.867,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.157,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  748,'1 ',     0.000,     0.000,    18.000,    -6.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.250,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  762,'1 ',     0.000,     0.000,    19.380,   -14.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.100,    -0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  888,'1 ',    34.587,    13.549,    13.549,    13.549,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.248,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  888,'2 ',     6.516,     5.022,     5.022,     5.022,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1145,'1 ',     0.000,     0.000,    50.000,   -10.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.400,    -0.044,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1224,'1 ',    83.277,    -0.291,    -0.291,    -0.291,1.01627, 1202,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   290.000,    -0.213,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1228,'1 ',    56.139,     1.541,     1.541,     1.541,1.01627, 1202,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   267.248,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1230,'1 ',   169.700,    -3.222,    -3.222,    -3.222,1.01627, 1202,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   267.126,     0.154,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1252,'1 ',    75.818,     9.000,     9.000,     9.000,1.01709,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.500,    -0.635,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1254,'1 ',     0.000,     0.000,     1.150,     0.000,1.01709, 1252,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.355,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1359,'1 ',    69.299,    -4.453,   483.137,  -260.447,1.04965, 1356,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   620.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1366,'1 ',    45.740,     1.718,    26.390,   -19.900,1.04296, 1363,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   22.7,    54.230,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1367,'1 ',    28.910,     4.000,    40.175,   -27.697,1.04296, 1363,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   33.2,    54.620,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1368,'1 ',   117.720,     0.345,    48.408,   -41.768,1.04296, 1363,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   44.1,   121.464,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1405,'1 ',     5.791,     0.000,     0.000,     0.000,1.03500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.535,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1406,'1 ',     6.146,     0.000,     0.000,     0.000,1.03500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1447,'1 ',     6.023,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.810,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1462,'1 ',   125.340,    46.181,   140.915,   -25.000,1.03408, 1459,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   62.4,   197.715,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1464,'1 ',    64.703,    17.938,    75.084,   -25.000,1.03408, 1459,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   37.6,    99.570,     0.787,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1470,'1 ',    69.552,    11.908,    83.500,   -60.000,1.02945, 1471,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.964,    -1.728,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1474,'1 ',    32.811,     0.999,     0.999,     0.999,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1487,'1 ',    32.700,    17.010,    17.010,    17.010,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1490,'1 ',   158.004,   -12.517,    70.000,   -44.000,1.04730, 1492,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,     2.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1511,'1 ',     7.560,     0.000,     0.000,     0.000,1.06000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.150,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1511,'2 ',     0.726,     0.000,     0.000,     0.000,1.06000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.532,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1511,'3 ',     2.424,     0.000,     0.000,     0.000,1.06000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1511,'4 ',     5.751,     0.000,     0.000,     0.000,1.06000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1567,'1 ',    13.163,    -0.583,    -0.583,    -0.583,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.993,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1581,'1 ',    18.345,     1.230,     1.230,     1.230,1.03133,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.140,    -0.015,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1581,'2 ',    21.780,     2.107,     2.107,     2.107,1.03133,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.705,    -0.015,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1581,'3 ',    19.020,     0.765,     0.765,     0.765,1.03133,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.235,    -0.015,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1601,'1 ',    39.900,    -0.144,    -0.144,    -0.144,1.04922, 1600,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.975,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1612,'1 ',     0.000,     0.000,     2.000,    -2.000,1.06000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.623,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1615,'1 ',     0.000,     0.000,    14.528,   -14.528,1.06000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    0.7,    36.498,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1616,'1 ',     2.327,     3.502,     7.265,    -7.265,1.03864,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.027,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1617,'1 ',     0.000,     0.000,    14.528,   -14.528,1.06000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    0.7,    36.585,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1621,'1 ',     0.000,    18.348,    18.348,    18.348,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1632,'1 ',     8.344,    -4.723,    -4.723,    -4.723,1.01580,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1649,'1 ',     9.371,    -2.584,    -2.584,    -2.584,1.02107, 1651,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1674,'1 ',    34.363,     2.414,     2.414,     2.414,1.01762, 1673,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.935,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1686,'1 ',    31.757,    -5.781,    13.200,    -8.250,1.00212, 1685,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.010,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1714,'1 ',    44.558,     6.084,    36.273,   -19.779,1.02339, 1711,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   32.8,    53.600,     3.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1715,'1 ',    43.838,     6.335,    36.894,   -19.846,1.02339, 1711,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   33.2,    53.600,     5.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1716,'1 ',    42.667,     6.742,    37.902,   -19.954,1.02339, 1711,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   33.9,    54.150,     4.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1761,'1 ',    21.420,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1803,'1 ',    12.920,     0.000,     0.000,     0.000,1.06000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.170,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1804,'1 ',    14.555,     0.000,     0.000,     0.000,1.06000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1805,'1 ',    10.080,     0.000,     0.000,     0.000,1.06000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.550,    -0.192,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1852,'1 ',     9.443,    -0.807,    -0.807,    -0.807,1.05000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.994,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1871,'1 ',    86.871,    52.081,   148.000,   -92.000,1.04607, 1862,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   36.9,   195.000,     0.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1872,'1 ',     0.000,     0.000,   157.000,   -87.000,1.04607, 1855,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   37.5,   185.340,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1873,'1 ',   160.444,    51.213,   117.771,   -48.765,1.04607, 1866,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   25.6,   185.000,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1902,'1 ',     0.000,     0.000,    11.500,    -7.700,1.03150, 1901,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,    20.692,    -0.913,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1903,'1 ',     0.000,     0.000,    11.500,    -7.700,1.03150, 1901,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,    21.823,    -0.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1919,'1 ',    41.310,    -6.824,    38.870,   -26.000,1.03381, 1916,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.610,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1934,'1 ',    17.976,    -1.995,     7.660,    -4.780,1.03125,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   68.5,    20.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1934,'2 ',     0.801,     0.000,     0.000,     0.000,1.03125,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.890,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1934,'3 ',     2.042,     0.000,     0.000,     0.000,1.03125,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.016,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1934,'4 ',     4.640,    -0.920,     3.520,    -2.200,1.03125,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   31.5,     8.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1934,'5 ',     9.336,    -2.700,    -2.700,    -2.700,1.03125,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.069,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2130,'1 ',    75.085,     0.515,     0.515,     0.515,1.02276,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.222,    -3.975,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2132,'1 ',    72.378,    10.974,    10.974,    10.974,1.03779,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.643,    -9.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2134,'1 ',   105.952,    12.960,    12.960,    12.960,1.03554,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   146.000,    -1.753,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2136,'1 ',    66.850,    10.036,    10.036,    10.036,1.03709,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.120,    -7.027,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2138,'1 ',    94.054,    13.557,    13.557,    13.557,1.03728,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   146.000,    -1.453,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2139,'1 ',    78.959,    13.911,    13.911,    13.911,1.04107,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.562,    -5.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2173,'1 ',     4.000,     0.538,     0.538,     0.538,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.900,    -1.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2286,'1 ',   130.981,    11.895,   128.153,   -20.000,1.01819, 2287,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,    -1.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2298,'1 ',   100.578,     0.000,    91.176,     0.000,1.00566,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.010,     4.036,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2312,'1 ',     0.000,     0.000,    23.000,   -13.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.800,    -0.027,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2430,'1 ',    17.399,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.990,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2517,'1 ',   545.817,    75.909,   252.254,    -7.208,1.02494, 2494,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,   566.088,     2.565,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2518,'1 ',   487.066,    33.265,   209.924,   -50.000,1.02494, 2495,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,   575.981,    17.954,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2548,'1 ',     5.013,     0.264,     0.264,     0.264,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.250,    -0.037,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2556,'1 ',     4.884,     0.007,     0.007,     0.007,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.500,    -0.025,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2708,'1 ',    59.262,     1.411,    24.743,     0.000,1.00512, 2705,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.180,    -2.549,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2745,'1 ',    43.116,     2.582,     2.582,     2.582,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2748,'1 ',    18.506,     4.541,     4.541,     4.541,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2836,'1 ',   158.861,   -17.274,   118.796,   -50.022,1.03626, 2834,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   187.000,     3.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2840,'1 ',    16.723,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.314,    -0.749,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2844,'1 ',    15.361,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.739,     0.862,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2846,'1 ',    15.220,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.392,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2855,'1 ',     0.000,     0.000,    10.000,    -5.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     1.622,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2897,'1 ',     0.000,    51.776,   900.000,  -500.000,1.03076,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2901,'1 ',     0.000,     0.000,   200.000,  -100.000,1.02200, 2902,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2998,'1 ',    14.002,     2.672,     2.672,     2.672,1.00973, 2997,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.348,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3051,'1 ',   211.725,    43.821,   183.628,   -86.437,1.02353, 3048,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   67.5,   260.000,     4.791,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3054,'1 ',   110.625,    13.120,    79.198,   -48.444,1.02353, 3048,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   32.5,   134.800,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3127,'1 ',   219.350,    10.692,    96.618,   -92.693,1.02401, 3119,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   49.9,   289.000,    -5.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3128,'1 ',   214.091,    10.824,    96.993,   -92.854,1.02401, 3124,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.1,   289.000,   -14.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3166,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.018,    -0.099,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3169,'1 ',   416.782,   -10.347,   265.378,   -47.366,1.02232, 3137,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   446.000,    -0.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3172,'1 ',   612.938,    60.373,   265.000,  -225.000,1.00395,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   639.680,    -1.613,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3175,'1 ',   244.210,     4.198,   110.606,   -35.245,1.00139,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   258.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3176,'1 ',   249.498,    43.786,   113.000,   -42.000,0.99167,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   257.158,    -0.228,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3318,'1 ',     0.000,     0.000,   136.667,     0.000,1.03527, 3303,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   52.7,   300.251,  -293.895,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3319,'1 ',   226.946,    42.911,   122.488,     0.000,1.03527, 3310,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   47.3,   305.190,  -299.677,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3453,'1 ',     0.000,     0.000,    20.000,   -20.000,1.03892, 3432,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.975,    -3.928,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3454,'1 ',    32.846,   -13.966,    14.742,   -13.966,1.03892, 3432,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   41.9,    42.075,    -3.267,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3455,'1 ',     0.000,     0.000,    20.000,   -20.000,1.03892, 3441,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   58.1,    41.418,    -3.056,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3456,'1 ',    33.106,    -3.906,    -3.906,    -3.906,1.03892, 3441,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.251,    -3.105,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3459,'1 ',    10.695,    -2.000,     2.000,    -2.000,1.02981,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.940,    -3.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3488,'1 ',   210.550,    -0.224,   180.064,  -134.976,1.03653, 3475,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   278.200,    -6.191,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3490,'1 ',   201.745,    -0.511,   184.334,  -138.150,1.03784, 3478,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   278.200,    -3.697,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3491,'1 ',   239.691,    16.203,   165.935,  -124.472,1.03200, 3482,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   289.100,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3512,'1 ',     0.000,     0.000,    20.000,   -10.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.990,    -4.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3513,'1 ',    39.272,     1.098,     1.098,     1.098,0.99838,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.375,    -3.789,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3514,'1 ',     0.000,     0.000,    20.000,   -10.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    0.7,    47.990,    -4.185,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3515,'1 ',    39.087,    -3.845,    17.101,   -10.000,1.00823,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.001,    -3.717,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3580,'1 ',    34.022,    -1.590,    -1.590,    -1.590,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.182,    -2.579,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3598,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3612,'1 ',    12.449,    -0.006,    -0.006,    -0.006,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.006,    -9.949,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3629,'1 ',   153.524,    35.036,   127.650,   -25.000,1.01787, 3625,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   61.4,   191.000,     9.495,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3631,'1 ',    74.958,    12.820,    71.163,   -25.000,1.01787, 3626,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   38.6,    98.000,     1.967,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3743,'1 ',   205.829,    19.456,   115.000,   -80.000,1.01466, 3736,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   32.5,   218.739,     0.435,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3744,'1 ',   156.522,    22.403,   121.264,   -80.506,1.01466, 3736,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   33.8,   210.000,    -4.304,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3745,'1 ',   156.506,    22.406,   121.273,   -80.509,1.01466, 3734,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   33.7,   210.000,    -1.014,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3761,'1 ',     4.000,    -2.821,    -2.821,    -2.821,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.609,    -0.462,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3761,'2 ',    12.000,     0.059,     0.059,     0.059,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.992,    -1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3936,'1 ',    49.425,    -1.433,    13.000,   -13.000,1.01733, 3887,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    5.6,    54.975,    -2.789,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3937,'1 ',    42.023,     3.503,    31.613,   -19.023,1.01733, 3887,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   10.9,    54.260,    -1.035,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3939,'1 ',    41.470,     4.384,    32.903,   -18.470,1.01733, 3887,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   11.0,    53.836,    -2.984,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3940,'1 ',    88.545,     8.207,    71.616,   -42.607,1.01733, 3887,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   24.5,   165.000,    -0.549,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3941,'1 ',    99.320,     7.587,    68.488,   -41.217,1.01733, 3887,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   23.5,   165.000,    -1.845,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3942,'1 ',    87.440,     8.271,    71.937,   -42.750,1.01733, 3887,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   24.6,   165.000,    -0.744,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3955,'1 ',     0.000,     0.000,    28.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.700,    -1.897,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3984,'1 ',   104.598,    -8.331,    51.216,   -32.010,1.00797, 3978,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   75.0,   128.040,     3.591,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3985,'1 ',    44.249,    -2.777,    17.072,   -10.670,1.00797, 3978,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   25.0,    48.149,    -0.371,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4058,'1 ',     0.000,     0.000,    25.000,   -25.000,1.01878, 4045,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.941,    -1.895,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4070,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.553,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4108,'1 ',     2.499,    -4.475,    -4.475,    -4.475,0.94842,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.225,    -0.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4262,'1 ',    31.797,    -8.873,    11.990,   -11.990,1.00794, 4251,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.880,     4.095,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4268,'1 ',    35.681,    -3.023,    17.000,   -17.000,1.03193, 4267,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.880,    -4.271,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4357,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4406,'1 ',     0.000,     0.000,   380.000,  -205.000,1.02337, 4373,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   68.6,   445.890,     7.815,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4411,'1 ',    78.054,   -23.462,    24.958,   -25.167,1.02337, 4404,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    5.9,    84.000,     1.857,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4413,'1 ',    76.134,   -13.433,    40.105,   -15.318,1.02337, 4404,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    6.5,    80.667,     0.144,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4415,'1 ',     0.000,     0.000,    92.000,   -70.000,1.02337, 4404,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   19.0,   150.000,    52.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4431,'1 ',     0.000,     0.000,     4.998,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4435,'1 ',     0.000,     0.000,     3.070,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.480,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4473,'1 ',     0.000,     0.000,     5.000,    -5.000,1.04035, 4475,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.560,    -0.009,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4527,'1 ',    29.691,    -9.414,    -9.414,    -9.414,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.196,    -9.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4528,'1 ',    41.000,    -0.274,    -0.274,    -0.274,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4562,'1 ',    11.091,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.100,    -0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4622,'1 ',    25.176,     0.920,     3.000,    -3.000,0.97909,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.170,    -0.131,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4631,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4639,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.329,    -1.007,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4640,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.750,    -0.318,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4758,'1 ',   400.830,    28.840,   187.755,   -45.000,1.03051, 4751,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   420.830,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4771,'1 ',   152.518,    14.589,   135.651,   -85.112,1.03073, 4759,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   33.0,   177.238,    -4.561,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4773,'1 ',   148.836,    15.166,   137.269,   -85.391,1.03073, 4759,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   33.3,   175.638,    -2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4774,'1 ',   213.698,    16.614,   140.000,   -85.000,1.03073, 4759,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   33.7,   230.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4859,'1 ',  1245.510,    44.728,   560.000,   -75.000,1.02645, 4845,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1270.171,    17.863,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4876,'1 ',    19.444,    -2.598,    -2.598,    -2.598,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.683,     0.007,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4883,'1 ',     0.969,     0.031,     0.031,     0.031,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.080,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4925,'1 ',   307.765,     7.940,   150.000,   -30.000,1.04300, 4921,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   73.2,   353.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4929,'1 ',     4.250,     3.911,    56.000,   -10.000,1.04300, 4920,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   26.8,   131.974,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4931,'1 ',     0.000,     0.000,    10.000,    -5.000,1.04300, 4930,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.500,     8.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4932,'1 ',     0.000,     0.000,    10.000,    -5.000,1.04300, 4930,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.500,     2.905,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4957,'1 ',     0.000,     0.000,    10.000,    -5.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     3.411,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4976,'1 ',     1.832,     0.084,     0.084,     0.084,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.087,    -0.156,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4978,'1 ',    10.637,    -6.125,    -6.125,    -6.125,1.06679,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.988,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4984,'1 ',    16.575,     1.054,     1.054,     1.054,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.796,     1.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4995,'1 ',     0.000,     0.000,     4.190,    -5.562,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.990,    -0.018,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4997,'1 ',    14.804,    -0.578,    -0.578,    -0.578,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.509,    -0.061,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5004,'1 ',     8.235,    -0.289,    -0.289,    -0.289,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.700,    -0.088,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5039,'1 ',     0.000,     0.000,    10.000,    -5.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.600,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5060,'1 ',    15.000,    -0.000,    -0.000,    -0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5079,'1 ',    12.269,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5101,'1 ',     1.384,    -0.296,    -0.296,    -0.296,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.500,     0.011,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5115,'1 ',    14.845,    -0.440,    -0.440,    -0.440,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.967,    -0.076,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5134,'1 ',     4.507,     0.421,     0.421,     0.421,1.00408,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     0.837,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5145,'1 ',     4.929,    -0.587,    -0.587,    -0.587,1.03270,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.500,    -0.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5193,'1 ',     0.000,     0.000,     1.080,    -0.505,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.703,    -0.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5196,'1 ',     0.000,     0.000,    14.400,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.450,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5405,'1 ',    45.372,     6.648,    28.285,     0.000,1.03069, 5402,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   32.4,    48.292,     3.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5406,'1 ',    43.737,     7.311,    31.107,     0.000,1.03069, 5402,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   35.7,    49.600,     1.051,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5407,'1 ',    46.482,     6.534,    27.798,     0.000,1.03069, 5402,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   31.9,    49.000,     2.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5422,'1 ',     0.000,     0.000,    10.000,    -5.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    0.3,    21.767,     4.466,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5493,'1 ',     1.995,     0.026,     0.026,     0.026,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.489,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5512,'1 ',    27.390,    -0.408,    14.000,   -10.000,1.00406, 5519,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   16.5,    27.562,    -0.034,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5515,'1 ',   100.629,     0.815,    73.859,   -47.818,1.00406, 5518,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   83.5,   110.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5553,'1 ',   453.488,     1.843,   175.000,     0.000,1.01987, 5544,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   472.484,   -17.275,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5559,'1 ',     0.000,     0.000,   200.000,  -100.000,1.02678, 5564,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5778,'1 ',   423.004,    18.265,   250.000,  -145.000,1.01470,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   41.3,   519.121,    -3.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5796,'1 ',     0.000,     0.000,    10.000,    -5.000,1.01470, 5784,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.500,    -0.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5798,'1 ',   391.239,    13.598,   260.000,  -160.000,1.01470, 5784,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   43.9,   423.385,   -11.722,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5800,'1 ',   114.480,    58.272,   140.983,     0.000,1.01470, 5782,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   14.7,   166.150,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5850,'1 ',     3.072,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.934,    -0.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5888,'1 ',    67.313,    13.022,    13.022,    13.022,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.431,    15.906,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5907,'1 ',   620.660,    72.303,   150.000,  -100.000,1.03215, 5890,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   649.953,   183.168,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5954,'1 ',     0.000,     0.000,    25.000,   -12.500,1.03301, 5963,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5954,'2 ',     0.000,     0.000,    25.000,   -12.500,1.03301, 5963,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5958,'1 ',     0.000,     0.000,    25.000,   -12.500,1.03303, 5962,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5958,'2 ',     0.000,     0.000,    25.000,   -12.500,1.03303, 5962,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5976,'1 ',     0.014,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.085,    -0.337,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 5979,'1 ',    35.718,     3.759,    26.571,     0.000,1.00000, 5976,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6012,'1 ',    18.014,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.236,     0.017,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6012,'2 ',     9.334,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.786,    -0.091,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6043,'1 ',    13.034,    -0.002,    -0.002,    -0.002,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.374,    -0.009,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6069,'1 ',     0.000,     4.081,     4.081,     4.081,1.01055,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6069,'2 ',     0.000,     4.081,     4.081,     4.081,1.01055,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6115,'1 ',     1.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.022,    -1.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6115,'2 ',     7.139,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.713,    -0.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6115,'3 ',     4.987,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.815,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6115,'4 ',     9.085,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.300,     1.322,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6122,'1 ',    50.340,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.338,    -4.986,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6164,'1 ',     2.408,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.300,    -0.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6193,'1 ',    18.200,    -1.585,    -1.585,    -1.585,1.03524,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.570,    -9.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6215,'1 ',     1.028,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.347,    -0.358,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6216,'1 ',     0.000,     0.000,     2.000,    -2.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.240,    -0.004,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6241,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,    -0.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6304,'1 ',     0.000,     0.000,     9.500,    -7.400,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.800,     0.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6307,'1 ',     4.086,    -0.001,    -0.001,    -0.001,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.467,    -0.034,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6326,'1 ',     0.000,     0.000,    25.700,    -7.400,1.02974, 6325,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6332,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.700,    -1.718,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6333,'1 ',     1.590,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.151,    -6.346,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6333,'2 ',     1.872,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.650,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6333,'3 ',     1.997,    -1.941,    -1.941,    -1.941,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.320,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6333,'4 ',     2.063,    -1.941,    -1.941,    -1.941,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.270,     0.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6361,'1 ',     5.129,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.952,    -0.119,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6361,'2 ',    20.196,    -1.189,    -1.189,    -1.189,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.836,    -0.993,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6372,'1 ',     1.033,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.271,    -0.846,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6376,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.380,    -2.055,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6377,'1 ',     4.151,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,    -0.554,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6456,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.800,     0.084,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6489,'1 ',    99.011,    -2.786,    61.000,    -7.700,1.00484, 6484,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   18.3,   119.000,    -1.722,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6490,'1 ',    95.788,    -2.785,    61.031,    -7.701,1.00484, 6484,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   18.3,   116.000,    -0.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6491,'1 ',    98.132,    -2.786,    61.000,    -7.700,1.00484, 6484,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   18.3,   119.000,    -1.868,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6492,'1 ',    56.293,    -2.897,    72.456,    -8.702,1.00484, 6484,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   21.6,    90.000,    -0.088,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6492,'2 ',    28.396,    -5.101,    79.418,   -11.612,1.00484, 6484,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   23.6,    90.000,    -0.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6537,'1 ',     0.000,     0.000,     5.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.202,    -0.005,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6538,'1 ',     0.000,     0.000,     5.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,    -0.005,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6570,'1 ',   132.659,    -0.967,    -0.967,    -0.967,1.02120, 6568,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   281.934,  -270.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6571,'1 ',     0.000,     0.000,   125.658,   -84.810,1.02120, 6568,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   281.934,  -270.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6573,'1 ',   188.923,    27.165,    27.165,    27.165,1.02120, 6569,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   280.000,  -270.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6574,'1 ',   271.033,    25.758,    25.758,    25.758,1.02120, 6569,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   280.000,  -270.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6773,'1 ',   246.233,    58.921,   208.612,   -71.798,1.03082, 6760,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   33.5,   285.678,    -9.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6774,'1 ',   248.454,    58.893,   207.563,   -70.934,1.03082, 6760,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   33.3,   286.484,    -6.044,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6775,'1 ',   248.599,    58.891,   207.495,   -70.878,1.03082, 6760,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   33.2,   285.080,    -2.659,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6811,'1 ',  1135.387,   143.538,   530.669,     0.000,1.03489, 6799,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   55.7,  1167.033,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6813,'1 ',   870.772,   114.296,   422.556,     0.000,1.03489, 6798,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   44.3,   877.802,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6858,'1 ',     6.000,     0.078,     0.078,     0.078,0.98486,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     0.001,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6861,'1 ',   370.085,     4.457,   218.773,   -69.387,1.01695, 6849,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   91.4,   411.111,     3.053,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6862,'1 ',    81.688,     6.919,    27.000,     0.000,1.01695, 6851,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    8.6,    84.015,     0.029,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6868,'1 ',   185.338,    -1.234,    -1.234,    -1.234,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.037,    10.696,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6896,'1 ',     0.000,     0.000,    28.000,   -17.500,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,    18.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6912,'1 ',     0.000,     0.000,     7.680,    -4.800,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.871,    -0.027,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6914,'1 ',    87.330,    95.440,    95.440,    95.440,1.02928, 6891,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   405.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6915,'1 ',    88.346,    -9.810,   185.000,   -72.000,1.01372,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,    -7.143,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6917,'1 ',   116.199,    -2.103,    54.774,   -20.221,0.98423,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.703,     0.885,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7097,'1 ',    37.748,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.884,    -4.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7137,'1 ',     0.000,     0.000,    10.000,   -10.000,1.02251, 7140,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.100,     0.011,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7146,'1 ',   135.964,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.000,    -2.479,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7177,'1 ',     0.000,     0.000,    10.000,    -5.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.231,    14.194,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7233,'1 ',     0.000,     0.000,     3.000,     0.000,0.98099,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.300,    -0.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7235,'1 ',    60.897,     4.479,    28.000,     0.000,0.98254,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.007,    -0.079,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7276,'1 ',    30.626,     1.295,     1.295,     1.295,0.98664, 7274,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.311,    -0.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7292,'1 ',   126.495,     2.233,    66.316,   -28.470,1.00856, 7290,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.000,    -7.222,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7396,'1 ',     0.000,     0.000,     3.000,    -1.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,    -4.963,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7406,'1 ',    75.182,   -10.676,    32.871,   -22.495,1.01448, 7410,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   35.2,    86.680,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7407,'1 ',    81.429,    -9.882,    30.361,   -20.805,1.01448, 7410,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   32.5,    94.598,    -3.248,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7408,'1 ',    81.702,    -9.848,    30.251,   -20.731,1.01448, 7410,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   32.4,    93.231,     1.402,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7463,'1 ',     7.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7469,'1 ',    33.582,    -6.193,    33.995,   -21.428,1.01789, 7444,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   33.7,    49.000,    -1.137,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7471,'1 ',    31.121,    10.013,    35.143,   -21.592,1.00000, 7463,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    -2.051,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7475,'1 ',     0.000,     0.000,    10.000,    -5.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     0.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7477,'1 ',    87.174,    -8.712,    69.821,   -38.485,1.01789, 7448,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   66.3,   107.000,    -1.934,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7508,'1 ',   223.506,    -1.422,    -1.422,    -1.422,1.01745, 7507,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   289.000,    -3.824,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7575,'1 ',     0.000,     0.000,    20.000,   -12.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    12.009,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7576,'1 ',     0.000,     0.000,    20.000,   -12.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,     5.538,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7577,'1 ',     0.000,     0.000,    20.000,   -12.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.600,    14.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7578,'1 ',     0.000,     0.000,    20.000,   -12.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,     3.253,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7582,'1 ',    10.132,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    -2.615,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7583,'1 ',    17.692,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    -0.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7672,'1 ',    33.449,    -2.569,    -2.569,    -2.569,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.908,    -3.985,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7843,'1 ',     0.000,     0.000,     0.088,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.492,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7878,'1 ',    13.992,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.420,    -1.991,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7893,'1 ',     0.000,     0.000,     0.006,    -3.755,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.995,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7904,'1 ',     0.000,     0.000,     8.320,    -5.200,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.800,     2.981,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7908,'1 ',    18.500,    -1.553,    -1.553,    -1.553,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7928,'1 ',    14.646,     1.000,     1.000,     1.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.127,    -2.888,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8022,'1 ',    14.902,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.728,     2.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8037,'1 ',    22.274,    -2.611,    -2.611,    -2.611,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.747,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8081,'1 ',     8.150,    -0.001,    -0.001,    -0.001,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.274,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8101,'1 ',     3.997,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8138,'1 ',     8.000,     0.046,     0.046,     0.046,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.113,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8227,'1 ',    28.511,     6.769,     6.769,     6.769,1.03151,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.084,    -0.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8251,'1 ',    24.326,     4.228,     4.228,     4.228,1.13098,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.631,   -13.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8256,'1 ',     7.524,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     0.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8271,'1 ',    40.820,     0.000,     0.000,     0.000,1.01581, 8270,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8394,'1 ',     0.000,     0.000,     1.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8395,'1 ',     0.000,     0.000,     1.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8401,'1 ',     0.000,     0.000,     1.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8466,'1 ',     0.000,   -19.000,   -19.000,   -19.000,1.01869, 8441,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8467,'1 ',     0.000,   -19.000,   -19.000,   -19.000,1.01869, 8441,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8491,'1 ',    67.259,    -8.398,    -8.398,    -8.398,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    -0.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8517,'1 ',     0.000,     0.000,    10.000,    -5.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8519,'1 ',     0.000,     0.000,    10.000,    -5.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8525,'1 ',     0.000,     0.000,    10.000,    -5.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.300,     6.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8526,'1 ',     0.000,     0.000,    10.000,    -5.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.400,     0.011,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8527,'1 ',     0.000,     0.000,    10.000,    -5.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.800,     2.847,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8574,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.000,     0.503,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8588,'1 ',   164.060,    -3.586,    65.159,   -36.844,1.01570,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.000,     0.049,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8590,'1 ',   162.010,    -1.976,    80.000,   -52.000,1.01803,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.031,     0.049,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8674,'1 ',     0.000,     0.000,    45.000,   -14.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.204,     8.238,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8676,'1 ',     0.000,     0.000,    45.000,   -14.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.204,     8.238,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8678,'1 ',     0.000,     0.000,    45.000,   -14.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.300,     4.689,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8680,'1 ',     0.000,     0.000,    45.000,   -14.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.697,     1.141,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8713,'1 ',     0.000,     0.000,     0.988,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.259,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8728,'1 ',     0.000,     0.000,   258.400,   -76.500,1.02600, 8722,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    7.7,   289.000,    -8.462,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8730,'1 ',     0.000,     0.000,   258.400,   -76.500,1.02600, 8722,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    7.7,   289.000,    -6.264,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8746,'1 ',     9.355,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,    -0.018,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8789,'1 ',     2.062,    -0.009,    -0.009,    -0.009,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.102,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8790,'1 ',     0.000,     0.000,     0.010,    -0.009,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.021,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8791,'1 ',     0.000,     0.000,     0.004,    -0.002,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.033,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8792,'1 ',     1.994,     0.001,     0.001,     0.001,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.017,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8813,'1 ',     0.000,     0.000,     0.019,    -0.015,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.017,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8814,'1 ',     0.000,     0.000,     0.001,    -0.002,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.017,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8815,'1 ',     0.000,     0.000,     0.102,    -0.057,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.017,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8816,'1 ',    72.488,     1.522,     1.522,     1.522,1.02779, 8764,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.000,     2.964,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8825,'1 ',    42.007,     5.482,     5.482,     5.482,1.02779, 8784,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,     0.015,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8827,'1 ',    39.018,     5.800,     5.800,     5.800,1.02779, 8784,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,     0.015,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8829,'1 ',    42.007,     5.702,     5.702,     5.702,1.02779, 8784,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,     0.015,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8832,'1 ',    39.018,     5.360,     5.360,     5.360,1.02779, 8785,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,     0.015,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8833,'1 ',    42.007,     5.629,     5.629,     5.629,1.02779, 8785,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,     0.015,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8844,'1 ',     0.000,     0.000,    10.000,    -5.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.960,    -1.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8901,'1 ',     0.000,     0.000,    82.000,   -38.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    2.8,    99.500,   -83.288,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8902,'1 ',     0.000,     0.000,    82.000,   -38.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    2.8,    99.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8918,'1 ',     0.000,     0.000,    52.000,   -52.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    2.4,   110.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8919,'1 ',    46.453,    -8.869,    52.000,   -52.000,1.03799,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   32.9,   112.212,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8919,'2 ',    46.129,    -8.869,    52.000,   -52.000,1.03799,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   32.9,   113.184,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8919,'3 ',    45.109,    -9.210,    54.000,   -54.000,1.03799,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   34.2,   113.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8921,'1 ',     0.000,     0.000,    52.000,   -52.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    2.4,   117.828,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8922,'1 ',     0.000,     0.000,    54.000,   -54.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    2.5,   113.000,    -4.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8940,'1 ',    26.291,     4.482,     4.482,     4.482,1.02795,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8955,'1 ',     0.000,     0.000,    82.000,   -38.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    2.8,    99.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8956,'1 ',     0.000,     0.000,    82.000,   -38.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    2.8,    99.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9000,'1 ',   -21.145,    -3.866,   100.000,  -100.000,1.01600,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,  -250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9007,'1 ',    31.967,   -12.172,   100.000,  -100.000,1.02606,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   500.000,  -500.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9025,'1 ',   -19.001,    -5.994,   100.000,  -100.000,1.01599,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,  -250.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9061,'1 ',     4.913,   -13.015,   110.000,  -110.000,1.03055, 9055,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   52.4,  1000.000, -1000.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9061,'2 ',    -0.184,    -5.916,    50.000,   -50.000,1.03055, 9055,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   23.8,   350.000,  -350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9061,'3 ',    -0.184,    -5.916,    50.000,   -50.000,1.03055, 9055,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   23.8,   350.000,  -350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9104,'1 ',   207.689,    -4.344,   100.000,   -60.000,1.03314,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   65.0,   227.828,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9104,'2 ',    95.496,     9.915,    66.000,   -20.000,1.03314,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   35.0,   107.676,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9118,'1 ',     0.000,     0.000,    82.000,   -38.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    2.8,    99.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9130,'1 ',   464.986,   -32.741,   315.000,  -185.000,0.99322,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   485.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9133,'1 ',   136.003,     4.277,   100.000,   -60.000,1.03498,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,   -15.225,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9133,'2 ',    83.845,     5.308,     5.308,     5.308,1.03498,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9134,'1 ',     0.000,     0.000,    66.000,   -46.000,1.01500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    2.6,   102.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9153,'1 ',     0.000,     0.000,     1.000,    -1.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9185,'1 ',   140.190,   -98.000,   160.000,   -98.000,0.99962,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   355.712,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9187,'1 ',     0.000,     0.000,   160.000,   -98.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    5.9,   356.608,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9189,'1 ',     0.000,     0.000,   160.000,   -98.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    5.9,   352.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9201,'1 ',     0.000,     0.000,   415.000,  -230.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   14.9,   683.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9224,'1 ',     0.000,     0.000,    29.000,   -12.500,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    1.0,    27.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9225,'1 ',     0.000,     0.000,     2.000,    -2.000,1.03000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9234,'1 ',     0.000,     0.000,    50.000,   -50.000,1.02438,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    2.3,   350.000,  -100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9235,'1 ',   288.643,   -24.313,   100.000,  -100.000,1.04238,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   441.000,  -350.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9240,'1 ',    17.740,    -4.543,    20.000,   -20.500,1.01688,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   36.3,    44.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9240,'2 ',    37.356,    -7.148,    36.000,   -35.200,1.01688,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   63.7,    72.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9267,'1 ',    14.875,    -1.599,    -1.599,    -1.599,0.97890,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.014,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9280,'1 ',     0.000,     0.000,    15.400,   -15.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    0.7,    36.046,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9287,'1 ',     0.000,     0.000,     4.600,    -4.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.672,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9289,'1 ',     0.000,     0.000,    15.400,   -15.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    0.7,    33.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9341,'1 ',    29.836,     5.179,     5.179,     5.179,1.02400,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    -1.625,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9355,'1 ',   210.059,     2.143,    50.000,   -50.000,1.03738,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.000,   -80.551,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9359,'1 ',     0.000,     0.000,  1000.000, -1000.000,1.03000, 9358,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   720.000,  -999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9362,'1 ',  1372.148,     0.000,     0.000,     0.000,1.03076, 9357,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  2000.000,  -999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9372,'1 ',    61.086,     3.369,    10.000,    -2.000,1.00938,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    3.2,    61.100,     4.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9372,'2 ',    66.986,     5.135,    30.000,   -15.000,1.00938,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   11.9,    68.300,     4.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9372,'3 ',   183.066,    22.912,   150.000,   -80.000,1.00938,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   60.8,   245.900,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9372,'4 ',   124.826,    14.717,    65.000,   -26.000,1.00938,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   24.1,   135.000,     2.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9377,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9390,'1 ',    15.006,    13.428,    16.000,    -8.000,1.02120,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.032,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9395,'1 ',     0.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9431,'1 ',     0.000,     0.000,    20.000,   -10.000,1.01577, 9432,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9442,'1 ',    25.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9442,'2 ',    21.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9458,'1 ',     1.924,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.199,    -0.366,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9462,'1 ',     0.000,    54.675,   270.000,     0.000,1.01774,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9482,'1 ',   572.548,   169.771,   262.000,   -40.000,1.02474, 9480,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,   601.514,     3.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9483,'1 ',   364.448,   169.771,   262.000,   -40.000,1.02474, 9480,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,   600.000,     0.684,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9485,'1 ',    10.191,    11.290,    20.000,   -10.000,1.00134,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.459,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9508,'1 ',     0.000,     0.000,    80.000,   -64.000,1.00972, 9514,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    3.6,   114.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9512,'1 ',     0.000,     0.000,     0.000,     0.000,1.02987,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,     9.499,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9514,'1 ',     0.058,     4.575,   300.000,  -200.000,1.00972,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   12.5,   361.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9514,'2 ',   196.693,    22.933,   264.000,  -144.000,1.00972,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   10.2,   528.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9514,'3 ',   373.413,    25.032,   350.000,  -200.000,1.00972,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   13.8,   401.000,    -0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9514,'4 ',   370.058,    40.026,   300.000,  -140.000,1.00972,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   11.0,   381.648,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9514,'5 ',   361.699,   177.395,   177.395,   177.395,1.00972,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   365.178,     1.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9514,'6 ',     0.000,   -72.681,   400.000,  -400.000,1.00972,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   20.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9514,'7 ',     0.000,   -72.681,   400.000,  -400.000,1.00972,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   20.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9514,'8 ',   300.000,     4.306,   108.000,   -67.500,1.00972,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    4.4,   300.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9532,'1 ',     0.000,     0.000,   108.000,   -67.500,1.00972, 9514,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    4.4,   300.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9540,'1 ',   490.320,   202.532,   384.000,  -100.000,1.04418, 9534,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   572.000,    11.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9541,'1 ',   501.739,   184.430,   380.000,  -100.000,1.04600, 9535,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   572.000,    -0.102,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9553,'1 ',     3.657,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9553,'2 ',    52.791,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.750,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9559,'1 ',     0.000,     7.380,   150.000,     0.000,1.00720,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9623,'1 ',     0.000,     0.000,     0.000,  -401.000,0.98566,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9637,'1 ',   147.338,    68.480,    72.000,   -45.000,0.96788,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,   187.012,    -0.019,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9637,'2 ',   147.452,    68.480,    72.000,   -45.000,0.96788,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,   187.530,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9637,'3 ',   173.322,   -34.136,   -34.136,   -34.136,0.96788,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.074,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9637,'4 ',    75.268,   -28.200,   -28.200,   -28.200,0.96788,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.240,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9639,'1 ',     0.000,     0.000,   108.000,   -33.000,0.96788, 9637,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9679,'1 ',     0.000,     0.000,     0.000,     0.000,1.00522, 9682,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9682,'1 ',    38.357,     0.000,     0.000,     0.000,1.00522,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9682,'2 ',    38.831,     0.000,     0.000,     0.000,1.00522,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9682,'3 ',    40.045,     0.000,     0.000,     0.000,1.00522,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9682,'4 ',     0.000,     0.000,     0.000,  -150.000,1.00522,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9693,'1 ',     0.000,    34.984,   270.000,     0.000,1.01813,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9733,'1 ',     0.000,     0.000,   230.000,  -120.000,1.02389, 9737,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9765,'1 ',   498.863,   -52.794,   300.000,  -170.000,1.03076, 9749,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   512.980,     0.502,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9766,'1 ',   332.841,    28.591,   175.000,   -88.000,0.98641, 9754,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   350.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9774,'1 ',   531.996,  -160.000,  -160.000,  -160.000,1.03095,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   812.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9777,'1 ',     0.000,     0.000,     0.000,  -150.000,1.03179,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9781,'1 ',     0.000,   -30.262,     0.000,  -150.000,1.03019,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9793,'1 ',   212.998,     5.698,   200.000,  -120.000,0.99048,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   368.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9797,'1 ',   144.207,     5.711,   200.000,  -120.000,0.99028,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   362.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9799,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9802,'1 ',    32.024,    82.786,    82.786,    82.786,0.98967,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   194.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9802,'2 ',    31.633,    82.783,    82.783,    82.783,0.98967,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.000,    -0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9802,'3 ',     0.000,   122.314,   122.314,   122.314,0.98967,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9812,'1 ',   229.510,   104.000,   104.000,   -65.000,1.03131,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   297.845,   -11.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9821,'1 ',   183.398,    86.000,    86.000,   -54.000,1.00305,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   215.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9824,'1 ',    93.242,    64.000,    64.000,   -35.000,1.01764,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.538,   -18.954,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9852,'1 ',     0.000,     0.000,     0.000,   -20.000,1.01940,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9853,'1 ',     0.000,    -0.582,     0.000,   -20.000,1.01830,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9903,'1 ',     0.000,     0.000,   300.000,  -300.000,1.02578, 9904,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9915,'1 ',   925.058,   451.424,   874.000,  -240.000,1.01815,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   972.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9917,'1 ',     0.000,     0.000,    46.000,   -29.000,1.02998, 9918,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   16.5,   114.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9918,'1 ',    30.842,    10.204,   156.000,   -89.000,1.02998,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   54.0,   355.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9918,'2 ',    17.077,     5.964,    50.000,   -24.000,1.02998,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   16.3,    96.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9920,'1 ',     0.000,     0.000,    20.000,   -10.000,1.02998, 9918,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    6.6,    37.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9921,'1 ',     0.000,     0.000,    20.000,   -10.000,1.02998, 9918,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    6.6,    39.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9993,'1 ',   206.851,    73.088,   110.800,   -69.250,1.01679,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   32.4,   277.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9993,'2 ',    40.015,     3.464,    21.000,   -62.723,1.01679,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   15.1,    45.100,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9993,'3 ',    38.960,    15.904,    21.000,    -3.332,1.01679,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    4.4,    50.000,    -1.569,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9993,'4 ',     0.000,   -56.134,     0.000,  -268.000,1.01679,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   48.2,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10006,'1 ',   354.316,   112.140,   306.000,  -146.000,1.04835,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   390.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10007,'1 ',   354.491,   114.279,   306.000,  -146.000,1.04830,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   390.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10009,'1 ',     0.000,     0.000,    79.000,   -65.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10011,'1 ',     0.000,   168.273,   260.000,     0.000,1.02237,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10055,'1 ',     0.000,     0.000,    15.000,    -5.000,1.01486,10063,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    3.1,    19.130,     0.635,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10056,'1 ',     0.000,     0.000,    15.000,    -5.000,1.01486,10063,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    3.1,    19.130,     1.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10057,'1 ',     0.000,     0.000,    15.000,    -5.000,1.01486,10063,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    3.1,    19.130,     1.175,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10059,'1 ',     0.000,     0.000,    15.000,    -5.000,1.01486,10063,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    3.1,    19.130,     0.318,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10061,'1 ',     0.000,     0.000,    15.000,    -5.000,1.01486,10063,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    3.1,    19.130,     1.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10063,'1 ',   168.392,   -24.851,    79.827,   -80.173,1.01486,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   25.0,   195.000,     1.452,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10063,'2 ',   170.226,   -25.039,    79.639,   -80.361,1.01486,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   25.0,   196.000,     0.366,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10063,'3 ',    12.397,     1.915,    15.000,    -5.000,1.01486,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    3.1,    19.130,    -1.651,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10063,'4 ',    12.080,     1.915,    15.000,    -5.000,1.01486,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    3.1,    19.130,     0.508,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10063,'5 ',     1.188,     1.915,    15.000,    -5.000,1.01486,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    3.1,    19.130,    -0.318,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10063,'6 ',    31.375,     2.102,    25.000,   -10.000,1.01486,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    5.5,    49.250,    -0.079,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10063,'7 ',    16.022,     2.102,    25.000,   -10.000,1.01486,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    5.5,    49.250,    -0.079,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10063,'8 ',    30.821,     2.102,    25.000,   -10.000,1.01486,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    5.5,    49.250,     0.791,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10063,'9 ',    31.850,     2.102,    25.000,   -10.000,1.01486,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    5.5,    49.250,     1.345,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10063,'A ',    42.389,     1.915,    15.000,    -5.000,1.01486,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,    3.1,    49.300,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10087,'1 ',     5.430,    -0.179,    -0.179,    -0.179,1.01566,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.187,    -2.955,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10109,'1 ',    88.910,    69.000,    69.000,   -30.000,0.99291,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.000,    -0.628,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10121,'1 ',     0.000,     0.000,     8.000,    -5.000,1.01261,10120,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10122,'1 ',     0.000,     0.000,    26.000,   -16.000,1.01261,10120,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10123,'1 ',     0.000,     0.000,    26.000,   -16.000,1.01261,10120,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10132,'1 ',   111.000,    -4.961,    35.000,   -24.000,0.95587,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,   111.000,     0.956,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10141,'1 ',     0.000,     0.000,    35.000,   -24.000,0.95587,10132,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,   133.378,     1.905,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10157,'1 ',    66.602,    23.257,    30.000,   -10.000,1.02441,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   16.7,    79.070,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10157,'2 ',   239.571,    66.283,   100.000,  -100.000,1.02441,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   83.3,  1000.000, -1000.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10162,'1 ',   221.259,   135.817,   158.000,   -80.000,1.01207,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   316.000,     0.513,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10177,'1 ',    39.964,    -1.899,    -1.899,    -1.899,1.00104,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10177,'2 ',    38.861,    -3.997,    20.000,   -12.500,1.00104,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   11.7,    47.369,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10177,'3 ',   159.711,   -14.821,    76.000,   -47.000,1.00104,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   44.2,   190.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10177,'4 ',   160.700,   -14.821,    76.000,   -47.000,1.00104,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   44.2,   190.000,     0.576,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10179,'1 ',     0.000,     0.000,     0.000,     0.000,0.99998,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10185,'1 ',    38.422,     0.120,     0.120,     0.120,1.02710,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10185,'2 ',    38.281,     0.120,     0.120,     0.120,1.02710,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,     3.517,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10185,'3 ',    15.700,     0.120,     0.120,     0.120,1.02710,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,     1.548,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10185,'4 ',    37.719,     0.120,     0.120,     0.120,1.02710,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,     3.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10185,'5 ',   135.047,    -1.705,    -1.705,    -1.705,1.02710,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   163.794,     0.554,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10189,'1 ',     0.000,     0.000,    26.000,   -16.000,1.02710,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,     4.432,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10196,'1 ',    89.772,   -29.968,    60.000,   -30.000,1.00078,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,    19.467,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10196,'2 ',    15.377,    -2.513,    -2.513,    -2.513,1.00078,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,     1.118,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10196,'3 ',    43.530,    -2.513,    -2.513,    -2.513,1.00078,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,     5.449,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10196,'4 ',    36.893,    -2.513,    -2.513,    -2.513,1.00078,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10196,'5 ',    38.849,    -2.513,    -2.513,    -2.513,1.00078,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,     8.313,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10196,'6 ',    37.313,    -2.513,    -2.513,    -2.513,1.00078,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,     8.453,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10257,'1 ',   125.203,    25.672,   186.518,  -146.482,1.03537,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,   412.628,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10257,'2 ',   224.203,    14.635,   175.481,  -157.519,1.03537,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,   449.780,     0.507,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10258,'1 ',     0.000,     0.000,     6.134,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10264,'1 ',   339.399,    25.914,   162.638,  -170.362,1.03006,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,   400.945,    -0.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10264,'2 ',   261.817,    34.564,   171.287,  -161.713,1.03006,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,   381.000,    -0.733,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10291,'1 ',    77.226,    11.039,    32.000,   -20.000,1.01160,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,    82.939,    -2.955,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10291,'2 ',    76.909,    11.039,    32.000,   -20.000,1.01160,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,    80.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10319,'1 ',     0.000,    87.618,   200.000,  -100.000,1.00987,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10320,'1 ',     3.587,     0.167,     0.167,     0.167,1.01500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10320,'2 ',     0.000,    20.043,   200.000,  -100.000,1.01500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10320,'3 ',    17.002,     0.000,     0.000,     0.000,1.01500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10320,'4 ',     8.613,     3.612,     3.612,     3.612,1.01500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10320,'5 ',     4.000,    -0.000,    -0.000,    -0.000,1.01500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.032,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10320,'6 ',    13.829,    -2.767,    -2.767,    -2.767,1.01500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.370,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10320,'7 ',    39.501,     7.092,     7.092,     7.092,1.01500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10322,'1 ',     0.000,     0.000,    10.083,    -3.193,1.01500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10365,'1 ',     0.000,     0.000,    30.000,   -15.000,1.01207,10359,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10389,'1 ',     0.000,     0.000,    30.000,   -15.000,0.94884,10390,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10408,'1 ',     0.000,   184.822,   270.000,     0.000,1.01885,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10442,'1 ',     0.000,    98.775,   465.000,  -300.000,1.03139,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10458,'1 ',    37.383,    21.000,    21.000,    21.000,1.01969,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     0.591,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10458,'2 ',    75.236,    34.000,    34.000,    34.000,1.01969,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,     1.758,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10458,'3 ',    39.752,    21.000,    21.000,    21.000,1.01969,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     3.897,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10472,'1 ',    27.874,     2.122,    30.000,   -15.000,0.96593,10463,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   36.0,    55.000,     2.074,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10476,'1 ',   102.662,    14.438,    64.000,   -16.000,0.96593,10463,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   64.0,   108.000,     1.025,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10502,'1 ',    17.532,    -0.012,    -0.012,    -0.012,1.00338,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10502,'2 ',    38.390,    -4.165,    -4.165,    -4.165,1.00338,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,     3.118,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10516,'1 ',   243.808,   -11.602,   150.000,   -75.000,1.02277,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   265.965,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10538,'1 ',   155.692,    55.454,    75.000,    -5.000,1.01659,10527,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   44.4,   163.569,     2.285,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10542,'1 ',   141.084,    65.568,    90.000,   -10.000,1.01659,10527,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   55.6,   157.000,     6.416,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10590,'1 ',   677.810,    48.274,   330.000,  -150.000,1.04035,10585,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   693.771,     1.587,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10616,'1 ',  -102.308,    -1.789,    -1.789,    -1.789,1.05000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1999.000, -1999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10632,'1 ',    77.211,    19.443,    50.000,   -22.000,0.96317,10624,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,   105.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10632,'2 ',    76.867,    19.443,    50.000,   -22.000,0.96317,10624,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,    90.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10637,'1 ',   189.835,   116.233,   120.000,   -50.000,1.08181,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10638,'1 ',   182.879,   104.510,   120.000,     0.000,1.07611,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10639,'1 ',     0.000,     0.000,     0.000,   -84.000,1.01806,10643,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10645,'1 ',   -15.159,     0.393,   150.000,  -150.000,0.88351,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1999.000, -1999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10648,'1 ',     0.000,     0.000,    30.000,   -15.000,0.88351,10645,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10659,'1 ',     0.000,   -35.390,     0.000,   -40.000,0.99329,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10666,'1 ',    45.317,     0.000,     0.000,     0.000,1.01300,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.000,    20.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10690,'1 ',     0.000,   -65.936,     0.000,   -85.000,1.01892,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10705,'1 ',     0.000,     0.000,    41.000,     0.000,0.97175,10706,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   12.9,    85.000,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10709,'1 ',     0.000,     0.000,    51.000,     0.000,0.97175,10706,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   16.0,    85.000,     0.895,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10710,'1 ',     0.000,     0.000,   175.000,   -11.000,0.97175,10706,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   58.3,   373.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10711,'1 ',     0.000,     0.000,    41.000,     0.000,0.97175,10706,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   12.9,    85.000,    19.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10720,'1 ',   192.074,    86.164,   100.000,     0.000,1.01242,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.815,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10721,'1 ',   192.789,    95.169,   100.000,     0.000,1.04620,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.159,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10729,'1 ',     0.000,     0.000,    90.000,   -45.000,1.00682,10728,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   207.282,     1.025,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10748,'1 ',     5.658,    16.000,    16.000,   -10.000,1.02520,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   43.3,    45.000,    -0.108,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10748,'2 ',    27.965,    24.000,    24.000,   -10.000,1.02520,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   56.7,    50.841,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10785,'1 ',   605.046,   138.168,   411.000,  -276.000,1.04744,10776,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   754.848,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10786,'1 ',    79.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10786,'2 ',    81.447,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.447,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10799,'1 ',    26.925,    59.000,    59.000,   -27.000,1.03866,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10806,'1 ',    30.000,    15.000,    15.000,   -11.000,1.01347,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   51.0,    30.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10806,'2 ',     8.000,     0.000,     0.000,     0.000,1.01347,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10810,'1 ',     0.000,     0.000,    15.000,   -10.000,1.01347,10806,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   49.0,    22.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10817,'1 ',     0.000,     0.000,     0.000,     0.000,1.03500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10819,'1 ',    16.000,     7.000,     7.000,    -4.000,1.01042,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   22.4,    16.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10822,'1 ',     0.000,     0.000,    25.000,   -13.000,1.01042,10819,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   77.6,    46.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10825,'1 ',   140.918,     0.031,    60.000,     0.000,1.01032,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.104,    -0.819,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10852,'1 ',    18.906,    12.017,    13.000,    -5.000,1.03557,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   54.5,    45.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10855,'1 ',     0.000,     0.000,    10.000,    -5.000,1.03557,10852,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   45.5,    17.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10858,'1 ',    97.668,    32.856,    33.000,   -14.000,1.03357,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   25.8,    99.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10866,'1 ',     0.000,     0.000,   118.000,   -17.000,1.03357,10858,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   74.2,   217.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10878,'1 ',     4.990,     0.000,     0.000,     0.000,1.01000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.703,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10920,'1 ',    53.800,    27.825,    30.000,   -15.000,1.03950,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.204,     0.574,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10925,'1 ',    40.000,    17.000,    17.000,    -7.000,1.00871,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   18.0,    40.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10925,'2 ',    50.000,    24.000,    24.000,   -10.000,1.00871,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   25.6,    50.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10930,'1 ',     0.000,     0.000,    17.000,    -8.000,1.00871,10925,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   18.8,    40.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10932,'1 ',     0.000,     0.000,    35.000,   -15.000,1.00871,10925,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   37.6,    82.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10945,'1 ',     0.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10952,'1 ',    46.691,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10979,'1 ',     0.000,     0.000,   340.000,  -240.000,1.03628,10959,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   49.2,   850.000,    17.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10981,'1 ',   646.046,   154.962,   330.000,  -270.000,1.03628,10959,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.8,   850.000,    21.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10991,'1 ',     3.499,     0.000,     0.000,     0.000,1.01105,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10999,'1 ',     0.000,     0.000,    22.000,   -14.000,1.01105,10991,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11016,'1 ',    16.000,     0.000,     0.000,     0.000,1.03500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11031,'1 ',  1112.444,   136.069,   626.000,   -50.000,1.04717,11023,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1149.383,    -6.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11035,'1 ',   928.442,   142.349,   713.000,  -470.000,1.04846,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1100.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11036,'1 ',    12.000,     3.683,     3.683,     3.683,1.01916,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11041,'1 ',     0.000,     0.000,     3.000,    -2.000,1.01916,11036,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11043,'1 ',     0.000,     0.000,    12.000,    -6.000,1.01916,11036,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11068,'1 ',   251.034,    25.850,    50.000,   -30.000,1.01659,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   25.0,   286.273,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11068,'2 ',   155.684,    25.850,    50.000,   -30.000,1.01659,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   25.0,   187.791,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11068,'3 ',   149.288,    25.850,    50.000,   -30.000,1.01659,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   25.0,   187.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11068,'4 ',   146.876,    25.850,    50.000,   -30.000,1.01659,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   25.0,   187.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11085,'1 ',    15.477,   -10.000,   -10.000,   -10.000,0.97215,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11090,'1 ',     0.000,     0.000,    26.000,   -16.000,1.00722,11091,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   44.7,    65.828,     0.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11091,'1 ',    65.003,   -20.000,    32.000,   -20.000,1.00722,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   55.3,    80.000,     1.503,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11102,'1 ',     0.561,    -7.000,    15.000,    -7.000,0.98720,11098,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11113,'1 ',     7.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11115,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.500,    23.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11120,'1 ',   198.000,    42.138,    79.000,   -50.000,1.01344,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11126,'1 ',     0.000,     0.000,   540.000,  -300.000,1.03000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   19.4,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11134,'1 ',   553.993,   142.071,   323.106,  -161.553,1.02238,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1151.220,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11135,'1 ',    42.099,   -10.000,    18.000,   -10.000,0.98102,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   33.7,    35.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11135,'2 ',    54.283,   -10.000,    20.000,   -10.000,0.98102,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   36.1,    48.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11135,'3 ',    37.880,   -10.000,    15.000,   -10.000,0.98102,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   30.1,    27.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11150,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11150,'2 ',    47.456,   -10.000,   -10.000,   -10.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,    26.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11150,'3 ',    47.731,   -10.000,   -10.000,   -10.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,    27.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11150,'4 ',    41.460,     4.994,     4.994,     4.994,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11150,'5 ',    36.678,     4.235,     4.235,     4.235,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11170,'1 ',     0.000,   405.000,   405.000,   405.000,1.02983,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11184,'1 ',     8.617,    -5.000,    -5.000,    -5.000,0.98962,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11230,'1 ',    12.000,     0.000,     0.000,     0.000,1.01500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11259,'1 ',     0.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11261,'1 ',    81.147,     9.657,    25.000,   -25.000,1.02183,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.616,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11265,'1 ',   266.941,    10.548,   145.000,   -73.000,1.01878,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   360.000,     0.531,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11271,'1 ',    28.000,    17.818,    17.818,    17.818,0.99771,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11277,'1 ',   128.586,   -60.000,    92.000,   -60.000,0.99661,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11282,'1 ',     0.000,     0.000,    30.000,   -15.000,0.99661,11277,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11291,'1 ',     0.000,     0.000,    30.000,   -15.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11306,'1 ',     0.000,     0.000,    27.000,   -17.000,1.02194,11303,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11309,'1 ',     0.000,     0.000,   120.000,   -40.000,1.02194,11308,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.800,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11311,'1 ',     0.000,     0.000,   120.000,   -40.000,1.02194,11310,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.800,     0.099,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11327,'1 ',     0.000,     0.000,    17.000,   -11.000,0.98699,11328,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.000,     1.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11328,'1 ',     4.000,     0.000,     0.000,     0.000,1.01200,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11335,'1 ',   854.080,   147.046,   400.000,     0.000,1.04768,11330,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   865.754,    46.404,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11342,'1 ',  1083.428,    99.166,   400.000,  -120.000,1.02990,11336,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1095.033, -1200.527,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11354,'1 ',  1034.072,   299.876,   400.000,  -100.000,1.01201,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1160.000,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11358,'1 ',  1010.551,   451.077,   600.000,  -350.000,1.04352,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1039.522,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11359,'1 ',     0.000,   -16.925,   100.000,  -300.000,1.04772,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11365,'1 ',     0.000,    38.898,   400.000,  -100.000,1.03438,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11372,'1 ',     0.000,   -43.426,     0.000,  -400.000,1.06627,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11413,'1 ',   224.522,    23.350,    80.000,   -50.000,1.04857,11384,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   239.761,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11415,'1 ',   224.635,    15.288,    80.000,   -50.000,1.06690,11395,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   239.761,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11417,'1 ',   224.520,    19.907,    80.000,   -50.000,1.03900,11401,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   21.0,   239.761,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11419,'1 ',   224.520,    19.907,    80.000,   -50.000,1.03900,11401,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   21.0,   239.761,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11421,'1 ',     0.000,    46.795,   130.000,   -50.000,1.03900,11401,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   29.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11423,'1 ',     0.000,    46.795,   130.000,   -50.000,1.03900,11401,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   29.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11463,'1 ',   548.273,    88.586,   200.000,  -100.000,1.04769,11441,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   649.439,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11466,'1 ',   550.591,    99.866,   200.000,  -100.000,1.04028,11438,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   649.439,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11469,'1 ',   548.497,    56.270,   200.000,  -100.000,1.02046,11453,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   700.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11471,'1 ',   550.136,   130.732,   200.000,  -100.000,1.00782,11460,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   649.439,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11472,'1 ',   106.218,    59.657,    59.657,    59.657,1.04000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   171.031,  -183.996,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11473,'1 ',   108.582,    59.009,    59.009,    59.009,1.04000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   171.031,  -183.996,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11505,'1 ',   827.071,   117.356,   400.000,  -300.000,0.98999,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   837.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11522,'1 ',     0.000,     0.000,     5.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.673,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11523,'1 ',     2.779,    21.000,    21.000,   -13.000,1.00162,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   33.7,    52.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11530,'1 ',     0.000,     0.000,    47.000,   -20.000,1.00162,11523,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   66.3,    80.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11531,'1 ',     0.000,     0.000,    12.000,    -2.517,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.807,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11543,'1 ',   578.206,    92.351,   300.000,  -150.000,0.96939,11536,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   602.747,    41.947,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11571,'1 ',     0.000,   185.000,   185.000,     0.000,1.02017,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11606,'1 ',     0.000,     0.000,     5.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11615,'1 ',     0.000,     0.000,     5.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.000,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11619,'1 ',     0.000,     0.000,     5.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.000,     0.671,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11625,'1 ',     0.000,     0.000,     5.000,     0.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,     0.521,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11675,'1 ',    60.119,     0.083,     0.083,     0.083,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.404,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11687,'1 ',     0.000,     0.000,   100.000,   -50.000,1.01032,11689,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1999.000, -1999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11690,'1 ',     0.000,     0.000,   100.000,   -50.000,1.01032,11692,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1999.000, -1999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11693,'1 ',  1503.107,   -49.480,   500.000,  -500.000,1.07090,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  2400.000, -2400.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11696,'1 ',   191.914,    40.365,   150.000,  -150.000,1.06594,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1999.000, -1999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11702,'1 ',  -226.251,   129.148,   700.000,  -700.000,1.04375,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1999.000, -1999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11709,'1 ',  -724.620,   271.156,   271.156,   271.156,1.08112,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1999.000, -1999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11712,'1 ',    79.614,    26.283,   150.000,  -150.000,0.99266,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1999.000, -1999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11715,'1 ',  -110.621,    25.657,   500.000,  -500.000,0.95228,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1999.000, -1999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11719,'1 ',   193.394,    35.529,   500.000,  -500.000,1.02348,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1999.000, -1999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11721,'1 ',   281.509,    16.717,   500.000,  -500.000,1.05106,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1999.000, -1999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11724,'1 ',   388.103,    15.997,   500.000,  -500.000,1.02558,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1999.000, -1999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11727,'1 ',   159.077,    60.928,   500.000,  -500.000,1.02558,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1999.000, -1999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11730,'1 ',   369.812,    79.805,   500.000,  -500.000,1.05606,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1999.000, -1999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11733,'1 ',   -99.121,    -1.393,   500.000,  -500.000,1.06590,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1999.000, -1999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11736,'1 ',  -112.114,   -27.305,   500.000,  -500.000,1.06407,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1999.000, -1999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11739,'1 ',   -79.798,    -4.842,   150.000,  -150.000,1.01965,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1999.000, -1999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11743,'1 ',  -610.443,    50.850,   500.000,  -500.000,1.04019,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,  1999.000, -1999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11743,'2 ',  -504.971,    50.850,   500.000,  -500.000,1.04019,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,   50.0,  1999.000, -1999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
    1,     3,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   16,     1,'1 ', 0.00240, 0.02560,0.42720,1000.00,1000.00,1056.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    1,  8859,'1 ', 0.00476, 0.05130,0.81550, 719.00, 719.00,1025.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   15,    14,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   24,    14,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   26,    15,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   24,    16,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   26,    17,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   17,    27,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   17,  9197,'1 ', 0.00488, 0.07165,1.24244,1076.00,1076.00,1291.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   19,    18,'1 ', 0.00000,-0.02050,0.00000,1255.00,1427.00,1501.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   19,    18,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   22,    18,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   22,    19,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   24,    22,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   22,    27,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   22,  1412,'1 ', 0.00251, 0.00710,0.46080,1255.00,1427.00,1501.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   29,    28,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   32,    28,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   28,    34,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   28,    35,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   28,   123,'1 ', 0.01060, 0.02500,0.00280,  48.00,  48.00,  48.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   39,    29,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   29,    97,'1 ', 0.00310, 0.02650,0.00740, 580.00, 580.00, 628.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   31,    39,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   38,    34,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   34,   124,'1 ', 0.00480, 0.03050,0.00410, 234.00, 234.00, 247.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   37,    35,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   35,  1494,'1 ', 0.01092, 0.06902,0.00917, 187.00, 228.00, 243.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   39,    37,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   37,   100,'1 ', 0.00640, 0.04090,0.00550, 234.00, 234.00, 247.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   39,    38,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   38,    98,'1 ', 0.00640, 0.04090,0.00550, 234.00, 234.00, 247.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   39,    40,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   39,    41,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   39,    42,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   50,    48,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   48,    52,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   48,    53,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   58,    57,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   58,    64,'1 ', 0.01580, 0.10010,0.01360, 234.00, 234.00, 247.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   58,    66,'1 ', 0.00040, 0.00290,0.00040,  88.00,  88.00,  93.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   84,    58,'1 ', 0.01040, 0.06590,0.00870,  88.00,  88.00,  93.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   64,    62,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   64,    63,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   75,    76,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   81,    75,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   94,    84,'1 ', 0.02910, 0.18620,0.02460,  88.00,  88.00,  93.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   94,    92,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   94,    97,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   97,    94,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   94,    98,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   98,    94,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   99,    94,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   94,   100,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   99,   100,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   99,   135,'1 ', 0.01240, 0.07800,0.01290, 181.00, 181.00, 191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  112,   106,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  117,   116,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  120,   119,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  130,   124,'1 ', 0.01830, 0.10710,0.01700, 234.00, 234.00, 247.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  124,  1497,'1 ', 0.00630, 0.03920,0.00520, 187.00, 228.00, 243.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  130,   129,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  129,   132,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  135,   129,'1 ', 0.01190, 0.07450,0.00915, 181.00, 181.00, 191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  132,   130,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  132,   147,'1 ', 0.00140, 0.00330,0.00040, 118.00, 118.00, 118.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  135,   141,'1 ', 0.08430, 0.17490,0.01760,  40.00,  40.00,  40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  141,   144,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  141,   169,'1 ', 0.00820, 0.05000,0.00720,  40.00,  40.00,  40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  156,   155,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  169,   158,'1 ', 0.03950, 0.08200,0.00820,  40.00,  40.00,  40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  166,   163,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  166,   164,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  167,   166,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  169,   171,'1 ', 0.01120, 0.02630,0.00300,  48.00,  48.00,  48.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  182,   177,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  183,   177,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  177,   242,'1 ', 0.00025, 0.00133,1.20400, 420.00, 732.00,1058.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  181,   178,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  178,   182,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  178,   246,'1 ', 0.00025, 0.00133,1.20400, 420.00, 732.00,1058.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  183,   181,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3249,   181,'1 ', 0.00057, 0.00616,0.11472,1530.00,1908.00,1975.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  182,   217,'1 ', 0.00034, 0.00388,0.07540, 510.00, 570.00, 620.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  192,   189,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  192,   190,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  196,   192,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  196,   192,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  192,   197,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  192,   197,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  192,   198,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  192,   198,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  192,   199,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  192,   199,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  192,   200,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  192,   200,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  192,   212,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  347,   197,'1 ', 0.00390, 0.03540,0.24400, 140.00, 207.00, 243.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  198,   941,'1 ', 0.00410, 0.02310,0.00310, 226.00, 293.00, 293.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  199,   942,'1 ', 0.00410, 0.02310,0.00310, 226.00, 293.00, 293.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  200,   952,'1 ', 0.00270, 0.02090,0.00289, 228.00, 280.00, 280.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  217,   215,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  224,   220,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  220,   234,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  224,   222,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  230,   222,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  232,   230,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  230,   969,'1 ', 0.00610, 0.01710,0.00179, 110.00, 140.00, 140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  232,   234,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  961,   232,'1 ', 0.00140, 0.01050,0.00147, 279.00, 279.00, 279.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  234,   968,'1 ', 0.00610, 0.01710,0.00179, 110.00, 140.00, 140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  253,   238,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  247,   242,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  253,   242,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  247,   246,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  246,   254,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  292,   247,'1 ', 0.00021, 0.00099,1.03400, 570.00, 872.00,1129.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  253,   252,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  254,   252,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  252,   308,'1 ', 0.00020, 0.00114,0.91370, 522.00, 756.00,1037.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  278,   261,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  278,   264,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  265,   278,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  273,   267,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  278,   267,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  272,   274,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  272,   278,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  876,   272,'1 ', 0.00110, 0.02040,0.11470, 258.00, 292.00, 435.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  274,   273,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  875,   273,'1 ', 0.00110, 0.02040,0.11470, 258.00, 292.00, 435.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  274,  2795,'1 ', 0.00120, 0.00630,0.13810, 203.00, 227.00, 234.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  278,  2791,'1 ', 0.00120, 0.00630,0.13680, 203.00, 227.00, 234.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  281,  2824,'1 ', 0.00100, 0.00600,0.00000, 150.00, 150.00, 150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  282,  2824,'1 ', 0.00100, 0.00600,0.00000, 150.00, 150.00, 150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  283,  2824,'1 ', 0.00100, 0.00600,0.00000, 150.00, 150.00, 150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  291,   288,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  291,   296,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  291,   297,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  291,   301,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  292,   301,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  310,   292,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  296,   300,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  297,   308,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  300,   307,'1 ', 0.00000, 0.00001,0.00000, 900.00,1500.00,1500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  312,   300,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  301,   989,'1 ', 0.00018, 0.00084,0.87500, 550.00, 844.00, 977.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  310,   304,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  304,   312,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3200,   307,'1 ', 0.00026, 0.00132,1.20000, 450.00, 750.00, 750.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3200,   307,'2 ', 0.00026, 0.00132,1.20000, 450.00, 750.00, 750.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  310,   308,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  312,   985,'1 ', 0.00018, 0.00084,0.87500, 550.00, 844.00, 977.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  324,   317,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  335,   324,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  324,   346,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  352,   324,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  333,   330,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  350,   330,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  330,   356,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  333,   331,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  335,   333,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  333,   348,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  333,   349,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  357,   333,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  335,   350,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  335,   354,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  335,   355,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  356,   335,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  357,   335,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  346,   347,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  346,   844,'1 ', 0.00232, 0.01370,0.03914, 288.00, 363.00, 374.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  347,   352,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  348,   355,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  679,   348,'1 ', 0.00100, 0.00380,0.06250, 175.00, 202.00, 207.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  354,   349,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  835,   349,'1 ', 0.00100, 0.00392,0.10850, 175.00, 253.00, 340.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  350,   681,'1 ', 0.00100, 0.00380,0.06250, 175.00, 202.00, 207.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4309,   352,'1 ', 0.00160, 0.00929,0.01718, 140.00, 207.00, 232.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  831,   356,'1 ', 0.00100, 0.00392,0.10875, 175.00, 253.00, 340.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  361,   363,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  374,   368,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  372,   369,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  376,   373,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  383,   382,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  385,   384,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  387,   386,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  389,   388,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  396,   398,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  396,   399,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  396,   403,'1 ', 0.00013, 0.00229,0.04106,1880.00,1910.00,1910.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  398,   397,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  397,   399,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2079,   397,'1 ', 0.00075, 0.01336,0.25702,1608.00,1720.00,1910.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2031,   403,'1 ', 0.00068, 0.01200,0.23487,1608.00,1720.00,1855.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2497,   403,'1 ', 0.00040, 0.00733,0.14159,1139.00,1221.00,1728.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  409,   407,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2032,   407,'1 ', 0.00021, 0.00339,0.06617,1315.00,1410.00,1900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  409,   408,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  408,   452,'1 ', 0.00017, 0.00265,0.05180,1315.00,1410.00,1900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  410,   421,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  410,   423,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  415,   422,'1 ', 0.00000, 0.00001,0.00000, 440.00, 472.00, 588.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  415,   424,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  425,   415,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  415,   427,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  421,   419,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  419,   425,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  419,  4599,'1 ', 0.00132, 0.00701,0.00090, 154.00, 154.00, 154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  420,   423,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  424,   420,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4587,   420,'1 ', 0.00259, 0.01410,0.00183, 226.00, 293.00, 293.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  421,   427,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4586,   421,'1 ', 0.00259, 0.01410,0.00183, 227.00, 293.00, 293.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  422,  2074,'1 ', 0.00192, 0.03049,0.00735, 359.00, 359.00, 498.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  422,  4598,'1 ', 0.00128, 0.00693,0.00011, 155.00, 155.00, 216.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  423,   637,'1 ', 0.00439, 0.02826,0.00913, 239.00, 296.00, 296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  424,   635,'1 ', 0.00517, 0.02894,0.00786, 226.00, 293.00, 293.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1272,   425,'1 ', 0.00183, 0.01021,0.00705, 226.00, 293.00, 293.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  671,   427,'1 ', 0.00439, 0.02826,0.00913, 239.00, 296.00, 296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  443,   436,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  438,   437,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  437,   440,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  437,   442,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  452,   437,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1028,   437,'1 ', 0.00042, 0.00180,2.48600, 550.00, 715.00, 825.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  438,   445,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  450,   438,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  450,   443,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  452,   443,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  443,   692,'1 ', 0.00066, 0.00280,3.88500, 550.00, 715.00, 825.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  450,   458,'1 ', 0.00027, 0.00422,0.08250,1315.00,1410.00,1900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  454,   458,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  454,   460,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  454,   461,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  459,   458,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  462,   459,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  459,   486,'1 ', 0.00035, 0.00604,0.06840,1147.00,1319.00,1335.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  462,   460,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2757,   460,'1 ', 0.00134, 0.02172,0.22323,1004.00,1156.00,1511.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  461,   487,'1 ', 0.00048, 0.00451,0.08750,1530.00,1530.00,1530.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  463,   472,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  463,   477,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  472,   473,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  472,   475,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1135,   472,'1 ', 0.01137, 0.05380,0.00687, 239.00, 290.00, 296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  476,   473,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1136,   473,'1 ', 0.01181, 0.05610,0.00713, 239.00, 290.00, 296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  475,   474,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  474,   476,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  477,   474,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  474,  1161,'1 ', 0.00140, 0.00400,0.00044,  89.00, 110.00, 110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  475,  1153,'1 ', 0.00280, 0.02260,0.00530, 404.00, 530.00, 530.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  476,  1160,'1 ', 0.00128, 0.00363,0.00048, 225.00, 225.00, 225.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  477,  1156,'1 ', 0.00067, 0.00341,0.00052, 227.00, 227.00, 227.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  478,   483,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  478,   484,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  478,   486,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  478,   491,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  488,   482,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  497,   482,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  524,   482,'1 ', 0.00024, 0.00279,0.04713,1434.00,1649.00,1936.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  497,   483,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3124,   483,'1 ', 0.00010, 0.00113,0.01805,1309.00,1412.00,1490.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  484,   485,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2080,   484,'1 ', 0.00083, 0.01331,0.25288,1255.00,1410.00,1853.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  488,   485,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2926,   485,'1 ', 0.00058, 0.00800,0.13580,1705.00,2080.00,2210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  493,   486,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  491,   487,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  489,   491,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  489,   493,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  493,  2916,'1 ', 0.00072, 0.00827,0.13373,1300.00,1405.00,1440.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  499,   547,'1 ', 0.00153, 0.01547,0.03335, 569.00, 737.00, 737.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  500,   502,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  500,   572,'1 ', 0.00410, 0.03502,0.07556, 502.00, 578.00, 737.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  502,   505,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  502,   506,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  508,   507,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  507,   514,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  508,   509,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  508,   524,'1 ', 0.00002, 0.00021,0.00400,1000.00,1000.00,1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  516,   509,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  514,   515,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  515,   516,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  534,   524,'1 ', 0.00010, 0.00118,0.02228,1400.00,1400.00,1400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  534,   539,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  540,   534,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  539,   535,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  535,   540,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2106,   535,'1 ', 0.00049, 0.00555,0.11962,1255.00,1400.00,1400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  543,   544,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  545,   546,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  553,   549,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  554,   549,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  549,  1074,'1 ', 0.00320, 0.02480,0.00340, 286.00, 370.00, 370.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  554,   550,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  550,   555,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1060,   550,'1 ', 0.00817, 0.05113,0.00702, 338.00, 421.00, 421.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  552,   554,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  560,   552,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  555,   553,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  560,   555,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  555,  1114,'1 ', 0.00151, 0.00889,0.00118, 230.00, 290.00, 290.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  565,   563,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  565,   564,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  565,   568,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  565,   569,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  565,   570,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  575,   577,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  575,   578,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  577,   578,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  593,   577,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  578,  1083,'1 ', 0.00543, 0.03985,0.00809, 338.00, 361.00, 361.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  585,   590,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  585,   593,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  969,   585,'1 ', 0.00580, 0.01630,0.00170, 110.00, 118.00, 118.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  593,   586,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  595,   586,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  968,   586,'1 ', 0.00580, 0.01630,0.00170, 110.00, 118.00, 118.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  593,   588,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  595,   588,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  588,   981,'1 ', 0.00240, 0.00900,0.14460, 120.00, 187.00, 232.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  593,   590,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  590,   979,'1 ', 0.00240, 0.00890,0.14460, 120.00, 187.00, 232.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  608,   609,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  634,   608,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  608,  1055,'1 ', 0.00190, 0.00710,0.11290, 120.00, 132.00, 190.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  609,   611,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  609,   628,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  609,  1038,'1 ', 0.00120, 0.00520,0.16290, 190.00, 281.00, 380.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  611,   615,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  611,   616,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  611,   619,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  611,   622,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  611,   634,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  611,  1051,'1 ', 0.00190, 0.00710,0.11290, 114.00, 128.00, 174.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  615,   616,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  615,  1062,'1 ', 0.00158, 0.01401,0.00441, 277.00, 331.00, 389.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  616,  1036,'1 ', 0.00120, 0.00520,0.16290, 190.00, 281.00, 380.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  618,   619,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  619,  1027,'1 ', 0.00270, 0.01030,0.17390, 139.00, 172.00, 225.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  621,   622,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  622,  1026,'1 ', 0.00270, 0.01030,0.17390, 139.00, 172.00, 225.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  634,  1060,'1 ', 0.00158, 0.01401,0.00441, 384.00, 442.00, 442.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  635,  1205,'1 ', 0.00103, 0.00578,0.00072, 226.00, 293.00, 293.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1255,   635,'1 ', 0.00280, 0.00661,0.01532,  93.00,  93.00,  93.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4605,   635,'1 ', 0.00356, 0.01373,0.00178, 161.00, 161.00, 166.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  637,  1203,'1 ', 0.00089, 0.00599,0.00071, 260.00, 323.00, 323.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1256,   637,'1 ', 0.00279, 0.00655,0.01534,  93.00,  93.00,  93.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  637,  4607,'1 ', 0.00356, 0.01373,0.00178, 161.00, 161.00, 166.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  641,   639,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  639,   993,'1 ', 0.00110, 0.00520,0.15930, 135.00, 273.00, 422.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  647,   641,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  654,   644,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  644,   996,'1 ', 0.00110, 0.00520,0.15930, 135.00, 273.00, 422.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  647,  1027,'1 ', 0.00130, 0.00350,0.07300, 108.00, 186.00, 234.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  651,   654,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  651,  1026,'1 ', 0.00130, 0.00350,0.07300, 108.00, 186.00, 234.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  661,   658,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  660,   659,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  660,   661,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  662,   660,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  671,  1219,'1 ', 0.00089, 0.00599,0.00071, 260.00, 323.00, 323.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  671,  1274,'1 ', 0.00032, 0.00127,0.00000, 165.00, 190.00, 248.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  672,   673,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  672,   674,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  672,   685,'1 ', 0.02000, 0.05800,0.00320,  93.00, 113.00, 113.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 2816,   673,'1 ', 0.01246, 0.39213,0.00000, 999.00, 999.00, 999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  674,  2853,'1 ', 0.04010, 0.21350,0.00000, 999.00, 999.00, 999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  679,   871,'1 ', 0.00130, 0.00490,0.08170, 137.00, 196.00, 205.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  681,   872,'1 ', 0.00130, 0.00490,0.08170, 137.00, 196.00, 205.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  686,   685,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  688,   685,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  692,   691,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  691,   693,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  700,   702,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  706,   702,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  702,   711,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  713,   702,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  702,   717,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  702,   718,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  702,   718,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  702,   723,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  702,   732,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  702,   738,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  702,   758,'1 ', 0.00030, 0.00100,0.01690,  80.00,  80.00,  80.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  702,   763,'1 ', 0.00317, 0.00508,0.12460,  90.00, 135.00, 135.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  702,   784,'1 ', 0.00033, 0.00145,0.03295, 240.00, 260.00, 320.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  702,   786,'1 ', 0.00036, 0.00157,0.03575, 240.00, 260.00, 320.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  711,   736,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  711,   743,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  711,  1015,'1 ', 0.00081, 0.00398,0.08880, 229.00, 294.00, 437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  743,   713,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  713,  1009,'1 ', 0.00081, 0.00398,0.08880, 229.00, 294.00, 437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  738,   717,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  717,   819,'1 ', 0.00072, 0.00330,0.08120, 154.00, 241.00, 372.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  718,   774,'1 ', 0.00084, 0.00402,0.10550, 135.00, 220.00, 364.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  724,   743,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  732,   743,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  732,   824,'1 ', 0.00073, 0.00330,0.08300, 154.00, 241.00, 372.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  738,   773,'1 ', 0.00084, 0.00402,0.10550, 135.00, 220.00, 364.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  743,   748,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  743,   756,'1 ', 0.00030, 0.00100,0.01690,  80.00,  80.00,  80.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  756,   758,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  756,   762,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  773,   831,'1 ', 0.00021, 0.00099,0.02170, 147.00, 220.00, 364.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  774,   835,'1 ', 0.00021, 0.00099,0.02170, 147.00, 220.00, 364.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  789,   780,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  784,   791,'1 ', 0.00031, 0.00136,0.03103, 151.00, 192.00, 320.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  784,   807,'1 ', 0.00068, 0.00296,0.06748, 151.00, 192.00, 320.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  786,   789,'1 ', 0.00030, 0.00129,0.02947, 151.00, 192.00, 320.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  786,   805,'1 ', 0.00067, 0.00294,0.06689, 151.00, 192.00, 320.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  789,   791,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  805,   793,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  793,  4234,'1 ', 0.00482, 0.00703,0.07697, 101.00, 173.00, 173.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  807,   794,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  794,  4235,'1 ', 0.00473, 0.00688,0.07538, 101.00, 173.00, 173.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  815,   861,'1 ', 0.00080, 0.00310,0.05300, 157.00, 191.00, 287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  815,  1007,'1 ', 0.00039, 0.00191,0.04270, 229.00, 294.00, 437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  817,   859,'1 ', 0.00080, 0.00310,0.05300, 157.00, 191.00, 287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  817,  1013,'1 ', 0.00039, 0.00191,0.04270, 229.00, 294.00, 437.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  819,  1019,'1 ', 0.00013, 0.00066,0.01908, 154.00, 241.00, 372.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  824,  1024,'1 ', 0.00013, 0.00062,0.01813, 154.00, 241.00, 372.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  844,   837,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  837,   845,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  844,   838,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  845,   838,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4333,   845,'1 ', 0.00102, 0.00591,0.00081, 163.00, 210.00, 221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  859,   866,'1 ', 0.00130, 0.00470,0.09900, 157.00, 222.00, 287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  861,   867,'1 ', 0.00130, 0.00470,0.09900, 157.00, 222.00, 287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  864,   865,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  864,   868,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  864,   871,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  864,   981,'1 ', 0.00140, 0.00480,0.08000, 120.00, 187.00, 232.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  865,   872,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  865,   874,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  865,  1026,'1 ', 0.00074, 0.00250,0.04030, 120.00, 187.00, 232.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  866,   876,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  866,   877,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  867,   875,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  867,   878,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  868,   876,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  868,  1027,'1 ', 0.00074, 0.00250,0.04030, 120.00, 187.00, 232.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  877,   871,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  872,   878,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  875,   874,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  874,   979,'1 ', 0.00140, 0.00480,0.08000, 120.00, 187.00, 232.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  896,   888,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  896,   892,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  914,   915,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  917,   914,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  928,   914,'1 ', 0.00135, 0.00798,0.00106, 138.00, 153.00, 175.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  915,   916,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  916,   917,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  927,   916,'1 ', 0.00135, 0.00798,0.00106, 138.00, 153.00, 175.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  927,   940,'1 ', 0.00152, 0.00900,0.00120, 187.00, 187.00, 187.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  927,   942,'1 ', 0.00220, 0.01310,0.00170, 226.00, 293.00, 293.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  928,   939,'1 ', 0.00152, 0.00900,0.00120, 187.00, 187.00, 187.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  928,   941,'1 ', 0.00220, 0.01310,0.00170, 226.00, 293.00, 293.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  929,   939,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  940,   929,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3236,   941,'1 ', 0.00258, 0.01543,0.00203, 226.00, 286.00, 293.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 3234,   942,'1 ', 0.00258, 0.01503,0.00203, 226.00, 286.00, 293.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  944,   950,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  944,   952,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  950,   963,'1 ', 0.00190, 0.01460,0.00204, 279.00, 279.00, 279.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  961,   956,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  956,   963,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  985,   987,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  985,   990,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  987,   989,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  989,   990,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  992,   993,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  992,  1002,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  992,  1024,'1 ', 0.00000, 0.00010,0.00000, 304.00, 400.00, 400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  993,   995,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  996,   995,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  995,  1015,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  995,  1019,'1 ', 0.00000, 0.00010,0.00000, 304.00, 400.00, 400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1002,   996,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1007,  1009,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1015,  1007,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1009,  1011,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1011,  1013,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1013,  1015,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1031,  1028,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1032,  1036,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1032,  1038,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1036,  1040,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1038,  1042,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1062,  1058,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1058,  1064,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1060,  1061,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1060,  1065,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1061,  1062,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1065,  1064,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1064,  1147,'1 ', 0.00230, 0.01630,0.08290, 350.00, 514.00, 530.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1071,  1073,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1071,  1074,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1073,  1085,'1 ', 0.00254, 0.01951,0.00268, 338.00, 421.00, 421.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1083,  1080,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1080,  1085,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1080,  1109,'1 ', 0.00505, 0.01157,0.19730, 107.00, 144.00, 188.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1082,  1083,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1085,  1082,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1082,  1107,'1 ', 0.00505, 0.01157,0.19730, 107.00, 144.00, 188.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1109,  1101,'1 ', 0.00077, 0.00115,0.00000,  76.00,  76.00,  76.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1107,  1102,'1 ', 0.00086, 0.00128,0.00000,  76.00,  76.00,  76.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1107,  1109,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1115,  1114,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1114,  1118,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1115,  1116,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1115,  1127,'1 ', 0.00600, 0.02883,0.00490, 227.00, 281.00, 281.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1116,  1117,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1134,  1116,'1 ', 0.00799, 0.04914,0.00763, 255.00, 330.00, 330.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1126,  1125,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4196,  1125,'1 ', 0.00577, 0.03460,0.00512, 226.00, 269.00, 293.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1126,  1127,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1130,  1132,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1130,  1134,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1130,  1136,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1132,  1139,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4000,  1132,'1 ', 0.00219, 0.01271,0.00164, 201.00, 218.00, 227.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1134,  1135,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1139,  1135,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1139,  1136,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1139,  1144,'1 ', 0.00058, 0.00162,0.00017, 104.00, 120.00, 120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1144,  1143,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1145,  1143,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1148,  1147,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1148,  1153,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1165,  1156,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1156,  1173,'1 ', 0.00436, 0.02380,0.00310, 227.00, 227.00, 227.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1160,  1175,'1 ', 0.00436, 0.02380,0.00310, 227.00, 227.00, 227.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1161,  1163,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1173,  1167,'1 ', 0.00320, 0.01848,0.00243,  97.00, 108.00, 124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1167,  1174,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1175,  1168,'1 ', 0.00320, 0.01848,0.00243,  97.00, 108.00, 124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1168,  1179,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1173,  1196,'1 ', 0.00076, 0.00416,0.00050, 227.00, 227.00, 227.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1177,  1174,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1174,  1184,'1 ', 0.00182, 0.00610,0.03182, 140.00, 140.00, 140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1175,  1197,'1 ', 0.00076, 0.00416,0.00050, 227.00, 227.00, 227.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1177,  1179,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1179,  1184,'1 ', 0.00180, 0.00602,0.03138, 140.00, 140.00, 140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1196,  1190,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1197,  1190,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1196,  4586,'1 ', 0.00701, 0.03820,0.00496, 227.00, 293.00, 293.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4587,  1197,'1 ', 0.00701, 0.03820,0.00496, 226.00, 293.00, 293.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1202,  1203,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1203,  1202,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1202,  1205,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1205,  1202,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1202,  1207,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1207,  1202,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1202,  1210,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1202,  1219,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1219,  1202,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4216,  1202,'1 ', 0.00075, 0.00316,0.09066, 162.00, 258.00, 258.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4217,  1202,'1 ', 0.00075, 0.00316,0.09066, 162.00, 258.00, 258.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 4707,  1207,'1 ', 0.00289, 0.01624,0.00203, 226.00, 286.00, 293.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1227,  1228,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1229,  1230,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1232,  1235,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1232,  1236,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1273,  1232,'1 ', 0.00157, 0.00261,0.02240, 182.00, 214.00, 343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1233,  1236,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1233,  1239,'1 ', 0.00347, 0.00577,0.04960, 164.00, 200.00, 329.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1239,  1240,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1239,  1241,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1241,  1245,'1 ', 0.00170, 0.00284,0.02430, 164.00, 200.00, 329.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1242,  1244,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1242,  1245,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1244,  1245,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1244,  1253,'1 ', 0.00177, 0.00295,0.02530, 112.00, 144.00, 201.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1252,  1249,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1249,  1253,'1 ', 0.00012, 0.02274,0.00000, 251.00, 289.00, 378.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1252,  1250,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1250,  1253,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1274,  1250,'1 ', 0.00048, 0.00080,0.00690, 112.00, 144.00, 201.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1252,  1254,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1255,  1257,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1255,  1260,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1256,  1257,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1256,  1262,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1267,  1268,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1269,  1268,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1270,  1272,'1 ', 0.00013, 0.00061,0.00004, 165.00, 190.00, 248.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1270,  1273,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1272,  4707,'1 ', 0.00163, 0.00916,0.00115, 226.00, 286.00, 293.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1278,  1276,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1281,  1276,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1276,  1316,'1 ', 0.00136, 0.01528,0.24503,1255.00,1410.00,1501.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1278,  1279,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1279,  1282,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1279,  1348,'1 ', 0.00257, 0.02866,0.46212,1255.00,1410.00,1501.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1282,  1281,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1281,  1290,'1 ', 0.00016, 0.00178,0.02858, 448.00, 448.00, 476.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1282,  1412,'1 ', 0.00118, 0.01332,0.21120,1255.00,1410.00,1501.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1304,  1286,'1 ', 0.00240, 0.01510,0.00200,  88.00, 107.00, 109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1814,  1286,'1 ', 0.01420, 0.08230,0.01120,  88.00, 107.00, 109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1294,  1301,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1294,  1304,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1305,  1294,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1294,  1307,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1294,  1309,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1309,  1296,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1309,  1297,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1301,  1424,'1 ', 0.02090, 0.12900,0.01777, 143.00, 165.00, 194.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1309,  1302,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1302,  1806,'1 ', 0.03565, 0.10220,0.01686, 111.00, 134.00, 137.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1309,  1303,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1303,  1313,'1 ', 0.00640, 0.06070,0.00859, 190.00, 229.00, 246.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1306,  1309,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1307,  1309,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1308,  1309,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1313,  1531,'1 ', 0.01125, 0.10668,0.01481, 229.00, 229.00, 246.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1314,  1315,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1314,  1316,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1315,  1316,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1315,  1347,'1 ', 0.00122, 0.01356,0.21849,1255.00,1428.00,1501.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1324,  1321,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1324,  1322,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1324,  1323,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1324,  1330,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1324,  1331,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1324,  1333,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1324,  1334,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1325,  1326,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1326,  1328,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1326,  1332,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1326,  1333,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1682,  1326,'1 ', 0.01610, 0.10070,0.01330, 185.00, 226.00, 241.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1328,  1331,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1768,  1328,'1 ', 0.00845, 0.05359,0.00710, 185.00, 226.00, 241.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1330,  1332,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1330,  1800,'1 ', 0.01111, 0.06940,0.00935, 143.00, 165.00, 194.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1331,  1806,'1 ', 0.02474, 0.07068,0.01170, 111.00, 134.00, 137.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1332,  1839,'1 ', 0.02188, 0.13870,0.01791, 167.00, 193.00, 241.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1333,  1921,'1 ', 0.01476, 0.09359,0.01207, 185.00, 226.00, 241.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1334,  1775,'1 ', 0.01418, 0.08991,0.01160, 185.00, 226.00, 241.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1335,  1336,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1335,  1337,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1347,  1340,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1340,  1350,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1342,  1347,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1342,  1348,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1342,  1349,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1342,  1351,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1348,  1353,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1353,  1349,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1349,  4728,'1 ', 0.00226, 0.02483,0.41225,1255.00,1428.00,1430.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1353,  1350,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1350,  1375,'1 ', 0.00030, 0.00350,0.06210,1255.00,1410.00,1670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1351,  1353,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1351,  4802,'1 ', 0.00311, 0.03420,0.56780,1255.00,1371.00,1371.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1356,  1357,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1357,  1375,'1 ', 0.00090, 0.01150,0.20050,1255.00,1410.00,1670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1363,  1364,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1363,  1365,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1363,  1366,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1363,  1367,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1363,  1368,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1824,  1364,'1 ', 0.01798, 0.11391,0.01480, 185.00, 226.00, 241.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1365,  1830,'1 ', 0.00482, 0.03050,0.00401, 185.00, 226.00, 241.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1373,  1570,'1 ', 0.01077, 0.06828,0.00881, 162.00, 162.00, 172.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1373,  1585,'1 ', 0.01363, 0.08642,0.01120, 162.00, 162.00, 172.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1380,  1386,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1388,  1380,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1380,  1859,'1 ', 0.00101, 0.01169,0.00333, 468.00, 564.00, 665.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1386,  1383,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1383,  1391,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1383,  1392,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1386,  1399,'1 ', 0.00600, 0.04920,0.00767, 232.00, 284.00, 314.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1387,  1388,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1388,  1389,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1388,  1390,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1391,  1389,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1389,  1823,'1 ', 0.00219, 0.01870,0.00261, 231.00, 284.00, 314.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1392,  1390,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1390,  1860,'1 ', 0.00101, 0.01169,0.00332, 468.00, 564.00, 665.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1391,  1930,'1 ', 0.00837, 0.05220,0.00690, 185.00, 226.00, 241.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1392,  1932,'1 ', 0.00840, 0.05310,0.00690, 190.00, 232.00, 251.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1399,  1401,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1399,  1408,'1 ', 0.00520, 0.04540,0.00625, 232.00, 284.00, 314.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1407,  1405,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1407,  1406,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1408,  2012,'1 ', 0.00750, 0.06500,0.00971, 232.00, 284.00, 314.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1411,  1412,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1411,  1412,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1416,  1417,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1419,  1416,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1420,  1416,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1416,  1421,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1416,  1425,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1416,  1426,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1419,  1420,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1420,  1422,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1420,  1423,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1420,  1424,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1421,  1644,'1 ', 0.01890, 0.11620,0.01600, 190.00, 232.00, 251.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1422,  1517,'1 ', 0.03828, 0.15324,0.01824, 135.00, 164.00, 171.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1423,  1700,'1 ', 0.00999, 0.06335,0.00817, 127.00, 127.00, 135.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1425,  1702,'1 ', 0.01000, 0.06270,0.00820, 185.00, 226.00, 241.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1426,  1529,'1 ', 0.05842, 0.13509,0.01500,  88.00, 107.00, 109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1429,  1436,'1 ', 0.00250, 0.01020,0.00132,  73.00,  73.00,  75.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1429,  1654,'1 ', 0.01097, 0.06955,0.00897, 162.00, 162.00, 172.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1429,  1658,'1 ', 0.01296, 0.08217,0.01060, 162.00, 162.00, 172.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1447,  1440,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1440,  1454,'1 ', 0.00112, 0.00711,0.00092, 185.00, 226.00, 241.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1447,  1441,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1441,  1729,'1 ', 0.01230, 0.07680,0.01020, 185.00, 226.00, 241.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1447,  1471,'1 ', 0.00091, 0.00486,0.00085, 155.00, 155.00, 155.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1459,  1450,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1459,  1451,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1455,  1454,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1454,  1459,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1457,  1455,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1784,  1455,'1 ', 0.02190, 0.18220,0.02580, 232.00, 284.00, 314.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1459,  1457,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1724,  1457,'1 ', 0.01384, 0.08766,0.01134, 185.00, 226.00, 241.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1471,  1470,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1474,  1475,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1474,  1476,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1474,  1477,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1474,  1478,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1487,  1485,'1 ', 0.00010, 0.00100,0.00100, 999.00, 999.00, 999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1492,  1485,'1 ', 0.00010, 0.00100,0.00100, 999.00, 999.00, 999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1485,  1494,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1485,  1495,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1485,  1496,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1485,  1497,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1492,  1487,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1487,  1492,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1492,  1490,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1495,  1508,'1 ', 0.01519, 0.08867,0.01143, 150.00, 176.00, 181.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1496,  1556,'1 ', 0.03084, 0.19578,0.02803, 167.00, 193.00, 241.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1508,  1501,'1 ', 0.00016, 0.00150,0.00021,  89.00,  89.00,  96.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1508,  1535,'1 ', 0.00640, 0.06090,0.00845, 135.00, 164.00, 171.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1511,  1516,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
