 8122,  6994,'1 ', 0.00596, 0.02595,0.00352, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 6995,  8140,'1 ', 0.01743, 0.10039,0.01433, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7011,  7006,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8640,  7006,'1 ', 0.00082, 0.01288,0.41943,2038.00,2635.00,3071.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7007,  7011,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7015,  7007,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7008,  7011,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7015,  7008,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7009,  7011,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7015,  7009,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7766,  7009,'1 ', 0.00058, 0.00781,0.14399,1488.00,1912.00,2097.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7020,  7021,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7020,  7055,'1 ', 0.00082, 0.01327,0.13913,1240.00,1240.00,1425.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7026,  7029,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7026,  7031,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7026,  7033,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7026,  7035,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7046,  7026,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7029,  7030,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7029,  8163,'1 ', 0.00313, 0.03335,0.00503, 251.00, 289.00, 319.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7044,  7030,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7030,  8216,'1 ', 0.00574, 0.02129,0.01005, 237.00, 287.00, 287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7044,  7031,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7031,  8156,'1 ', 0.00080, 0.00922,0.00137, 335.00, 385.00, 478.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7033,  7032,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7044,  7032,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8151,  7032,'1 ', 0.00304, 0.01830,0.00260, 221.00, 284.00, 306.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7033,  8233,'1 ', 0.00558, 0.05214,0.00786, 287.00, 330.00, 359.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7035,  7034,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7044,  7034,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8149,  7034,'1 ', 0.00304, 0.01830,0.00260, 221.00, 284.00, 306.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8043,  7035,'1 ', 0.01615, 0.04992,0.00936, 177.00, 213.00, 213.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7046,  7044,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7053,  7047,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7047,  7055,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7050,  7053,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7050,  7054,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7051,  7054,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7055,  7051,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7053,  9878,'1 ', 0.00093, 0.01507,0.15327,1135.00,1317.00,1317.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7054,  7068,'1 ', 0.00065, 0.00860,0.15831,1434.00,1649.00,1936.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7056,  7064,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7066,  7056,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8421,  7056,'1 ', 0.00008, 0.00060,0.27392, 487.00, 795.00, 795.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8421,  7056,'2 ', 0.00008, 0.00060,0.27392, 487.00, 795.00, 795.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7069,  7064,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7070,  7064,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7068,  7066,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7066,  7070,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7068,  7069,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7071,  7072,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7071,  7073,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7071,  7083,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7071,  7086,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7072,  7084,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7072,  8311,'1 ', 0.00095, 0.00907,0.00137, 303.00, 403.00, 478.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7076,  7074,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7076,  7084,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7076,  7085,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7076,  7086,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7083,  7085,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7083,  8310,'1 ', 0.00098, 0.00931,0.00143, 302.00, 403.00, 478.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8291,  7084,'1 ', 0.00160, 0.01837,0.00394, 221.00, 284.00, 306.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7108,  7085,'1 ', 0.00622, 0.06425,0.10183, 297.00, 378.00, 378.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7086,  8293,'1 ', 0.00347, 0.03193,0.00483, 224.00, 269.00, 304.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7094,  8151,'1 ', 0.00561, 0.03409,0.00486, 221.00, 284.00, 306.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7097,  7098,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7098,  7099,'1 ', 0.00079, 0.00168,0.02751, 113.00, 114.00, 114.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7099,  7540,'1 ', 0.00072, 0.00322,0.10741, 245.00, 270.00, 359.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7099,  7546,'1 ', 0.00025, 0.00116,0.03760, 245.00, 270.00, 386.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7102,  8149,'1 ', 0.00313, 0.00901,0.00109, 100.00, 112.00, 112.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7103,  8151,'1 ', 0.00313, 0.00901,0.00109, 100.00, 112.00, 112.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7105,  7123,'1 ', 0.00193, 0.01842,0.00255, 254.00, 305.00, 328.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7108,  8326,'1 ', 0.00012, 0.00112,0.00017, 287.00, 330.00, 386.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7108,  8335,'1 ', 0.00774, 0.02153,0.00266, 129.00, 164.00, 164.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7112,  7124,'1 ', 0.00667, 0.01270,0.00138,  89.00, 107.00, 107.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7112,  7124,'2 ', 0.00667, 0.01269,0.00138,  89.00, 107.00, 107.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7123,  7124,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7130,  7123,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7124,  7126,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7124,  7129,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7126,  7127,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7126,  7161,'1 ', 0.00214, 0.02042,0.00283, 297.00, 359.00, 359.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7127,  7128,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7127,  7132,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7128,  7129,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7128,  7158,'1 ', 0.01018, 0.04405,0.00595, 129.00, 164.00, 164.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7129,  7130,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7148,  7130,'1 ', 0.00404, 0.00778,0.00084,  97.00,  97.00,  97.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7149,  7130,'1 ', 0.00404, 0.00778,0.00084,  97.00,  97.00,  97.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7137,  7140,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7141,  7146,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7146,  7141,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7148,  7141,'1 ', 0.00000, 0.00001,0.00000,  97.00,  97.00,  97.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7149,  7141,'1 ', 0.00000, 0.00001,0.00000,  97.00,  97.00,  97.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7148,  7152,'1 ', 0.00009, 0.00018,0.00002,  97.00,  97.00,  97.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7149,  7153,'1 ', 0.00009, 0.00018,0.00002,  97.00,  97.00,  97.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7159,  7157,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7161,  7157,'1 ', 0.00235, 0.02195,0.00334, 251.00, 289.00, 359.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7158,  7159,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7161,  7167,'1 ', 0.00266, 0.02552,0.00367, 191.00, 311.00, 311.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7168,  7162,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7168,  7163,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7168,  7167,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7168,  7186,'1 ', 0.00534, 0.02434,0.00303, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7176,  7172,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7177,  7172,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7173,  7176,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7174,  7176,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7182,  7178,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7182,  7179,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7186,  7182,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7188,  7182,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7186,  7188,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7188,  7193,'1 ', 0.02308, 0.10502,0.01309, 167.00, 167.00, 167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7195,  7193,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7194,  7195,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7194,  7196,'1 ', 0.01059, 0.04813,0.00599, 147.00, 147.00, 147.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7196,  7359,'1 ', 0.00983, 0.04625,0.00609, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7196,  7362,'1 ', 0.01059, 0.04813,0.00599, 178.00, 202.00, 205.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7198,  7200,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7205,  7198,'1 ', 0.00627, 0.01194,0.00130,  72.00,  80.00,  87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7200,  7202,'1 ', 0.00630, 0.01196,0.00130,  72.00,  80.00,  87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7202,  7205,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7209,  7202,'1 ', 0.04520, 0.08618,0.00935,  72.00,  80.00,  87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7205,  7224,'1 ', 0.05439, 0.10350,0.01127,  72.00,  80.00,  87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7210,  7208,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7208,  7225,'1 ', 0.00918, 0.01747,0.00190,  89.00,  89.00,  89.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7210,  7209,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7212,  7224,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7225,  7212,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7227,  7212,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7212,  7228,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7212,  7256,'1 ', 0.05785, 0.11016,0.01198,  50.00,  50.00,  50.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7212,  8735,'1 ', 0.05019, 0.09369,0.01024,  50.00,  50.00,  50.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7225,  7224,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7228,  7227,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7232,  7231,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7232,  7231,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7231,  7233,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7241,  7235,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7240,  7241,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7246,  7242,'1 ', 0.00008, 0.00025,0.00003,  97.00, 116.00, 120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7247,  7242,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7245,  7243,'1 ', 0.00008, 0.00025,0.00003,  97.00, 115.00, 118.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7247,  7243,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7255,  7256,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7261,  7262,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7261,  7263,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7261,  7271,'1 ', 0.00000, 0.00001,0.00000, 999.00, 999.00, 999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7262,  7279,'1 ', 0.00354, 0.02222,0.00293, 185.00, 196.00, 196.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7263,  7398,'1 ', 0.00150, 0.00969,0.00130, 185.00, 203.00, 203.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7264,  7265,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7264,  7266,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7264,  7267,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7264,  7269,'1 ', 0.00000, 0.00001,0.00000, 999.00, 999.00, 999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7265,  7399,'1 ', 0.00155, 0.00967,0.00130, 221.00, 284.00, 306.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7266,  7289,'1 ', 0.00610, 0.03822,0.00504, 162.00, 162.00, 171.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7274,  7276,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7281,  7279,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7281,  7280,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7280,  7288,'1 ', 0.00256, 0.01603,0.00211, 207.00, 207.00, 207.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7288,  7287,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7289,  7287,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7287,  7300,'1 ', 0.00075, 0.00459,0.00060, 221.00, 282.00, 301.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7288,  7290,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7289,  7290,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7301,  7299,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7299,  7315,'1 ', 0.00320, 0.02936,0.00443, 191.00, 191.00, 191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7301,  7300,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7301,  7300,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7311,  7307,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7312,  7307,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7311,  7591,'1 ', 0.00089, 0.00391,0.00053, 120.00, 120.00, 120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7590,  7312,'1 ', 0.00089, 0.00391,0.00053, 120.00, 120.00, 120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7315,  7317,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7317,  7316,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7316,  7320,'1 ', 0.00251, 0.02304,0.00347, 227.00, 227.00, 227.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7320,  7325,'1 ', 0.00093, 0.00857,0.00129, 191.00, 289.00, 359.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7324,  7323,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7323,  7327,'1 ', 0.00182, 0.01672,0.00252, 191.00, 289.00, 359.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7324,  7325,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7327,  7326,'1 ', 0.00006, 0.00200,0.00008,  96.00,  96.00, 110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7327,  7349,'1 ', 0.00484, 0.04435,0.00670, 239.00, 239.00, 239.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7330,  7331,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7331,  8843,'1 ', 0.04247, 0.08649,0.00134,  32.00,  32.00,  32.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7337,  7349,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7337,  7350,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7337,  7351,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7337,  7352,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7345,  7349,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7354,  7345,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7345,  7378,'1 ', 0.00765, 0.02182,0.00257, 129.00, 164.00, 164.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7350,  7346,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7354,  7346,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7346,  7383,'1 ', 0.00819, 0.04104,0.00537, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7347,  7351,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7354,  7347,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7347,  7453,'1 ', 0.00514, 0.01507,0.00178, 119.00, 143.00, 143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7348,  7352,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7354,  7348,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7348,  7452,'1 ', 0.00514, 0.01507,0.00178, 119.00, 143.00, 143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7350,  7357,'1 ', 0.00439, 0.04017,0.00608, 239.00, 239.00, 239.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7351,  7374,'1 ', 0.00296, 0.01267,0.00180, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7352,  7371,'1 ', 0.00296, 0.01267,0.00179, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7360,  7357,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7359,  7360,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7362,  7369,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7373,  7371,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7374,  7371,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7371,  7512,'1 ', 0.00090, 0.00386,0.00055, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7372,  7374,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7374,  7513,'1 ', 0.00090, 0.00386,0.00055, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7380,  7378,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7379,  7380,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7379,  7398,'1 ', 0.00898, 0.02550,0.00301, 129.00, 164.00, 164.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7383,  7391,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7391,  7389,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7389,  7399,'1 ', 0.00064, 0.00398,0.00053, 221.00, 282.00, 306.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7392,  7397,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7395,  7397,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7396,  7397,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7398,  7428,'1 ', 0.00314, 0.01877,0.00436, 259.00, 319.00, 319.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7399,  7405,'1 ', 0.00164, 0.01503,0.00228, 297.00, 382.00, 434.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7405,  7404,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7404,  7410,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7405,  7410,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7410,  7406,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7410,  7407,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7410,  7408,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7418,  7416,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7418,  7417,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7417,  7431,'1 ', 0.00231, 0.01985,0.00288, 269.00, 311.00, 340.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7421,  7429,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7432,  7421,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7429,  7428,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7432,  7428,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7429,  7439,'1 ', 0.00220, 0.04610,0.06490, 114.00, 141.00, 193.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7432,  7431,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7440,  7437,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7437,  7454,'1 ', 0.00350, 0.00960,0.10200, 114.00, 141.00, 193.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7439,  7440,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7448,  7444,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7444,  7453,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7444,  7489,'1 ', 0.00085, 0.00238,0.02515, 103.00, 132.00, 189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7454,  7448,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7455,  7452,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7455,  7453,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7455,  7454,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7455,  7489,'1 ', 0.00086, 0.00241,0.02550,  98.00, 116.00, 119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7463,  7460,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7463,  7471,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7475,  7463,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7467,  7469,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7496,  7494,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7494,  7500,'1 ', 0.00738, 0.06771,0.01024, 239.00, 239.00, 239.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7496,  7497,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7502,  7500,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7502,  7501,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7501,  7511,'1 ', 0.00540, 0.05166,0.00717, 287.00, 330.00, 359.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7505,  7507,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7510,  7505,'1 ', 0.00000, 0.00001,0.00000, 297.00, 382.00, 434.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7507,  7508,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7509,  7523,'1 ', 0.00061, 0.04910,0.00000, 178.00, 228.00, 228.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7523,  7509,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7510,  7511,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7521,  7510,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7511,  7524,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7513,  7512,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7512,  7521,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7524,  7513,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7514,  7522,'1 ', 0.00061, 0.04910,0.00000, 178.00, 228.00, 228.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7522,  7514,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7522,  7521,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7523,  7522,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7524,  7523,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7531,  7528,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7528,  7539,'1 ', 0.00460, 0.01946,0.00281, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7531,  7529,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7533,  7530,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7530,  7570,'1 ', 0.01342, 0.05596,0.01171, 151.00, 181.00, 188.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7531,  7533,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7531,  7533,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7534,  7538,'1 ', 0.00554, 0.02845,0.00406, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7541,  7538,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7541,  7539,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7541,  7540,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7548,  7546,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7548,  7547,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7547,  7571,'1 ', 0.00140, 0.00640,0.20800, 245.00, 270.00, 328.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7569,  7550,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7576,  7550,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7569,  7551,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7575,  7551,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7571,  7552,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7578,  7552,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7571,  7553,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7577,  7553,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7556,  7569,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7556,  7570,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7556,  7571,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7569,  7558,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7558,  7573,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7558,  7583,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7569,  7723,'1 ', 0.00456, 0.03703,0.00721, 254.00, 305.00, 328.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7571,  7580,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7573,  7572,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7572,  7580,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7572,  7590,'1 ', 0.00026, 0.00160,0.00045, 297.00, 382.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7573,  7591,'1 ', 0.00026, 0.00159,0.00044, 297.00, 382.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7580,  7582,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7585,  7589,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7587,  7589,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7588,  7589,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7590,  7595,'1 ', 0.00131, 0.01241,0.00178, 297.00, 382.00, 434.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7596,  7594,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7596,  7595,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7602,  7601,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7602,  7603,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7603,  7628,'1 ', 0.00524, 0.02642,0.00521, 178.00, 266.00, 281.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7604,  7605,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7604,  7606,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7605,  7606,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7615,  7617,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7628,  7615,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7629,  7615,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7630,  7615,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7631,  7615,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7617,  7618,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7621,  7618,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7628,  7618,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7629,  7618,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7631,  7618,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7618,  7641,'1 ', 0.00691, 0.02730,0.00674, 119.00, 143.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7630,  7621,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7621,  7632,'1 ', 0.00005, 0.00023,0.00003, 119.00, 143.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7629,  7659,'1 ', 0.00960, 0.04216,0.00573, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7630,  7656,'1 ', 0.01070, 0.04696,0.00639, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7632,  7645,'1 ', 0.00689, 0.02718,0.00726, 119.00, 143.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7635,  7634,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7639,  7635,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7656,  7651,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7656,  7657,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7657,  7660,'1 ', 0.00299, 0.01315,0.00179, 136.00, 161.00, 167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7660,  7659,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7660,  7671,'1 ', 0.00024, 0.00104,0.00308,  79.00,  79.00,  79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7671,  7668,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7668,  7672,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7675,  7674,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7676,  7674,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7676,  7675,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7676,  7687,'1 ', 0.00765, 0.02203,0.00253, 129.00, 164.00, 164.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7683,  7684,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7685,  7684,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7687,  7691,'1 ', 0.00205, 0.01964,0.00273, 241.00, 289.00, 299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7687,  8852,'1 ', 0.00000, 0.00001,0.00000, 129.00, 164.00, 164.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7692,  7690,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7690,  7713,'1 ', 0.00209, 0.01998,0.00278, 251.00, 289.00, 342.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7692,  7691,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7697,  7706,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7697,  7708,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7697,  7713,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7707,  7699,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7699,  7709,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7699,  7711,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7706,  7707,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7706,  7732,'1 ', 0.01015, 0.04626,0.00573, 167.00, 192.00, 231.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7707,  7719,'1 ', 0.00200, 0.01845,0.00279, 297.00, 382.00, 434.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7708,  7709,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7709,  8102,'1 ', 0.00638, 0.02877,0.00366, 183.00, 234.00, 245.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7713,  7711,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8850,  7711,'1 ', 0.00880, 0.04084,0.00513, 178.00, 199.00, 216.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7725,  7719,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7725,  7723,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7731,  7732,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7731,  7733,'1 ', 0.01082, 0.05289,0.00680, 178.00, 178.00, 178.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7734,  7733,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7742,  7741,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7744,  7741,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7749,  7750,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7750,  7754,'1 ', 0.01185, 0.05361,0.00669, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7755,  7754,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7755,  7757,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7763,  7784,'1 ', 0.00739, 0.07172,0.01084, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7766,  7765,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7768,  7766,'1 ', 0.00001, 0.00017,0.00312,1255.00,1446.00,1888.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7770,  7768,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7780,  7771,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7771,  7786,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7780,  7772,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7772,  7784,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7795,  7772,'1 ', 0.01076, 0.06592,0.00940, 221.00, 284.00, 306.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7780,  7774,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7780,  7774,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7780,  7775,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7780,  7782,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7780,  7782,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7780,  7784,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7780,  7786,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7782,  8107,'1 ', 0.00927, 0.09001,0.01341, 233.00, 287.00, 291.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7786,  7800,'1 ', 0.01076, 0.06597,0.00941, 221.00, 288.00, 306.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7793,  7794,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7795,  7799,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7795,  7800,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7800,  7799,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7799,  7807,'1 ', 0.01028, 0.06381,0.00863, 221.00, 282.00, 306.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7804,  7803,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7806,  7803,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7807,  7813,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7811,  7813,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7811,  7828,'1 ', 0.01038, 0.06381,0.00876, 228.00, 282.00, 313.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7817,  7815,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7819,  7815,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7821,  7929,'1 ', 0.00547, 0.04997,0.00758, 297.00, 382.00, 434.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7823,  7824,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7828,  7833,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7828,  7834,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7828,  7836,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7834,  7833,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7847,  7833,'1 ', 0.00330, 0.03187,0.00430, 239.00, 330.00, 376.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7834,  7837,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7840,  7839,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7843,  7839,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7841,  7840,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7846,  7847,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7846,  7849,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7850,  7846,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7850,  7848,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7856,  7874,'1 ', 0.00355, 0.03251,0.00493, 297.00, 382.00, 434.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7858,  7861,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7861,  7860,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7868,  7869,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7874,  7875,'1 ', 0.00148, 0.00418,0.00050, 129.00, 164.00, 168.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7874,  7883,'1 ', 0.00095, 0.00873,0.00132, 251.00, 282.00, 377.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7878,  7875,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7882,  7880,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7880,  7884,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7880,  7886,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7881,  7882,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7883,  7881,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7881,  7930,'1 ', 0.00629, 0.05746,0.00872, 263.00, 282.00, 379.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7882,  7929,'1 ', 0.00629, 0.05746,0.00872, 263.00, 282.00, 379.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7886,  7883,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7893,  7894,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7894,  7908,'1 ', 0.03997, 0.08530,0.00124,  41.00,  41.00,  41.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7899,  7900,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7903,  7899,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7904,  7900,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7911,  7910,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7921,  7916,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7916,  7922,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7923,  7916,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7925,  7924,'1 ', 0.01848, 0.02460,0.10642,  87.00,  87.00,  87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7928,  7924,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7925,  7930,'1 ', 0.00109, 0.01001,0.00152, 297.00, 382.00, 434.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7929,  8595,'1 ', 0.00102, 0.00926,0.00140,  85.00,  85.00,  85.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7930,  8593,'1 ', 0.00102, 0.00925,0.00140,  56.00,  61.00,  86.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7936,  7932,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7939,  7941,'1 ', 0.00280, 0.01709,0.00239, 120.00, 120.00, 120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7939,  7951,'1 ', 0.00249, 0.02281,0.00346, 248.00, 289.00, 319.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7940,  7941,'1 ', 0.00280, 0.01709,0.00239, 120.00, 120.00, 120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7940,  7951,'1 ', 0.00249, 0.02281,0.00346, 248.00, 289.00, 319.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7950,  7949,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7959,  7968,'1 ', 0.00825, 0.05002,0.00712, 221.00, 284.00, 306.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7962,  7968,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7962,  7969,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7969,  7973,'1 ', 0.00729, 0.04475,0.00619, 219.00, 284.00, 306.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7974,  7973,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7981,  7980,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7982,  7980,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7983,  7982,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7986,  7997,'1 ', 0.00894, 0.05685,0.00735, 221.00, 284.00, 306.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7998,  7987,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7997,  7990,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7990,  7998,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7997,  7999,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 7998,  8010,'1 ', 0.00520, 0.04998,0.00694, 251.00, 289.00, 377.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8001,  8002,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8003,  8002,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8010,  8011,'1 ', 0.00485, 0.02185,0.00276,  98.00, 116.00, 119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8010,  8045,'1 ', 0.00473, 0.02058,0.00279, 178.00, 221.00, 223.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8013,  8011,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8013,  8029,'1 ', 0.00243, 0.01092,0.00139, 178.00, 228.00, 239.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8025,  8018,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8025,  8019,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8020,  8025,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8021,  8025,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8025,  8022,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8030,  8026,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8029,  8030,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8030,  8048,'1 ', 0.00502, 0.03257,0.00458, 171.00, 203.00, 203.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8038,  8035,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8035,  8742,'1 ', 0.11749, 0.32707,0.00522,  46.00,  48.00,  48.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8038,  8036,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8036,  8746,'1 ', 0.11750, 0.32706,0.00522,  48.00,  48.00,  48.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8038,  8037,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8047,  8043,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8044,  8045,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8047,  8044,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8044,  8051,'1 ', 0.00333, 0.03120,0.00453, 185.00, 221.00, 231.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8048,  8045,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8048,  8047,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8053,  8051,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8053,  8052,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8052,  8058,'1 ', 0.00602, 0.03609,0.00553, 167.00, 192.00, 251.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8059,  8057,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8057,  8061,'1 ', 0.00407, 0.02467,0.00350, 167.00, 192.00, 251.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8059,  8058,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8061,  8065,'1 ', 0.00155, 0.00923,0.00133, 167.00, 192.00, 246.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8061,  8087,'1 ', 0.00365, 0.02134,0.00306, 183.00, 234.00, 246.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8066,  8064,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8064,  8072,'1 ', 0.00708, 0.02936,0.00376, 119.00, 129.00, 129.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8066,  8065,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8071,  8074,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8071,  8086,'1 ', 0.00193, 0.01767,0.00268, 239.00, 289.00, 328.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8074,  8072,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8076,  8081,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8078,  8081,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8083,  8086,'1 ', 0.00276, 0.00750,0.00098, 127.00, 147.00, 147.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8086,  8087,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8098,  8097,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8097,  8101,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8102,  8098,'1 ', 0.00238, 0.00706,0.00079, 100.00, 110.00, 110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8108,  8106,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8106,  8837,'1 ', 0.00086, 0.01013,0.00134, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8107,  8108,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8109,  8118,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8109,  8121,'1 ', 0.00147, 0.00427,0.00049, 119.00, 119.00, 119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8122,  8118,'1 ', 0.00146, 0.00429,0.00050, 119.00, 143.00, 143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8122,  8124,'1 ', 0.00380, 0.01449,0.00338, 178.00, 178.00, 178.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8125,  8124,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8125,  8129,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8129,  8838,'1 ', 0.00254, 0.00764,0.00337, 119.00, 143.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8131,  8136,'1 ', 0.00008, 0.00076,0.00012, 120.00, 164.00, 164.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8131,  8777,'1 ', 0.00038, 0.00524,0.00080, 239.00, 287.00, 287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8136,  8138,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8148,  8143,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8148,  8149,'1 ', 0.00210, 0.01274,0.00181, 221.00, 284.00, 306.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8156,  8153,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8153,  8171,'1 ', 0.00106, 0.01202,0.00179, 213.00, 253.00, 257.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8164,  8162,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8162,  8172,'1 ', 0.00124, 0.01138,0.00173, 287.00, 308.00, 308.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8164,  8163,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8172,  8171,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8171,  8173,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8174,  8172,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8173,  8176,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8174,  8214,'1 ', 0.00394, 0.01727,0.00234, 143.00, 165.00, 188.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8176,  8180,'1 ', 0.01863, 0.07711,0.00994, 119.00, 143.00, 143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8181,  8179,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8179,  8694,'1 ', 0.03907, 0.14260,0.01781, 100.00, 112.00, 112.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8181,  8180,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8183,  8188,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8200,  8183,'1 ', 0.01000, 0.03500,0.00440, 119.00, 143.00, 143.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8186,  8188,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8214,  8186,'1 ', 0.01435, 0.05192,0.00646, 119.00, 143.00, 143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8188,  8187,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8187,  8218,'1 ', 0.01742, 0.08039,0.01088, 100.00, 112.00, 112.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8191,  8199,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8213,  8191,'1 ', 0.00435, 0.01692,0.00206, 119.00, 143.00, 143.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8193,  8192,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8196,  8193,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8195,  8194,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8197,  8195,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8197,  8196,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8198,  8196,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8199,  8197,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8200,  8198,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8203,  8201,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8205,  8202,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8204,  8203,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8205,  8203,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8206,  8205,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8212,  8210,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8216,  8210,'1 ', 0.00648, 0.01910,0.00221, 119.00, 120.00, 120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8211,  8212,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8214,  8211,'1 ', 0.00648, 0.01910,0.00221, 100.00, 112.00, 112.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8213,  8214,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8216,  8222,'1 ', 0.01081, 0.03326,0.01411, 221.00, 284.00, 287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8217,  8221,'1 ', 0.00458, 0.02708,0.00402, 221.00, 284.00, 306.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8218,  8696,'1 ', 0.00783, 0.04626,0.00682, 191.00, 239.00, 239.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8223,  8220,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8231,  8220,'1 ', 0.00163, 0.01498,0.00227, 297.00, 382.00, 382.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8223,  8221,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8223,  8222,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8225,  8226,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8225,  8227,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8231,  8293,'1 ', 0.00221, 0.02032,0.00308, 251.00, 289.00, 342.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8233,  8246,'1 ', 0.00657, 0.05955,0.00899, 251.00, 289.00, 328.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8242,  8245,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8242,  8259,'1 ', 0.00559, 0.04286,0.00887, 129.00, 164.00, 168.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8245,  8246,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8245,  8253,'1 ', 0.01715, 0.04136,0.00456,  32.00,  34.00,  34.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8251,  8250,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8261,  8259,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8261,  8262,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8262,  8286,'1 ', 0.00546, 0.02792,0.00508, 129.00, 164.00, 168.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8266,  8265,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8286,  8265,'1 ', 0.01225, 0.03669,0.00409, 119.00, 143.00, 146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8266,  8278,'1 ', 0.00511, 0.03210,0.00422, 221.00, 284.00, 306.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8270,  8269,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8269,  8271,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8277,  8278,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8277,  8291,'1 ', 0.01764, 0.07050,0.00854, 119.00, 143.00, 146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8291,  8279,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8291,  8280,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8291,  8286,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8310,  8303,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8303,  8311,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8303,  8320,'1 ', 0.00292, 0.00648,0.10840, 122.00, 134.00, 138.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8309,  8310,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8311,  8309,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8309,  8319,'1 ', 0.00294, 0.00652,0.10900, 122.00, 134.00, 138.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8318,  8319,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8318,  8320,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8321,  8322,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8321,  8329,'1 ', 0.00000, 0.00001,0.00000, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8321,  8338,'1 ', 0.00786, 0.02268,0.00283, 129.00, 164.00, 164.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8321,  8341,'1 ', 0.00653, 0.02856,0.00390, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8322,  8381,'1 ', 0.00965, 0.04761,0.08277, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8328,  8326,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8328,  8329,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8328,  8330,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8334,  8331,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8342,  8341,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8341,  8344,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8342,  8346,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8342,  8364,'1 ', 0.00313, 0.01905,0.07887, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8344,  8343,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8346,  8345,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8352,  8351,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8354,  8351,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8356,  8352,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8357,  8358,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8360,  8357,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8358,  8411,'1 ', 0.00010, 0.00175,0.03335,2038.00,2635.00,3089.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8359,  8361,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8359,  8362,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8360,  8361,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8360,  8362,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8364,  8381,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8384,  8364,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8364,  8384,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8379,  8365,'1 ', 0.00047, 0.03780,0.00000, 228.00, 228.00, 228.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8379,  8365,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8365,  8608,'1 ', 0.00819, 0.03538,0.00494, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8384,  8368,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8384,  8368,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8382,  8379,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8384,  8379,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8380,  8383,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8384,  8380,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8382,  8384,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8382,  8422,'1 ', 0.00372, 0.02353,0.00308, 214.00, 256.00, 306.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8384,  8383,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8383,  8557,'1 ', 0.00265, 0.01673,0.00219, 214.00, 256.00, 306.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8391,  8402,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8392,  8395,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8402,  8392,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8401,  8393,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8402,  8393,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8396,  8394,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8402,  8396,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8412,  8409,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8410,  8411,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8410,  8420,'1 ', 0.00038, 0.00196,2.06776, 487.00, 795.00, 795.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8411,  8413,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8413,  8412,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8412,  8417,'1 ', 0.00038, 0.00196,2.06776, 487.00, 795.00, 795.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8416,  8418,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8420,  8416,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8416,  8421,'1 ', 0.00013, 0.00237,0.04422,2038.00,2635.00,3089.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8418,  8417,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8422,  8450,'1 ', 0.00208, 0.02196,0.00383, 340.00, 439.00, 515.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8422,  8582,'1 ', 0.00118, 0.00846,0.05784, 213.00, 273.00, 378.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8423,  8452,'1 ', 0.00256, 0.02314,0.00362, 251.00, 289.00, 377.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8423,  8560,'1 ', 0.00107, 0.00678,0.00089, 221.00, 284.00, 305.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8423,  8584,'1 ', 0.00114, 0.00857,0.05987, 237.00, 303.00, 431.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8431,  8430,'1 ', 0.00001, 0.00010,0.00000, 340.00, 439.00, 515.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8539,  8430,'1 ', 0.00070, 0.00631,0.00099, 297.00, 382.00, 434.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8547,  8430,'1 ', 0.00128, 0.01157,0.00181, 297.00, 382.00, 434.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8441,  8431,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8441,  8449,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8441,  8450,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8441,  8452,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8441,  8453,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8441,  8454,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8441,  8473,'1 ', 0.00552, 0.01038,0.10300,  94.00, 103.00, 106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8441,  8480,'1 ', 0.00542, 0.01019,0.10100,  94.00, 103.00, 106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8449,  8450,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8449,  8491,'1 ', 0.00157, 0.01406,0.00223, 297.00, 382.00, 434.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8453,  8454,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8453,  8472,'1 ', 0.00261, 0.02794,0.00472, 253.00, 279.00, 408.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8454,  8537,'1 ', 0.00081, 0.00724,0.00117, 291.00, 351.00, 384.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8467,  8466,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8583,  8472,'1 ', 0.00054, 0.00230,0.05698, 201.00, 263.00, 376.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8760,  8472,'1 ', 0.00426, 0.03811,0.00611, 297.00, 382.00, 431.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8473,  8475,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8473,  8480,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8480,  8475,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8488,  8484,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8488,  8484,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8491,  8493,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8491,  8498,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8498,  8513,'1 ', 0.00144, 0.01322,0.00202, 251.00, 289.00, 319.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8501,  8505,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8501,  8512,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8501,  8529,'1 ', 0.00110, 0.01034,0.00158, 254.00, 305.00, 328.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8513,  8505,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8512,  8513,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8512,  8514,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8518,  8517,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8524,  8518,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8520,  8519,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8524,  8520,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8524,  8521,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8521,  8527,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8524,  8522,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8522,  8526,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8524,  8523,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8523,  8525,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8529,  8538,'1 ', 0.00110, 0.00970,0.00150, 291.00, 351.00, 384.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8530,  8537,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8539,  8530,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8538,  8539,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8547,  8540,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8552,  8540,'1 ', 0.00404, 0.04047,0.00648, 297.00, 382.00, 434.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8554,  8552,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8559,  8557,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8559,  8560,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8562,  8564,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8562,  8568,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8562,  8569,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8564,  8563,'1 ', 0.00759, 0.01713,0.28000, 150.00, 167.00, 167.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8563,  8566,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8565,  8566,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8569,  8565,'1 ', 0.00759, 0.01713,0.28000, 150.00, 167.00, 167.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8567,  8566,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8566, 10255,'1 ', 0.00000, 0.00001,0.00000, 301.00, 335.00, 335.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8568,  8567,'1 ', 0.00759, 0.01713,0.28000, 150.00, 167.00, 167.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8574,  8572,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8580,  8572,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8577,  8582,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8583,  8577,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8577,  8585,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8580,  8584,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8587,  8580,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8582,  8587,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8586,  8583,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8586,  8584,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8602,  8601,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8604,  8601,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8605,  8609,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8610,  8605,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8605,  8611,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8605,  8620,'1 ', 0.01373, 0.06822,0.01010, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8610,  8608,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8609,  8616,'1 ', 0.01372, 0.06811,0.01008, 178.00, 228.00, 239.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8616,  8695,'1 ', 0.00510, 0.02047,0.00429, 178.00, 228.00, 239.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8617,  8693,'1 ', 0.00524, 0.02378,0.00324, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8621,  8620,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8623,  8620,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8621,  8623,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8623,  8665,'1 ', 0.00470, 0.01909,0.00335, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8628,  8629,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8636,  8637,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8636,  8710,'1 ', 0.00002, 0.00011,0.00002, 228.00, 292.00, 313.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8638,  8637,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8638,  8706,'1 ', 0.00021, 0.00062,0.00007, 100.00, 112.00, 116.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8642,  8640,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8641,  8642,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8641,  8643,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8642,  8647,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8644,  8643,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8645,  8644,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8646,  8645,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8647,  8646,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8648,  8658,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8659,  8648,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8652,  8649,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8663,  8649,'1 ', 0.00036, 0.01278,0.00071, 992.00,1140.00,1140.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8656,  8650,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8650,  8720,'1 ', 0.00003, 0.00042,0.00020, 717.00, 825.00, 968.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8653,  8651,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8662,  8651,'1 ', 0.00037, 0.01402,0.00193, 992.00,1140.00,1140.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8655,  8652,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8654,  8653,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8654,  8657,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8659,  8654,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8656,  8655,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8655,  8657,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8659,  8656,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8658,  8657,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8705,  8662,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8664,  8663,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8664,  8673,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8664,  8681,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8693,  8664,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8675,  8665,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8665,  8679,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8665,  8695,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8674,  8667,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8675,  8667,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8676,  8668,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8677,  8668,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8678,  8669,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8679,  8669,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8680,  8670,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8681,  8670,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8671,  8703,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8713,  8671,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8673,  8723,'1 ', 0.00022, 0.00344,0.00160, 717.00, 825.00, 968.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8696,  8675,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8677,  8681,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8677,  8686,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8694,  8679,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8686,  8697,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8714,  8686,'1 ', 0.00013, 0.01005,0.00002, 598.00, 598.00, 598.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8694,  8693,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8697,  8696,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8698,  8710,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8698,  8711,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8698,  8714,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8701,  8708,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8709,  8701,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8701,  8712,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8703,  8706,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8707,  8703,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8706,  8705,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8705,  8714,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8708,  8707,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8707,  8775,'1 ', 0.01494, 0.14370,0.04172, 178.00, 228.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8710,  8709,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8719,  8716,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8718,  8717,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8723,  8720,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8722,  8723,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8722,  8724,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8722,  8725,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8728,  8726,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8729,  8726,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8730,  8727,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8731,  8727,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8732,  8735,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8746,  8742,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8746,  8742,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8742,  8753,'1 ', 0.05686, 0.10660,0.00156,  46.00,  55.00,  56.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8753,  9948,'1 ', 0.05700, 0.10700,0.00200,  26.00,  30.00,  30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8760,  8754,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8777,  8764,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8764,  8785,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8775,  8777,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8784,  8775,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8781,  8784,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8785,  8781,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8792,  8789,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8797,  8789,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8790,  8792,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8791,  8792,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8802,  8792,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8803,  8792,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8804,  8792,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8801,  8797,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8801,  8798,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8802,  8815,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8803,  8814,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8804,  8813,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8818,  8816,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8839,  8837,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8839,  8838,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8843,  8841,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8841,  8844,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8850,  8851,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8851,  8852,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8859,  8864,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8864,  8859,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8860,  8864,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8864,  9159,'1 ', 0.00370, 0.03864,0.58730, 720.00, 865.00, 865.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8864,  9193,'1 ', 0.00427, 0.04468,0.67850, 746.00, 865.00, 865.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8864,  9314,'1 ', 0.00459, 0.04830,0.73310, 746.00, 865.00, 865.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8869,  8891,'1 ', 0.02037, 0.12830,0.27350, 359.00, 431.00, 431.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8869,  8974,'1 ', 0.02079, 0.13440,0.26710, 359.00, 431.00, 431.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8919,  8876,'1 ', 0.00302, 0.02864,0.00788, 277.00, 332.00, 332.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8919,  8876,'2 ', 0.00303, 0.02876,0.00791, 277.00, 332.00, 332.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8930,  8876,'1 ', 0.00621, 0.02893,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8876,  8958,'1 ', 0.02884, 0.13120,0.03429, 167.00, 200.00, 200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9240,  8876,'1 ', 0.04623, 0.23440,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8973,  8889,'1 ', 0.00402, 0.04232,0.64180, 720.00, 860.00, 860.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9084,  8889,'1 ', 0.00203, 0.02123,0.32190, 720.00, 860.00, 860.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8949,  8891,'1 ', 0.00126, 0.00796,0.01690, 359.00, 431.00, 431.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8894,  8893,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8901,  8894,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8902,  8894,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8894,  8940,'1 ', 0.06312, 0.30350,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8894,  8954,'1 ', 0.00761, 0.03667,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8918,  8919,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8921,  8919,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8922,  8919,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8930,  8940,'1 ', 0.14192, 0.75596,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8930,  8940,'2 ', 0.02712, 0.12340,0.03224, 175.00, 210.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8930,  8944,'1 ', 0.02135, 0.09938,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8940,  9042,'1 ', 0.05265, 0.24130,0.06211, 175.00, 210.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9153,  8944,'1 ', 0.03624, 0.16518,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8944,  9172,'1 ', 0.03711, 0.18534,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9087,  8949,'1 ', 0.00792, 0.04989,0.10640, 359.00, 431.00, 431.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8955,  8954,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8956,  8954,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9117,  8954,'1 ', 0.02755, 0.12713,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9240,  8958,'1 ', 0.02027, 0.09221,0.02410, 175.00, 210.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8958,  9347,'1 ', 0.01153, 0.05133,0.01401, 175.00, 210.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8973,  8967,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8973,  8968,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8973,  9008,'1 ', 0.00081, 0.00844,0.12840, 600.00, 720.00, 860.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8973,  9209,'1 ', 0.00220, 0.02309,0.35050, 720.00, 860.00, 860.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8976,  8981,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8976,  9028,'1 ', 0.00915, 0.04014,0.01134, 175.00, 210.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8976,  9033,'1 ', 0.00914, 0.04010,0.01133, 175.00, 210.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8976,  9042,'1 ', 0.00825, 0.03757,0.00981, 175.00, 210.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8976,  9042,'2 ', 0.00910, 0.03760,0.00980, 175.00, 210.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8976,  9213,'1 ', 0.03524, 0.17503,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8992,  9021,'1 ', 0.01945, 0.12280,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 8992,  9021,'2 ', 0.02778, 0.12630,0.03299, 175.00, 210.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9000,  9021,'1 ', 0.01546, 0.07303,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9007,  9008,'1 ', 0.00121, 0.01264,0.19260, 538.00, 656.00, 656.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9021,  9025,'1 ', 0.01376, 0.06261,0.01635, 175.00, 210.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9021,  9028,'1 ', 0.01357, 0.06038,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9021,  9033,'1 ', 0.01359, 0.05870,0.01517, 142.00, 170.00, 170.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9021,  9042,'1 ', 0.02267, 0.11243,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9041,  9028,'1 ', 0.00478, 0.02011,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9041,  9033,'1 ', 0.00480, 0.01999,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9042,  9041,'1 ', 0.00000, 0.00001,0.00000, 175.00, 210.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9126,  9055,'1 ', 0.00147, 0.01524,0.23160, 720.00, 860.00, 860.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9055,  9314,'1 ', 0.00454, 0.04779,0.72530, 720.00, 860.00, 860.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9061,  9058,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9087,  9061,'1 ', 0.01242, 0.08083,0.16080, 359.00, 431.00, 431.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9076,  9072,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9076,  9094,'1 ', 0.04515, 0.21842,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9076,  9104,'1 ', 0.00194, 0.01837,0.00507, 350.00, 350.00, 350.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9126,  9084,'1 ', 0.00149, 0.01556,0.23660, 720.00, 860.00, 860.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9101,  9092,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9101,  9093,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9094,  9101,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9101,  9094,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9094,  9117,'1 ', 0.00737, 0.03401,0.00886, 175.00, 210.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9101,  9119,'1 ', 0.03114, 0.13370,0.03930, 175.00, 210.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9110,  9117,'1 ', 0.02006, 0.09249,0.02410, 175.00, 210.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9118,  9119,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9126,  9125,'1 ', 0.00018, 0.00190,0.19080, 605.00, 725.00, 725.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9128,  9130,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9134,  9133,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9133,  9172,'1 ', 0.00667, 0.03599,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9133,  9203,'1 ', 0.00104, 0.00548,0.00123, 175.00, 210.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9133,  9213,'1 ', 0.02828, 0.14654,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9146,  9153,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9147,  9153,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9153,  9226,'1 ', 0.03688, 1.51909,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9153,  9226,'2 ', 0.01750, 0.10710,0.03200, 215.00, 258.00, 310.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9159,  9193,'1 ', 0.00091, 0.00951,0.14440, 720.00, 860.00, 860.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9159,  9209,'1 ', 0.00301, 0.03175,0.48150, 720.00, 860.00, 860.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9172,  9226,'1 ', 0.02735, 0.12100,0.03350, 175.00, 210.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9187,  9186,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9189,  9188,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9194,  9193,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9197,  9193,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9193,  9197,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9201,  9199,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9203,  9216,'1 ', 0.02205, 0.13018,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9215,  9213,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9216,  9215,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9224,  9226,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9225,  9226,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9234,  9233,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9233,  9323,'1 ', 0.00097, 0.01017,0.15870, 480.00, 576.00, 576.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9235,  9325,'1 ', 0.00097, 0.01017,0.15870, 480.00, 576.00, 576.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9238,  9347,'1 ', 0.06911, 0.51079,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9240,  9268,'1 ', 0.01305, 0.06176,0.01486, 175.00, 210.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9240,  9350,'1 ', 0.11318, 0.60312,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9255,  9304,'1 ', 0.50088, 1.19363,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9259,  9267,'1 ', 0.07214, 0.24970,0.00497,  45.00,  54.00,  54.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9267,  9281,'1 ', 0.07674, 0.28032,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9272,  9268,'1 ', 0.01929, 0.09133,0.02196, 175.00, 191.00, 191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9268,  9350,'1 ', 0.00300, 0.01600,0.00407,  50.00, 255.00, 255.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9273,  9272,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9274,  9273,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9278,  9273,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9280,  9273,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9274,  9335,'1 ', 0.03274, 0.14973,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9278,  9317,'1 ', 0.00885, 0.03546,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9281,  9286,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9282,  9286,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9287,  9286,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9289,  9286,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9286,  9304,'1 ', 0.28626, 0.65948,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9290,  9350,'1 ', 0.34224, 1.18560,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9332,  9291,'1 ', 0.00242, 0.01514,0.00423, 191.00, 191.00, 191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9291,  9341,'1 ', 0.00250, 0.00965,0.00240, 175.00, 191.00, 191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9294,  9335,'1 ', 0.00040, 0.00184,0.00048, 128.00, 154.00, 154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9306,  9304,'1 ', 0.00000, 0.00001,0.00000,  55.00,  66.00,  66.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9314,  9325,'1 ', 0.00154, 0.01627,0.24670, 720.00, 860.00, 860.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9325,  9323,'1 ', 0.00000, 0.00001,0.00000, 720.00, 860.00, 860.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9332,  9335,'1 ', 0.00221, 0.01389,0.00386, 215.00, 258.00, 258.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9355,  9356,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9362,  9357,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9359,  9358,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9360,  9358,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9411,  9367,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9442,  9367,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9493,  9367,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9372,  9377,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9372,  9384,'1 ', 0.00757, 0.04863,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9450,  9372,'1 ', 0.00063, 0.00280,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9458,  9372,'1 ', 0.02704, 0.14885,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9882,  9372,'1 ', 0.02508, 0.16114,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9423,  9384,'1 ', 0.00390, 0.03000,0.00470, 232.00, 265.00, 311.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9470,  9384,'1 ', 0.00520, 0.03950,0.00610, 232.00, 265.00, 311.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9470,  9384,'2 ', 0.00520, 0.03950,0.00610, 232.00, 265.00, 311.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9450,  9389,'1 ', 0.00345, 0.02378,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9882,  9389,'1 ', 0.01860, 0.06600,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10037,  9389,'1 ', 0.01984, 0.26639,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9390,  9395,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9424,  9390,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9390,  9432,'1 ', 0.03118, 0.04452,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9503,  9390,'1 ', 0.51575, 0.53485,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9398,  9480,'1 ', 0.00130, 0.01500,0.25970,1395.00,1623.00,1870.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9398, 11123,'1 ', 0.00120, 0.01420,0.24520,1395.00,1623.00,1870.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9401,  9417,'1 ', 0.01378, 0.09390,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9401,  9439,'1 ', 0.17156, 1.01430,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9401,  9458,'1 ', 0.01222, 0.08328,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9409,  9485,'1 ', 0.00001, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9417,  9439,'1 ', 0.03020, 0.14200,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9417,  9882,'1 ', 0.02030, 0.09750,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9458,  9423,'1 ', 0.00510, 0.03940,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9426,  9503,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9432,  9431,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9503,  9432,'1 ', 0.09691, 0.23455,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9439, 11265,'1 ', 0.04910, 0.15040,0.02306, 127.00, 132.00, 206.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9440,  9485,'1 ', 0.00001, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9882,  9450,'1 ', 0.01375, 0.08911,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9882,  9458,'1 ', 0.01617, 0.09276,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9459,  9485,'1 ', 0.00001, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9462,  9480,'1 ', 0.00070, 0.00850,0.14800,1395.00,1623.00,1870.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9462,  9928,'1 ', 0.00074, 0.01310,0.24700,1720.00,1890.00,2169.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9462, 10408,'1 ', 0.00132, 0.02285,0.40000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9462, 10421,'1 ', 0.00039, 0.00696,0.11748,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11328,  9470,'1 ', 0.02532, 0.13992,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9693,  9480,'1 ', 0.00025, 0.00377,1.14100,2437.00,2673.00,3028.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9485,  9503,'1 ', 0.78484, 1.62825,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9497, 10416,'1 ', 0.01307, 0.05795,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9508,  9514,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9512,  9514,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9532,  9514,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9514,  9559,'1 ', 0.00156, 0.00665,0.22000, 154.00, 239.00, 387.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9559,  9514,'2 ', 0.00145, 0.00620,0.22000, 154.00, 239.00, 387.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9559,  9514,'3 ', 0.00151, 0.00642,0.22000, 154.00, 239.00, 387.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9514,  9559,'4 ', 0.00146, 0.00621,0.22000, 154.00, 239.00, 387.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9514,  9559,'5 ', 0.00162, 0.00700,0.22000, 154.00, 239.00, 387.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9514,  9559,'6 ', 0.00159, 0.00688,0.22000, 154.00, 239.00, 387.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9514,  9682,'1 ', 0.00101, 0.02976,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9514,  9682,'2 ', 0.00111, 0.00539,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9514,  9898,'1 ', 0.00081, 0.00358,0.12500, 154.00, 239.00, 387.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9514,  9898,'2 ', 0.00080, 0.00349,0.12200, 154.00, 239.00, 387.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9514,  9898,'3 ', 0.00044, 0.00191,0.27200, 308.00, 478.00, 645.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9514,  9898,'4 ', 0.00035, 0.00166,0.26500, 308.00, 478.00, 645.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9534, 10018,'1 ', 0.00007, 0.00036,0.32000, 584.00, 635.00, 635.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9535,  9833,'1 ', 0.00017, 0.00253,0.37200, 584.00, 635.00, 635.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9543,  9833,'1 ', 0.00022, 0.00473,0.10700,1703.00,1890.00,2401.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9838,  9543,'1 ', 0.00036, 0.00456,0.08600,1493.00,1680.00,1901.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9838,  9543,'2 ', 0.00036, 0.00456,0.08600,1493.00,1680.00,1901.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9543, 11343,'1 ', 0.00002, 0.00020,0.00400,1367.00,1558.00,1808.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9699,  9545,'1 ', 0.00037, 0.00829,0.18300,1720.00,1890.00,2401.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9545,  9928,'1 ', 0.00032, 0.00695,0.16000,1703.00,1890.00,2401.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11348,  9545,'1 ', 0.00010, 0.00100,0.00000,1400.00,1600.00,1800.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9850,  9553,'1 ', 0.00160, 0.01950,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9570,  9824,'1 ', 0.00135, 0.00586,0.18300, 154.00, 239.00, 387.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9571,  9824,'1 ', 0.00135, 0.00586,0.18300, 154.00, 239.00, 387.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9576,  9574,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9576,  9610,'1 ', 0.00032, 0.00181,1.30000, 676.00, 772.00,1021.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9576,  9610,'2 ', 0.00032, 0.00181,1.30000, 676.00, 772.00,1021.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9576,  9852,'1 ', 0.00036, 0.00788,0.16300,1720.00,1976.00,2265.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9576,  9853,'1 ', 0.00036, 0.00788,0.16300,1720.00,1976.00,2265.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9576,  9953,'1 ', 0.00003, 0.00032,0.02000,1771.00,1975.00,2265.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10332,  9576,'1 ', 0.00067, 0.00367,0.00000, 630.00, 923.00,1491.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9595,  9594,'1 ', 0.00000, 0.04560,0.00000, 226.00, 317.00, 342.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9594,  9618,'1 ', 0.00034, 0.00496,0.00100, 321.00, 384.00, 472.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9595,  9619,'1 ', 0.00034, 0.00496,0.00100, 273.00, 354.00, 425.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9682,  9600,'1 ', 0.00171, 0.00822,0.39900, 207.00, 314.00, 396.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9606,  9607,'1 ', 0.03270, 0.18310,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9682,  9606,'1 ', 0.00362, 0.01779,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9682,  9607,'1 ', 0.00331, 0.01649,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9610,  9904,'1 ', 0.00032, 0.00181,1.30000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9610,  9904,'2 ', 0.00032, 0.00181,1.30000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9618,  9969,'1 ', 0.00000, 0.00001,0.00000, 284.00, 397.00, 417.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9619,  9970,'1 ', 0.00000, 0.00001,0.00000, 284.00, 397.00, 417.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9662,  9623,'1 ', 0.00010, 0.00100,0.10000, 203.00, 284.00, 358.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9663,  9623,'1 ', 0.00010, 0.00100,0.10000, 203.00, 284.00, 358.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9664,  9623,'1 ', 0.00010, 0.00100,0.10000, 203.00, 284.00, 358.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9666,  9623,'1 ', 0.00010, 0.00100,0.10000, 203.00, 284.00, 358.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9668,  9623,'1 ', 0.00010, 0.00100,0.10000, 203.00, 284.00, 358.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9670,  9623,'1 ', 0.00010, 0.00100,0.10000, 203.00, 284.00, 358.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9674,  9623,'1 ', 0.00010, 0.00100,0.10000, 203.00, 284.00, 358.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9637,  9639,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9676,  9637,'1 ', 0.00010, 0.00100,0.10000, 203.00, 284.00, 358.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9737,  9643,'1 ', 0.00009, 0.00043,0.36200, 660.00, 818.00,1194.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9643, 10011,'1 ', 0.00019, 0.00087,0.77000, 335.00, 670.00,1219.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9737,  9644,'1 ', 0.00009, 0.00044,0.34600, 660.00, 818.00,1194.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9644, 10011,'1 ', 0.00019, 0.00087,0.77000, 335.00, 670.00,1219.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9737,  9645,'1 ', 0.00009, 0.00041,0.32800, 396.00, 645.00,1062.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9645, 11501,'1 ', 0.00033, 0.00160,1.41000, 538.00, 621.00,1476.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9737,  9658,'1 ', 0.00009, 0.00044,0.34600, 396.00, 645.00,1062.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9658, 11501,'1 ', 0.00033, 0.00160,1.41000, 538.00, 621.00,1476.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9682,  9679,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9986,  9682,'1 ', 0.00036, 0.00142,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9987,  9682,'1 ', 0.00034, 0.00140,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9693,  9852,'1 ', 0.00060, 0.01484,0.29820,1839.00,2606.00,3400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9862,  9693,'1 ', 0.00020, 0.00564,0.11280,1720.00,2214.00,2657.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9862,  9693,'2 ', 0.00020, 0.00564,0.11280,1720.00,2214.00,2657.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9693, 10030,'1 ', 0.00030, 0.00746,0.14920,1839.00,2606.00,3400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9953,  9699,'1 ', 0.00019, 0.00408,0.09100,1720.00,2214.00,2657.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9704,  9838,'1 ', 0.00018, 0.00402,0.08900,1720.00,2214.00,2657.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9953,  9704,'1 ', 0.00019, 0.00408,0.09100,1720.00,1890.00,2401.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9838,  9708,'1 ', 0.00018, 0.00425,0.08500,1720.00,2214.00,2657.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9953,  9708,'1 ', 0.00019, 0.00432,0.08500,1720.00,1890.00,2401.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9838,  9712,'1 ', 0.00018, 0.00425,0.08500,1720.00,1890.00,2401.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9953,  9712,'1 ', 0.00019, 0.00432,0.08500,1720.00,1890.00,2401.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9737,  9733,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9737,  9777,'1 ', 0.00017, 0.03096,0.68400, 584.00, 762.00,1117.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9737,  9781,'1 ', 0.00017, 0.03096,0.68400, 584.00, 762.00,1117.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9737,  9904,'1 ', 0.00030, 0.00180,1.24000, 661.00, 758.00,10810.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9737,  9904,'2 ', 0.00030, 0.00180,1.35000, 694.00, 791.00,1097.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9737,  9904,'3 ', 0.00030, 0.00180,1.24000, 661.00, 758.00,1081.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9737, 11724,'1 ', 0.00030, 0.00150,0.60000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9737, 11727,'1 ', 0.00030, 0.00150,0.60000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9812,  9738,'1 ', 0.00010, 0.00050,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9811,  9739,'1 ', 0.00010, 0.00050,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9821,  9746,'1 ', 0.00010, 0.00050,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9749,  9768,'1 ', 0.00010, 0.00097,0.01900, 919.00,1010.00,1283.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9749,  9774,'1 ', 0.00010, 0.00097,0.01900, 485.00, 721.00,1079.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9802,  9754,'1 ', 0.00189, 0.00865,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9777,  9768,'1 ', 0.00057, 0.00315,2.24000, 434.00, 645.00, 965.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9771, 11730,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9774,  9781,'1 ', 0.00057, 0.00315,2.24000, 434.00, 645.00, 965.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9793,  9802,'1 ', 0.00019, 0.00077,0.03500, 255.00, 305.00, 320.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9797,  9802,'1 ', 0.00018, 0.00087,0.03500, 215.00, 301.00, 409.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9802,  9799,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9802,  9993,'1 ', 0.00250, 0.05700,0.40700, 154.00, 239.00, 387.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9802,  9993,'2 ', 0.00246, 0.05689,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9811,  9812,'1 ', 0.00002, 0.00008,0.00300, 110.00, 155.00, 195.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9812,  9824,'1 ', 0.00389, 0.01570,0.43600, 145.00, 213.00, 366.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9812,  9824,'2 ', 0.00371, 0.01610,0.41700, 145.00, 213.00, 366.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10214,  9824,'1 ', 0.00188, 0.00901,0.43800, 251.00, 359.00, 483.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10372,  9824,'1 ', 0.00222, 0.01509,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9833,  9928,'1 ', 0.00010, 0.00222,0.05300,1703.00,2214.00,2657.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9833, 10018,'1 ', 0.00011, 0.00217,0.05200, 653.00, 710.00, 710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9862,  9838,'1 ', 0.00069, 0.01874,0.37500,1720.00,2214.00,2657.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10028,  9838,'1 ', 0.00021, 0.00564,0.11300,1720.00,2214.00,2657.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10030,  9853,'1 ', 0.00028, 0.00738,0.14900,1839.00,2606.00,3105.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9862,  9878,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9878,  9862,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9862, 10028,'1 ', 0.00048, 0.01310,0.26200,1720.00,2214.00,2657.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9862, 11123,'1 ', 0.00194, 0.02007,0.32563,1331.00,1538.00,1724.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9862, 11134,'1 ', 0.00199, 0.02058,0.33400,1784.00,2087.00,2087.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9882,  9950,'1 ', 0.18970, 0.34030,0.00490,  41.00,  44.00,  51.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9882, 11091,'1 ', 0.03337, 0.18321,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9882, 11261,'1 ', 0.10242, 0.39456,0.02818, 116.00, 120.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9898,  9993,'1 ', 0.00012, 0.05156,0.08900, 308.00, 478.00, 602.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9898,  9993,'2 ', 0.00008, 0.05136,0.05500, 308.00, 478.00, 602.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9904,  9903,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9911,  9993,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9913,  9993,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9918,  9917,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9918,  9920,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9918,  9921,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9924, 11709,'1 ', 0.00010, 0.00100,0.25000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9926,  9928,'1 ', 0.00032, 0.02077,0.00000, 503.00, 699.00, 930.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9926,  9928,'2 ', 0.00032, 0.02077,0.00000, 503.00, 699.00, 930.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9928, 11313,'1 ', 0.00014, 0.00250,0.05000,1703.00,2185.00,2566.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9928, 11316,'1 ', 0.00014, 0.00250,0.05000,1135.00,1601.00,2270.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9943, 11295,'1 ', 0.00442, 0.02826,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11303,  9943,'1 ', 0.13039, 0.89027,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11328,  9945,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9950,  9948,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9953,  9951,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9953,  9952,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9953,  9972,'1 ', 0.00044, 0.00207,1.63000, 426.00, 620.00, 830.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9953, 10011,'1 ', 0.00080, 0.00372,0.00000, 731.00, 818.00,1219.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9953, 10011,'2 ', 0.00080, 0.00372,0.00000, 731.00, 818.00,1219.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10077,  9953,'1 ', 0.00110, 0.00440,3.00000, 749.00, 853.00,1661.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10008, 10009,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10025, 11295,'1 ', 0.00205, 0.01243,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10025, 11303,'1 ', 0.00135, 0.00835,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10046, 10039,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10046, 10040,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10307, 10046,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10352, 10046,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10390, 10046,'1 ', 0.03900, 0.09900,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10390, 10046,'2 ', 0.15285, 0.33680,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10063, 10055,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10063, 10056,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10063, 10057,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10063, 10059,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10063, 10061,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10242, 10063,'1 ', 0.01000, 0.63069,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10291, 10063,'1 ', 0.01000, 1.41574,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10063, 10359,'1 ', 0.00262, 0.00564,0.18500, 233.00, 289.00, 364.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10063, 10359,'2 ', 0.00266, 0.00571,0.17670, 233.00, 289.00, 364.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10242, 10069,'1 ', 0.00330, 0.01500,0.52800, 185.00, 243.00, 297.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10390, 10073,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10087, 10094,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10087, 10096,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10120, 10087,'1 ', 0.00450, 0.03300,0.01000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10130, 10087,'1 ', 0.00442, 0.03309,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10087, 10218,'1 ', 0.01000, 0.72489,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10230, 10087,'1 ', 0.00096, 0.00550,0.11980, 216.00, 311.00, 424.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10242, 10087,'1 ', 0.00110, 0.00480,0.16900, 219.00, 280.00, 364.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10242, 10087,'2 ', 0.00110, 0.00480,0.16900, 219.00, 280.00, 364.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10087, 10359,'1 ', 0.00200, 0.05000,0.00000, 230.00, 273.00, 371.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10231, 10094,'1 ', 0.01000, 0.80024,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10096, 10362,'1 ', 0.02900, 0.31830,0.29900,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10103, 10109,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10153, 10105,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10390, 10107,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10132, 10109,'1 ', 0.71456, 1.45999,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10153, 10109,'1 ', 0.71334, 1.51709,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10109, 10223,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10375, 10109,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10118, 10120,'1 ', 0.00010, 0.00089,0.00030, 297.00, 327.00, 379.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10118, 10338,'1 ', 0.00010, 0.00130,0.00040, 294.00, 324.00, 375.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10120, 10121,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10120, 10122,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10120, 10123,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10120, 10124,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10130, 10338,'1 ', 0.00010, 0.00130,0.00000, 447.00, 499.00, 572.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10132, 10141,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10132, 10153,'1 ', 0.12734, 0.55027,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10132, 10153,'2 ', 0.14947, 0.48282,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10132, 10159,'1 ', 0.06180, 0.93095,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10132, 10219,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10243, 10132,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10132, 10378,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10390, 10132,'1 ', 0.63150, 1.46931,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10153, 10221,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10245, 10153,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10309, 10153,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10354, 10153,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10153, 10380,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10390, 10153,'1 ', 0.30119, 0.68990,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10157, 10159,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10247, 10157,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10280, 10162,'1 ', 0.00268, 0.03901,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10281, 10162,'1 ', 0.00432, 0.03377,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10291, 10162,'1 ', 0.00535, 0.07439,0.03090, 478.00, 531.00, 636.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10162, 10320,'1 ', 0.00689, 0.08064,0.01000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10162, 10320,'2 ', 0.00541, 0.07760,0.02570,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10162, 10320,'3 ', 0.00430, 0.06790,0.01000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10175, 10390,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10177, 10179,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10185, 10189,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10196, 10185,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10289, 10185,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10185, 10396,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10287, 10196,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10338, 10218,'1 ', 0.00250, 0.01030,0.54200, 228.00, 317.00, 518.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10338, 10218,'2 ', 0.00250, 0.01030,0.54200, 228.00, 317.00, 518.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10363, 10218,'1 ', 0.01497, 0.39794,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10242, 10230,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10242, 10231,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10280, 10242,'1 ', 0.00334, 0.04694,0.00000, 389.00, 555.00, 636.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10291, 10242,'1 ', 0.00530, 0.03040,0.00860, 263.00, 303.00, 339.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10291, 10242,'2 ', 0.00530, 0.03040,0.00860, 263.00, 303.00, 339.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10291, 10242,'3 ', 0.01000, 0.40563,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10348, 10242,'1 ', 0.00253, 0.02130,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10242, 10364,'1 ', 0.28772, 1.29787,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10249, 10390,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10256, 10257,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10257, 10258,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10257, 10280,'1 ', 0.00241, 0.01087,0.38300, 215.00, 281.00, 371.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10257, 10280,'2 ', 0.00120, 0.00530,0.76200, 430.00, 555.00, 636.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10257, 10280,'3 ', 0.00120, 0.00530,0.76200, 430.00, 555.00, 636.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10264, 10291,'1 ', 0.06017, 1.05500,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10264, 10348,'1 ', 0.00147, 0.01239,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10280, 10277,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10280, 10278,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10280, 10279,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10280, 10291,'1 ', 0.00384, 0.03650,0.01100, 504.00, 504.00, 504.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10280, 10291,'2 ', 0.00384, 0.03650,0.01100, 560.00, 560.00, 560.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10281, 10283,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10285, 10390,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10291, 10348,'1 ', 0.00710, 0.26873,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10311, 10390,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10317, 10314,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10315, 10319,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10317, 10319,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10317, 10320,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10320, 10322,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10332, 10336,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10356, 10390,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10359, 10362,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10359, 10363,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10359, 10364,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10359, 10365,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10359, 10366,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10359, 10369,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10359, 10370,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10372, 10374,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10377, 10378,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10379, 10380,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10390, 10389,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10521, 10402,'1 ', 0.01240, 0.10550,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10549, 10402,'1 ', 0.09118, 0.26545,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10402, 10688,'1 ', 0.13108, 0.36393,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10463, 10407,'1 ', 0.01390, 0.11040,0.01590, 120.00, 164.00, 174.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10911, 10407,'1 ', 0.06460, 0.19262,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10407, 11554,'1 ', 0.03447, 0.09840,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10421, 10408,'1 ', 0.00091, 0.01624,0.27410,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10408, 10442,'1 ', 0.00180, 0.02640,0.35120,1207.00,1404.00,1703.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11365, 10408,'1 ', 0.00389, 0.06723,1.17300,1836.00,2125.00,2470.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10423, 11319,'1 ', 0.00180, 0.02070,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10430, 10453,'1 ', 0.00064, 0.00495,0.01200,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10430, 10499,'1 ', 0.06200, 0.18220,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10565, 10430,'1 ', 0.04110, 0.35380,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11113, 10430,'1 ', 0.07406, 0.41372,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10603, 10435,'1 ', 0.00740, 0.05820,0.00840, 129.00, 172.00, 240.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10435, 10666,'1 ', 0.02393, 0.06083,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10435, 10748,'1 ', 0.04197, 0.18431,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10499, 10441,'1 ', 0.07838, 0.42446,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10441, 10527,'1 ', 0.00699, 0.04784,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10441, 10549,'1 ', 0.04533, 0.14972,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10872, 10441,'1 ', 0.03632, 0.15042,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10442, 10561,'1 ', 0.00220, 0.02840,0.47760,1434.00,1745.00,1972.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10892, 10442,'1 ', 0.00220, 0.03788,0.66300,1836.00,2125.00,2470.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11336, 10442,'1 ', 0.00142, 0.01729,0.28274,1221.00,1404.00,1764.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10449, 10453,'1 ', 0.00300, 0.02860,0.00450,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10554, 10458,'1 ', 0.06152, 0.14327,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10565, 10458,'1 ', 0.00117, 0.00397,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10458, 11739,'1 ', 0.00001, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10521, 10463,'1 ', 0.08648, 0.25795,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10549, 10463,'1 ', 0.01944, 0.07680,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10488, 10480,'1 ', 0.03075, 0.12359,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10480, 10574,'1 ', 0.02230, 0.06550,0.00740,  80.00, 110.00, 132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10481, 10518,'1 ', 0.01080, 0.09300,0.18210, 416.00, 476.00, 612.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10612, 10481,'1 ', 0.00020, 0.00190,0.00370, 476.00, 576.00, 668.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10481, 11715,'1 ', 0.00001, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10488, 10549,'1 ', 0.03247, 0.09340,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10488, 10554,'1 ', 0.02750, 0.05700,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10488, 10574,'1 ', 0.01350, 0.03880,0.00490, 108.00, 129.00, 146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10565, 10499,'1 ', 0.04376, 0.17373,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10502, 10507,'1 ', 0.06280, 0.24800,0.01020,  60.00,  74.00,  80.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11478, 10502,'1 ', 0.01550, 0.05080,0.00620,  96.00, 123.00, 150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11521, 10502,'1 ', 0.05684, 0.22637,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10507, 10516,'1 ', 0.00310, 0.02680,0.00400, 287.00, 333.00, 388.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10507, 11478,'1 ', 0.00370, 0.02310,0.00200, 221.00, 255.00, 285.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10516, 11478,'1 ', 0.00220, 0.01870,0.00250, 287.00, 333.00, 383.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10518, 10600,'1 ', 0.01160, 0.08040,0.15100, 430.00, 494.00, 550.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10521, 11675,'1 ', 0.10721, 0.28782,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10527, 10595,'1 ', 0.02829, 0.17523,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10549, 10574,'1 ', 0.01910, 0.05460,0.00690, 108.00, 128.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10554, 11712,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10561, 10609,'1 ', 0.00170, 0.02740,0.27950,1195.00,1291.00,1485.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10936, 10561,'1 ', 0.00210, 0.03170,0.54780, 803.00,1027.00,1606.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10563, 10612,'1 ', 0.00064, 0.06190,0.12390, 474.00, 574.00, 665.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10600, 10578,'1 ', 0.00460, 0.04450,0.08900, 476.00, 576.00, 668.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11441, 10578,'1 ', 0.00270, 0.02620,0.05240, 474.00, 574.00, 665.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10728, 10581,'1 ', 0.00333, 0.02650,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11425, 10585,'1 ', 0.00204, 0.02322,0.36700,1301.00,1501.00,1685.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11571, 10585,'1 ', 0.00270, 0.03190,0.49750,1301.00,1501.00,1685.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10911, 10595,'1 ', 0.02910, 0.08230,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10595, 11569,'1 ', 0.06194, 0.28099,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10597, 11719,'1 ', 0.00100, 0.01000,0.50000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10600, 10661,'1 ', 0.00190, 0.01810,0.03640, 476.00, 576.00, 668.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10603, 10681,'1 ', 0.00729, 0.05311,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10609, 10611,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10609, 11721,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10612, 10613,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10616, 10622,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10616, 10659,'1 ', 0.00710, 0.06890,0.13780, 556.00, 637.00, 637.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10616, 10659,'2 ', 0.00710, 0.06890,0.13780, 556.00, 637.00, 637.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10624, 10645,'1 ', 0.03116, 0.08661,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10666, 10624,'1 ', 0.07946, 0.15584,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10639, 10643,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10659, 10643,'1 ', 0.00043, 0.34801,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10690, 10643,'1 ', 0.00074, 0.00347,0.88892, 432.00, 477.00, 491.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10645, 10648,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10645, 10688,'1 ', 0.04401, 0.12218,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10659, 10661,'1 ', 0.00000, 0.00100,0.00000, 621.00, 688.00, 841.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10690, 10659,'1 ', 0.00300, 0.02960,0.00000, 556.00, 637.00, 637.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10690, 10659,'2 ', 0.00300, 0.02960,0.00000, 556.00, 637.00, 637.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10666, 10681,'1 ', 0.00000, 0.00100,0.00000, 524.00, 611.00, 893.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10688, 10666,'1 ', 0.06742, 0.19044,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10706, 10666,'1 ', 0.01499, 0.06961,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10748, 10666,'1 ', 0.02781, 0.15331,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11453, 10666,'1 ', 0.03070, 0.17560,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10740, 10690,'1 ', 0.00180, 0.01790,0.03500, 556.00, 644.00, 746.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10740, 10690,'2 ', 0.00180, 0.01780,0.03490, 556.00, 644.00, 746.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10706, 10705,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10706, 10709,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10706, 10710,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10706, 10711,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10728, 10706,'1 ', 0.01278, 0.06079,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10764, 10706,'1 ', 0.01105, 0.05424,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10728, 10726,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10726, 10737,'1 ', 0.02208, 0.07893,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10728, 10729,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11453, 10728,'1 ', 0.00669, 0.03392,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10728, 11696,'1 ', 0.02026, 0.09691,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10775, 10737,'1 ', 0.01220, 0.03220,0.00450, 129.00, 148.00, 160.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10911, 10737,'1 ', 0.06093, 0.22396,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11554, 10737,'1 ', 0.02954, 0.07557,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11588, 10737,'1 ', 0.00240, 0.01880,0.00270, 225.00, 247.00, 283.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11636, 10737,'1 ', 0.00180, 0.01050,0.00160, 119.00, 143.00, 159.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11675, 10737,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11438, 10740,'1 ', 0.00040, 0.00500,0.01020, 548.00, 649.00, 789.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11438, 10740,'2 ', 0.00040, 0.00490,0.01000, 548.00, 649.00, 789.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10740, 11702,'1 ', 0.00150, 0.02505,0.01357, 556.00, 643.00, 737.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11453, 10748,'1 ', 0.00190, 0.02020,0.00280, 234.00, 263.00, 319.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11453, 10748,'2 ', 0.00170, 0.01740,0.00280, 234.00, 263.00, 319.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11460, 10764,'1 ', 0.00190, 0.01990,0.00300, 234.00, 263.00, 319.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11460, 10764,'2 ', 0.00190, 0.01990,0.00300, 234.00, 263.00, 319.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11460, 10764,'3 ', 0.00180, 0.01820,0.00280, 233.00, 253.00, 319.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10774, 10775,'1 ', 0.01000, 0.70714,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11569, 10774,'1 ', 0.01580, 0.06950,0.00870, 145.00, 151.00, 185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11645, 10774,'1 ', 0.00627, 1.14959,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11675, 10774,'1 ', 0.00850, 0.03370,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11554, 10775,'1 ', 0.02070, 0.05500,0.00760, 129.00, 148.00, 160.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11645, 10775,'1 ', 0.07221, 1.31231,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10776, 10831,'1 ', 0.00110, 0.01760,0.17750,1032.00,1271.00,1562.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10776, 11023,'1 ', 0.00000, 0.00100,0.00800, 994.00,1109.00,1271.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10783, 10946,'1 ', 0.05030, 0.15760,0.01870, 101.00, 105.00, 131.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10783, 10966,'1 ', 0.01680, 0.05970,0.00760, 116.00, 120.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10786, 10794,'1 ', 0.00000, 0.00100,0.00000, 200.00, 217.00, 239.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10878, 10786,'1 ', 0.00289, 0.01335,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10951, 10786,'1 ', 0.04264, 0.23337,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11401, 10794,'1 ', 0.00176, 0.01341,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11006, 10798,'1 ', 0.05130, 0.10800,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11011, 10798,'1 ', 0.07476, 0.11547,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10799, 10852,'1 ', 0.00419, 0.01147,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10799, 10920,'1 ', 0.00390, 0.01140,0.00130, 106.00, 114.00, 134.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10946, 10799,'1 ', 0.07410, 0.21620,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10799, 11036,'1 ', 0.05372, 0.15772,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10806, 10810,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10806, 10952,'1 ', 0.03708, 0.11703,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10991, 10806,'1 ', 0.02812, 0.08230,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10806, 11036,'1 ', 0.03544, 0.10270,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10818, 10817,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10818, 10858,'1 ', 0.03209, 0.08762,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11036, 10818,'1 ', 0.02815, 0.08210,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10819, 10822,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10842, 10819,'1 ', 0.03679, 0.11009,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10819, 10966,'1 ', 0.01859, 0.06091,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10878, 10825,'1 ', 0.03303, 0.14391,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10825, 11689,'1 ', 0.00001, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10825, 11692,'1 ', 0.00001, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10831, 10833,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10892, 10831,'1 ', 0.00257, 0.02694,0.40300,1301.00,1501.00,1685.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10892, 10831,'2 ', 0.00259, 0.02685,0.40300,1301.00,1501.00,1685.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11035, 10831,'1 ', 0.00100, 0.01410,0.24970,1671.00,1931.00,2211.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11057, 10831,'1 ', 0.00074, 0.01210,0.11888,1032.00,1284.00,1434.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10831, 11544,'1 ', 0.00324, 0.03387,0.50600,1301.00,1501.00,1685.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10831, 11544,'2 ', 0.00325, 0.03376,0.50600,1301.00,1501.00,1685.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10833, 10881,'1 ', 0.00060, 0.00960,0.10060,1032.00,1284.00,1434.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10842, 10884,'1 ', 0.01040, 0.05877,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10842, 10911,'1 ', 0.02216, 0.10107,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10842, 10925,'1 ', 0.03007, 0.09269,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10842, 10946,'1 ', 0.03450, 0.10109,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10842, 11050,'1 ', 0.00804, 0.03607,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10852, 10855,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10946, 10852,'1 ', 0.07246, 0.23395,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10858, 10866,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10858, 11006,'1 ', 0.05279, 0.08643,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10858, 11011,'1 ', 0.05279, 0.08643,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10858, 11016,'1 ', 0.00230, 0.01360,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10858, 11021,'1 ', 0.00230, 0.01360,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10858, 11521,'1 ', 0.09250, 0.28919,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10952, 10872,'1 ', 0.03887, 0.24988,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11055, 10872,'1 ', 0.03069, 0.19026,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11016, 10878,'1 ', 0.01246, 0.07620,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11021, 10878,'1 ', 0.02274, 0.14036,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10882, 10881,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10882, 10936,'1 ', 0.00028, 0.00416,0.07364,1434.00,1434.00,1434.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10884, 11050,'1 ', 0.00243, 0.01287,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10884, 11055,'1 ', 0.00529, 0.03831,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10892, 10890,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11170, 10892,'1 ', 0.00410, 0.04230,0.68660,1331.00,1538.00,1724.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10892, 11330,'1 ', 0.00251, 0.03563,0.59200,1411.00,1434.00,1912.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10892, 11365,'1 ', 0.00003, 0.00067,0.01500,1434.00,1792.00,2390.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10901, 10988,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10903, 10991,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10905, 10991,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10936, 10908,'1 ', 0.00055, 0.00802,0.20993, 940.00,1562.00,1912.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10959, 10908,'1 ', 0.00104, 0.01547,0.26680,1207.00,1326.00,1685.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10911, 10925,'1 ', 0.00625, 0.01674,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10911, 11554,'1 ', 0.16112, 2.38917,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11036, 10920,'1 ', 0.04951, 0.14726,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10925, 10930,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10925, 10932,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10925, 10966,'1 ', 0.03511, 0.17343,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10925, 11055,'1 ', 0.01197, 0.06018,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10946, 10945,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10946, 10966,'1 ', 0.06117, 0.18568,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11006, 10951,'1 ', 0.03684, 0.10159,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11011, 10951,'1 ', 0.07440, 0.11260,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10991, 10952,'1 ', 0.02450, 0.07234,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11050, 10952,'1 ', 0.03006, 0.08696,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10959, 10963,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11057, 10959,'1 ', 0.00050, 0.00670,0.11650,1200.00,1326.00,1685.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11057, 10959,'2 ', 0.00050, 0.00670,0.11650,1200.00,1326.00,1685.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10966, 10977,'1 ', 0.00061, 0.00231,0.05782, 209.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10966, 10977,'2 ', 0.00061, 0.00231,0.05782, 209.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11050, 10966,'1 ', 0.04079, 0.22788,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11241, 10988,'1 ', 0.01610, 0.10810,0.20133, 440.00, 505.00, 560.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11241, 10988,'2 ', 0.01590, 0.10520,0.20633, 439.00, 505.00, 560.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10988, 11384,'1 ', 0.03154, 0.21110,0.00000, 321.00, 353.00, 449.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10988, 11384,'2 ', 0.03154, 0.21110,0.00000, 321.00, 353.00, 449.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10991, 10999,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
10991, 11116,'1 ', 0.02874, 0.08449,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11016, 11021,'1 ', 0.07540, 1.04660,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11035, 11023,'1 ', 0.00013, 0.00187,0.03300,1671.00,1931.00,2211.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11057, 11023,'1 ', 0.00040, 0.00590,0.05890,1200.00,1396.00,1396.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11057, 11023,'2 ', 0.00031, 0.00449,0.07700,1670.00,1912.00,1912.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11330, 11023,'1 ', 0.00010, 0.00100,0.30000,1313.00,1434.00,1912.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11036, 11041,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11036, 11043,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11365, 11057,'1 ', 0.00120, 0.03010,0.61300,1434.00,1792.00,1912.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11068, 11074,'1 ', 0.00170, 0.00880,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11068, 11091,'1 ', 0.00180, 0.00870,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11068, 11178,'1 ', 0.00723, 0.02438,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11068, 11203,'1 ', 0.00654, 0.05883,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11068, 11223,'1 ', 0.00343, 0.05062,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11178, 11074,'1 ', 0.00553, 0.01558,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11192, 11079,'1 ', 0.00260, 0.00960,0.00120, 116.00, 120.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11079, 11261,'1 ', 0.00040, 0.00230,0.00031, 199.00, 199.00, 199.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11083, 11082,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11083, 11170,'1 ', 0.00081, 0.01491,0.26490,1204.00,1469.00,1724.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11083, 11210,'1 ', 0.00039, 0.00579,0.09964,1242.00,1386.00,1589.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11085, 11150,'1 ', 0.02680, 0.08520,0.00996, 106.00, 114.00, 134.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11085, 11259,'1 ', 0.01680, 0.08190,0.01073, 186.00, 214.00, 237.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11091, 11090,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11221, 11091,'1 ', 0.00285, 0.01380,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11097, 11098,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11097, 11102,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11098, 11186,'1 ', 0.01573, 0.09982,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11106, 11113,'1 ', 0.01500, 0.04626,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11253, 11106,'1 ', 0.06371, 0.19463,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11253, 11113,'1 ', 0.09914, 0.31095,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11116, 11115,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11120, 11277,'1 ', 0.00820, 0.02310,0.00288, 110.00, 128.00, 140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11123, 11126,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11123, 11134,'1 ', 0.00005, 0.00051,0.00830,1784.00,2087.00,2087.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11161, 11123,'1 ', 0.00127, 0.01310,0.21300,1204.00,1469.00,1724.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11170, 11123,'1 ', 0.00128, 0.01320,0.21400,1331.00,1538.00,1724.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11123, 11336,'1 ', 0.00116, 0.01845,0.31498,1147.00,1403.00,1840.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11135, 11148,'1 ', 0.00790, 0.03110,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11221, 11135,'1 ', 0.01109, 0.04895,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11135, 11230,'1 ', 0.01791, 0.13127,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11203, 11148,'1 ', 0.00810, 0.02750,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11221, 11148,'1 ', 0.00220, 0.01360,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11223, 11148,'1 ', 0.00110, 0.00980,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11253, 11148,'1 ', 0.03973, 0.12217,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11150, 11277,'1 ', 0.01960, 0.05823,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11286, 11150,'1 ', 0.04786, 0.14109,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11161, 11170,'1 ', 0.00000, 0.00011,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11161, 11336,'1 ', 0.00140, 0.01685,0.27800,1221.00,1386.00,1589.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11161, 11365,'1 ', 0.00163, 0.03877,0.78800,1487.00,1792.00,1912.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11178, 11192,'1 ', 0.00440, 0.01360,0.00157, 116.00, 120.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11178, 11196,'1 ', 0.00420, 0.01290,0.00150, 116.00, 120.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11178, 11221,'1 ', 0.01030, 0.08800,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11178, 11253,'1 ', 0.03539, 0.10299,0.00000, 106.00, 114.00, 134.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11178, 11253,'2 ', 0.01230, 0.10640,0.01305, 241.00, 265.00, 318.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11178, 11265,'1 ', 0.00360, 0.03200,0.00433, 255.00, 294.00, 333.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11184, 11186,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11221, 11184,'1 ', 0.00601, 0.02972,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11184, 11259,'1 ', 0.00920, 0.04510,0.00590, 182.00, 197.00, 237.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11184, 11277,'1 ', 0.07232, 0.26960,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11192, 11196,'1 ', 0.01000, 1.21507,0.00000, 999.00, 999.00, 999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11196, 11265,'1 ', 0.00290, 0.01180,0.00148, 116.00, 120.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11203, 11253,'1 ', 0.04152, 0.13375,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11208, 11271,'1 ', 0.00620, 0.03180,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11208, 11277,'1 ', 0.01365, 0.05373,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11286, 11208,'1 ', 0.06240, 0.15185,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11223, 11221,'1 ', 0.00330, 0.01780,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11221, 11265,'1 ', 0.01020, 0.08790,0.01116, 241.00, 265.00, 318.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11223, 11226,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11230, 11253,'1 ', 0.00684, 0.04345,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11241, 11234,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11241, 11242,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11253, 11277,'1 ', 0.03369, 0.09952,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11271, 11277,'1 ', 0.00810, 0.02350,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11277, 11282,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11286, 11285,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11287, 11286,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11295, 11291,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11303, 11295,'1 ', 0.01146, 0.20329,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11298, 11328,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11303, 11306,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11308, 11309,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11310, 11311,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11743, 11313,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11743, 11316,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11319, 11328,'1 ', 0.00732, 0.04680,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11328, 11327,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11372, 11359,'1 ', 0.00044, 0.01255,6.17000,3975.00,3975.00,5300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11372, 11693,'1 ', 0.00020, 0.00510,2.41000,4000.00,4000.00,4000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11395, 11379,'1 ', 0.00057, 0.00856,0.03400, 936.00,1048.00,1348.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11395, 11382,'1 ', 0.00057, 0.00856,0.03400, 936.00,1048.00,1348.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11384, 11395,'1 ', 0.00100, 0.01000,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11508, 11384,'1 ', 0.00839, 0.05500,0.10700, 385.00, 454.00, 522.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11513, 11384,'1 ', 0.00839, 0.05500,0.10700, 385.00, 454.00, 522.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11395, 11733,'1 ', 0.00100, 0.00700,0.01300,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11395, 11736,'1 ', 0.00100, 0.00700,0.01300,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11425, 11571,'1 ', 0.00362, 0.03758,0.56400,1301.00,1501.00,1685.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11425, 11699,'1 ', 0.00004, 0.00039,0.55519,1070.00,1322.00,1714.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11425, 11700,'1 ', 0.00003, 0.00035,0.53638,1070.00,1322.00,1714.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11438, 11441,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11438, 11702,'1 ', 0.00090, 0.02010,0.01250, 400.00, 460.00, 670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11453, 11460,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11474, 11513,'1 ', 0.00767, 0.05024,0.09800, 233.00, 251.00, 307.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11476, 11508,'1 ', 0.00767, 0.05024,0.09800, 233.00, 251.00, 307.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11485, 11478,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11478, 11485,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11485, 11484,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11486, 11485,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11485, 11497,'1 ', 0.00000, 0.00001,0.00000, 179.00, 179.00, 205.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11497, 11494,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11497, 11495,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11508, 11513,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11523, 11522,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11523, 11530,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11523, 11531,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11523, 11600,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11523, 11607,'1 ', 0.21014, 1.61487,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11523, 11616,'1 ', 0.15688, 1.21382,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11523, 11626,'1 ', 0.18288, 1.38209,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11523, 11638,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11656, 11523,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11685, 11523,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11536, 11535,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11554, 11536,'1 ', 0.01060, 0.09020,0.01460, 206.00, 248.00, 311.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11536, 11569,'1 ', 0.00893, 0.07334,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11536, 11645,'1 ', 0.00488, 0.03650,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11571, 11544,'1 ', 0.00087, 0.00914,0.13700,1301.00,1501.00,1685.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11571, 11544,'2 ', 0.00088, 0.00911,0.13700,1301.00,1501.00,1685.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11554, 11552,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11554, 11569,'1 ', 0.00280, 0.02160,0.00310, 206.00, 248.00, 283.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11581, 11675,'1 ', 0.00240, 0.01880,0.00270, 206.00, 234.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11585, 11674,'1 ', 0.00320, 0.02750,0.02780, 232.00, 260.00, 316.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11662, 11594,'1 ', 0.00525, 0.03893,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11674, 11594,'1 ', 0.04449, 0.14585,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11607, 11606,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11607, 11616,'1 ', 0.01000, 0.54215,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11607, 11626,'1 ', 0.01000, 0.89765,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11650, 11607,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11616, 11615,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11616, 11626,'1 ', 0.01000, 0.67454,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11652, 11616,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11665, 11616,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11618, 11619,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11626, 11625,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11654, 11626,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11667, 11626,'1 ', 0.00010, 0.00100,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11636, 11627,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11636, 11627,'2 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11636, 11627,'3 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11636, 11627,'4 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11636, 11627,'5 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11645, 11636,'1 ', 0.03380, 0.38985,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11674, 11662,'1 ', 0.00366, 0.02268,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11675, 11662,'1 ', 0.13845, 1.49147,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11675, 11674,'1 ', 0.00086, 0.00737,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11689, 11687,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
11692, 11690,'1 ', 0.00000, 0.00001,0.00000,9999.00,9999.00,9999.00,  0.00000,  0.00000,  0.00000,  0.00000,0,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
   26,   54,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00035, 0.00910, 100.00
0.97500,  0.000,   0.000, 363.00, 398.00, 510.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
   27,   55,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00045, 0.04720, 100.00
0.97500,  0.000,   0.000, 362.00, 462.00, 504.00,0,     0, 1.05000, 0.95000, 1.05200, 1.05200,  5, 0, 0.00000, 0.00000
1.00000,  0.000
   31,   54,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00035, 0.02610, 100.00
1.03125,  0.000,   0.000, 363.00, 398.00, 510.00,-1,    31, 1.10000, 0.90000, 1.09255, 1.04255, 33, 0, 0.00000, 0.00000
1.00000,  0.000
   32,   55,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00045,-0.00995, 100.00
1.03125,  0.000,   0.000, 362.00, 462.00, 504.00,-1,    32, 1.10000, 0.90000, 1.09255, 1.04255, 33, 0, 0.00000, 0.00000
1.00000,  0.000
   48,   54,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
-0.00035, 0.06080, 100.00
1.00000,  0.000,   0.000, 363.00, 398.00, 510.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
   50,   55,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
-0.00045, 0.08825, 100.00
1.00000,  0.000,   0.000, 362.00, 462.00, 504.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
   75,   66,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03590, 0.53930, 100.00
1.05000,  0.000,   0.000,  28.00,  28.00,  28.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
   76,   66,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03710, 0.59400, 100.00
1.05000,  0.000,   0.000,  28.00,  28.00,  28.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
   92,  118,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00121, 0.06079, 100.00
1.00891,  0.000,   0.000, 233.00, 233.00, 233.00,0,     0, 1.08652, 0.98304, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  112,   94,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00400, 0.11800, 100.00
1.00435,  0.000,   0.000, 100.00, 100.00, 100.00,0,     0, 1.05217, 0.86087, 1.10000, 0.90000, 17, 0, 0.00000, 0.00000
1.00000,  0.000
  112,   94,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00380, 0.11500, 100.00
1.00000,  0.000,   0.000, 149.00, 149.00, 149.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  112,   94,    0,'3 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00376, 0.08907, 100.00
1.00000,  0.000,   0.000, 131.00, 131.00, 131.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
   94,  117,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00122, 0.06109, 100.00
1.00891,  0.000,   0.000, 233.00, 233.00, 233.00,0,     0, 1.08652, 0.98304, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
   94,  120,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00122, 0.06138, 100.00
1.00891,  0.000,   0.000, 233.00, 233.00, 233.00,0,     0, 1.08652, 0.98304, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  155,  147,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00891, 0.18755, 100.00
1.13462,  0.000,   0.000,  56.00,  56.00,  56.00,0,     0, 1.18865, 0.97253, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  155,  147,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01721, 0.30916, 100.00
1.13462,  0.000,   0.000,  34.00,  34.00,  34.00,0,     0, 1.18865, 0.97253, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  166,  158,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01160, 0.25572, 100.00
1.07692,  0.000,   0.000,  56.00,  56.00,  56.00,0,     0, 1.12821, 0.92308, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  158,  167,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.11740, 1.34150, 100.00
1.00047,  0.000,   0.000,   9.00,   9.00,   9.00,0,     0, 1.00047, 0.90040, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  196,  183,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00091, 0.05017, 100.00
1.02564,  0.000,   0.000, 370.00, 370.00, 470.00,0,     0, 1.12574, 0.92554, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  214,  215,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.07143, 100.00
1.31616,  0.000,   0.000, 200.00, 200.00, 200.00,0,     0, 1.56576, 1.00000, 1.10000, 0.90000, 35, 1, 0.00000, 0.00000
1.00000,  0.000
  217,  224,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00165, 0.04010, 100.00
1.00000,  0.000,   0.000, 510.00, 570.00, 620.00,0,     0, 1.02000, 0.94000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  236,  238,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.07143, 100.00
1.06656,  0.000,   0.000, 200.00, 200.00, 200.00,0,     0, 1.56576, 1.00000, 1.10000, 0.90000, 35, 2, 0.00000, 0.00000
1.00000,  0.000
  253,  265,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00024, 0.05879, 100.00
0.95833,  0.000,   0.000, 360.00, 420.00, 550.00,0,     0, 1.03205, 0.93376, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  254,  267,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00025, 0.05903, 100.00
0.95833,  0.000,   0.000, 360.00, 420.00, 550.00,0,     0, 1.03205, 0.93376, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  281,  274,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01480, 0.42000, 100.00
1.00000,  0.000,   0.000,  56.00,  56.00,  56.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  282,  274,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01440, 0.43220, 100.00
1.00000,  0.000,   0.000,  56.00,  56.00,  56.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  283,  278,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01440, 0.43220, 100.00
1.02500,  0.000,   0.000,  56.00,  56.00,  56.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  288,  371,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00077, 0.04200, 100.00
1.00000,  0.000,   0.000, 350.00, 350.00, 350.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  291,  387,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00079, 0.04200, 100.00
1.00000,  0.000,   0.000, 350.00, 350.00, 350.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  291,  389,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00079, 0.04200, 100.00
1.00000,  0.000,   0.000, 350.00, 350.00, 350.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  304,  367,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00029, 0.01200, 100.00
1.03286,  0.000,   0.000, 709.00, 709.00, 709.00,0,     0, 1.08451, 0.98122, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  310,  357,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00060, 0.06090, 100.00
0.95833,  0.000,   0.000, 360.00, 407.00, 550.00,0,     0, 1.03205, 0.93376, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  317,  391,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00077, 0.04401, 100.00
1.00556,  0.000,   0.000, 350.00, 350.00, 350.00,0,     0, 1.05583, 0.95528, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  333,  385,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00081, 0.04430, 100.00
1.00000,  0.000,   0.000, 350.00, 350.00, 350.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  335,  383,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00080, 0.04420, 100.00
1.00000,  0.000,   0.000, 350.00, 350.00, 350.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  335,  392,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03684, 100.00
1.00000,  0.000,   0.000,  92.00,  92.00,  92.00,0,     0, 1.09568, 0.90432, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  335,  393,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03699, 100.00
1.00000,  0.000,   0.000,  92.00,  92.00,  92.00,0,     0, 1.09568, 0.90432, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  354,  369,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00170, 0.06111, 100.00
1.00000,  0.000,   0.000, 180.00, 180.00, 180.00,0,     0, 1.07500, 0.97500, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  355,  368,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00172, 0.06167, 100.00
1.00000,  0.000,   0.000, 180.00, 180.00, 180.00,0,     0, 1.07500, 0.97500, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  363,  392,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05356, 100.00
1.00000,  0.000,   0.000,  92.00,  92.00,  92.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  363,  393,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05370, 100.00
1.00000,  0.000,   0.000,  92.00,  92.00,  92.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  373,  392,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.06980, 100.00
1.05000,  0.000,   0.000,  92.00,  92.00,  92.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  373,  393,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.06974, 100.00
1.05000,  0.000,   0.000,  92.00,  92.00,  92.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  399,  402,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00025, 0.01360, 100.00
1.01750,  0.000,   0.000, 880.00, 880.00, 880.00,0,     0, 1.05250, 0.98250, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  410,  409,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.04200, 100.00
1.00000,  0.000,   0.000, 480.00, 515.00, 740.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  433,  445,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.07143, 100.00
1.31616,  0.000,   0.000, 200.00, 200.00, 200.00,0,     0, 1.56576, 1.00000, 1.10000, 0.90000, 35, 5, 0.00000, 0.00000
1.00000,  0.000
  434,  440,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.07143, 100.00
1.39936,  0.000,   0.000, 200.00, 200.00, 200.00,0,     0, 1.56576, 1.00000, 1.10000, 0.90000, 35, 4, 0.00000, 0.00000
1.00000,  0.000
  435,  436,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.07143, 100.00
1.31616,  0.000,   0.000, 200.00, 200.00, 200.00,0,     0, 1.56576, 1.00000, 1.10000, 0.90000, 35, 3, 0.00000, 0.00000
1.00000,  0.000
  462,  463,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00046, 0.04100, 100.00
0.97500,  0.000,   0.000, 550.00, 715.00, 825.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  488,  499,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00030, 0.01679, 100.00
0.97500,  0.000,   0.000, 506.00, 560.00, 746.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  489,  500,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00030, 0.01817, 100.00
0.97500,  0.000,   0.000, 512.00, 552.00, 818.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  514,  522,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00070, 0.10600, 100.00
1.00000,  0.000,   0.000, 133.00, 133.00, 133.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  515,  521,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00070, 0.10600, 100.00
1.00000,  0.000,   0.000, 133.00, 133.00, 133.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  516,  523,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00070, 0.10600, 100.00
1.00000,  0.000,   0.000, 133.00, 133.00, 133.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  539,  543,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00085, 0.04751, 100.00
1.00043,  0.000,   0.000, 330.00, 330.00, 330.00,0,     0, 1.07739, 0.97478, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  540,  545,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00085, 0.04751, 100.00
1.00043,  0.000,   0.000, 330.00, 330.00, 330.00,0,     0, 1.07739, 0.97478, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  547,  552,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00047, 0.03480, 100.00
0.97500,  0.000,   0.000, 500.00, 650.00, 750.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  565,  553,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00551, 0.23213, 100.00
1.00000,  0.000,   0.000,  62.00,  66.00,  69.00,0,     0, 1.11040, 0.88960, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  565,  554,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00551, 0.23213, 100.00
1.00000,  0.000,   0.000,  62.00,  66.00,  69.00,0,     0, 1.11040, 0.88960, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  572,  577,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00034, 0.03675, 100.00
0.98291,  0.000,   0.000, 450.00, 583.00, 670.00,0,     0, 1.03205, 0.93376, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  575,  593,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.07061, 100.00
1.00000,  0.000,  -2.500, 165.00, 205.00, 265.00,-3,     0,   40.00,  -40.00,   41.11,   21.11, 33,12, 0.00000, 0.00000
1.00000,  0.000
  575,  593,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.07061, 100.00
1.00000,  0.000,  -2.500, 165.00, 205.00, 265.00,-3,     0,   40.00,  -40.00,   36.49,   16.49, 33,11, 0.00000, 0.00000
1.00000,  0.000
  575,  593,    0,'3 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.07061, 100.00
1.00000,  0.000,  -2.500, 165.00, 205.00, 265.00,-3,     0,   40.00,  -40.00,   36.68,   16.68, 33,10, 0.00000, 0.00000
1.00000,  0.000
  611,  618,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.07164, 100.00
1.00000,  0.000,   0.000, 165.00, 205.00, 265.00,-3,     0,   40.00,  -40.00,  -29.97,  -49.97, 33,13, 0.00000, 0.00000
1.00000,  0.000
  611,  621,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.07164, 100.00
1.00000,  0.000,   0.000, 165.00, 205.00, 265.00,-3,     0,   40.00,  -40.00,  -27.63,  -47.63, 33,14, 0.00000, 0.00000
1.00000,  0.000
  659,  639,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00932, 0.40751, 100.00
1.07550,  0.000,   0.000,  62.00,  75.00,  79.00,0,     0, 1.18305, 0.96795, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  661,  644,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01004, 0.40932, 100.00
1.07692,  0.000,   0.000,  62.00,  75.00,  79.00,0,     0, 1.18462, 0.96923, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  660,  647,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00952, 0.41165, 100.00
1.07692,  0.000,   0.000,  62.00,  75.00,  79.00,0,     0, 1.18462, 0.96923, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  662,  651,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00996, 0.41338, 100.00
1.07692,  0.000,   0.000,  62.00,  75.00,  79.00,0,     0, 1.18462, 0.96923, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  686,  679,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01210, 0.31460, 100.00
1.01250,  0.000,   0.000,  50.00,  50.00,  50.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  688,  681,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00980, 0.30930, 100.00
1.00000,  0.000,   0.000,  50.00,  50.00,  50.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  690,  693,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.07143, 100.00
1.31616,  0.000,   0.000, 200.00, 200.00, 200.00,0,     0, 1.56576, 1.00000, 1.10000, 0.90000, 35, 6, 0.00000, 0.00000
1.00000,  0.000
  691,  700,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00110, 0.04187, 100.00
0.98291,  0.000,   0.000, 550.00, 715.00, 808.00,0,     0, 1.03205, 0.93376, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
  851,  837,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00868, 0.42413, 100.00
1.07692,  0.000,   0.000,  62.00,  75.00,  79.00,0,     0, 1.18462, 0.96923, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  851,  838,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00936, 0.41513, 100.00
1.07692,  0.000,   0.000,  62.00,  75.00,  79.00,0,     0, 1.18462, 0.96923, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  851,  838,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00932, 0.41629, 100.00
1.07692,  0.000,   0.000,  62.00,  75.00,  79.00,0,     0, 1.18462, 0.96923, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  892,  876,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03900, 100.00
1.00000,  0.000,   0.000, 100.00, 100.00, 100.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  888,  877,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.09900, 100.00
1.00000,  0.000,   0.000, 100.00, 100.00, 100.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
  888,  878,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.09880, 100.00
1.00000,  0.000,   0.000, 100.00, 100.00, 100.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 1011,  987,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00058, 0.03884, 100.00
1.02532,  0.000,   0.000, 491.00, 540.00, 675.00,0,     0, 1.10574, 0.90470, 1.10000, 0.90000, 21, 0, 0.00000, 0.00000
1.00000,  0.000
 1002,  990,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00051, 0.03710, 100.00
1.02532,  0.000,   0.000, 472.00, 540.00, 675.00,0,     0, 1.10574, 0.90470, 1.10000, 0.90000, 21, 0, 0.00000, 0.00000
1.00000,  0.000
 1031, 1032,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00110, 0.04187, 100.00
0.98291,  0.000,   0.000, 550.00, 600.00, 600.00,0,     0, 1.03205, 0.93376, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 1117, 1120,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01976, 0.69068, 100.00
0.98229,  0.000,   0.000,  40.00,  41.00,  43.00,0,     0, 1.00625, 0.91042, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 1118, 1120,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01995, 0.69158, 100.00
0.98229,  0.000,   0.000,  40.00,  42.00,  44.00,0,     0, 1.00625, 0.91042, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 1202, 1227,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00083, 0.04430, 100.00
1.00000,  0.000,   0.000, 350.00, 350.00, 350.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 1202, 1229,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00081, 0.04410, 100.00
1.00000,  0.000,   0.000, 350.00, 350.00, 350.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 1210, 1224,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00083, 0.04430, 100.00
1.00000,  0.000,   0.000, 350.00, 350.00, 350.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 1268, 1257,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01200, 0.38500, 100.00
1.00000,  0.000,   0.000,  40.00,  40.00,  40.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 1267, 1260,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01200, 0.38500, 100.00
1.00000,  0.000,   0.000,  40.00,  40.00,  40.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 1269, 1262,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01200, 0.38500, 100.00
1.00000,  0.000,   0.000,  40.00,  40.00,  40.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 1307, 1290,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00090, 0.03000, 100.00
1.01250,  0.000,   0.000, 448.00, 533.00, 598.00,-1,  1307, 1.10000, 0.90000, 1.05276, 1.03536, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 1314, 1338,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00010, 0.00530, 100.00
1.00000,  0.000,   0.000, 448.00, 533.00, 598.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 1325, 1338,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00040, 0.02100, 100.00
1.00000,  0.000,   0.000, 448.00, 533.00, 598.00,-1,  1326, 1.10000, 0.90000, 1.04548, 1.02808, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 1335, 1338,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00200, 0.05380, 100.00
1.00000,  0.000,   0.000, 448.00, 533.00, 598.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 1356, 1359,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00038, 0.02200, 100.00
1.00000,  0.000,   0.000, 715.00, 715.00, 715.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 1387, 1375,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00040, 0.02500, 100.00
0.98750,  0.000,   0.000, 448.00, 498.00, 498.00,1,  1388, 1.10000, 0.90000, 1.05385, 1.03645, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 1407, 1401,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01658, 0.42378, 100.00
1.00000,  0.000,   0.000,  37.00,  47.00,  57.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 1419, 1411,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00040, 0.02690, 100.00
0.99375,  0.000,   0.000, 448.00, 533.00, 598.00,1,  1419, 1.10000, 0.90000, 1.05501, 1.01501, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 1450, 1464,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00215, 0.10781, 100.00
1.01471,  0.000,   0.000, 120.00, 120.00, 120.00,0,     0, 1.06544, 0.96397, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 1451, 1462,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00105, 0.06654, 100.00
1.02273,  0.000,   0.000, 226.00, 226.00, 226.00,0,     0, 1.07386, 0.97159, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 1475, 1471,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03770, 0.67900, 100.00
1.00000,  0.000,   0.000,  28.00,  28.00,  28.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 1476, 1471,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03850, 0.69290, 100.00
1.00000,  0.000,   0.000,  28.00,  28.00,  28.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 1477, 1471,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03440, 0.61900, 100.00
1.00000,  0.000,   0.000,  28.00,  28.00,  28.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 1478, 1471,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03180, 0.57250, 100.00
1.00000,  0.000,   0.000,  28.00,  28.00,  28.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 1567, 1564,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02225, 0.46155, 100.00
0.98291,  0.000,   0.000,  37.00,  49.00,  57.00,0,     0, 1.08120, 0.88462, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 1639, 1637,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01630, 0.42761, 100.00
1.00000,  0.000,   0.000,  37.00,  47.00,  57.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 1685, 1684,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01654, 0.43795, 100.00
1.00625,  0.000,   0.000,  37.00,  47.00,  57.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 1711, 1713,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00030, 0.22400, 100.00
1.05000,  0.000,   0.000,  63.00,  63.00,  63.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 1711, 1720,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00030, 0.22400, 100.00
1.05000,  0.000,   0.000,  63.00,  63.00,  63.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 1711, 1721,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00030, 0.22400, 100.00
1.05000,  0.000,   0.000,  63.00,  63.00,  63.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 1792, 1781,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02042, 0.40944, 100.00
1.00000,  0.000,   0.000,  37.00,  49.00,  57.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 1855, 1874,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00178, 0.07141, 100.00
1.00000,  0.000,   0.000, 233.00, 233.00, 233.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 1862, 1870,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00178, 0.07141, 100.00
1.00000,  0.000,   0.000, 233.00, 233.00, 233.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 1866, 1875,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00178, 0.07141, 100.00
1.00000,  0.000,   0.000, 233.00, 233.00, 233.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 1934, 1927,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01530, 0.40355, 100.00
1.01695,  0.000,   0.000,  33.00,  43.00,  67.00,0,     0, 1.11864, 0.91525, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 1934, 1927,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01929, 0.43292, 100.00
1.00000,  0.000,   0.000,  37.00,  49.00,  72.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 2021, 2017,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01643, 0.38619, 100.00
1.00000,  0.000,   0.000,  37.00,  49.00,  52.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 2058, 2033,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00045, 0.03054, 100.00
1.00000,  0.000,   0.000, 447.00, 479.00, 546.00,0,     0, 1.05200, 0.94800, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2085, 2081,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00064, 0.03149, 100.00
1.00000,  0.000,   0.000, 481.00, 515.00, 577.00,0,     0, 1.05200, 0.94800, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2095, 2084,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00051, 0.03145, 100.00
1.00000,  0.000,   0.000, 441.00, 472.00, 517.00,0,     0, 1.05200, 0.94800, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2113, 2130,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00248, 0.14460, 100.00
1.00000,  0.000,   0.000, 105.00, 105.00, 105.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2115, 2132,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00248, 0.14460, 100.00
1.00000,  0.000,   0.000, 105.00, 105.00, 105.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2117, 2138,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00215, 0.11175, 100.00
1.00000,  0.000,   0.000, 135.00, 135.00, 135.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2119, 2134,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00215, 0.11175, 100.00
1.00000,  0.000,   0.000, 135.00, 135.00, 135.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2121, 2136,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00248, 0.14460, 100.00
1.00000,  0.000,   0.000, 105.00, 105.00, 105.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2123, 2139,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00248, 0.14460, 100.00
1.00000,  0.000,   0.000, 105.00, 105.00, 105.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2148, 2153,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.02944, 100.00
1.00000,  0.000,   0.000, 382.00, 440.00, 516.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2163, 2149,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00059, 0.04250, 100.00
1.00000,  0.000,   0.000, 356.00, 359.00, 445.00,0,     0, 1.07800, 0.97400, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2170, 2164,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01850, 0.45400, 100.00
1.00000,  0.000,   0.000,  24.00,  32.00,  40.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2173, 2168,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01061, 0.31502, 100.00
1.00000,  0.000,   0.000,  42.00,  42.00,  42.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2251, 2245,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02205, 0.57340, 100.00
1.00000,  0.000,   0.000,  60.00,  64.00,  64.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 2251, 2246,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01573, 0.52810, 100.00
1.00000,  0.000,   0.000,  40.00,  40.00,  40.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 2324, 2332,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02970, 0.45500, 100.00
1.00000,  0.000,   0.000,  15.00,  15.00,  15.00,0,     0, 1.02500, 0.92500, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2325, 2334,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02970, 0.45430, 100.00
1.00000,  0.000,   0.000,  15.00,  15.00,  15.00,0,     0, 1.02500, 0.92500, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2427, 2417,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00231, 0.07363, 100.00
1.00000,  0.000,   0.000, 111.00, 111.00, 111.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2427, 2418,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00239, 0.07630, 100.00
1.00000,  0.000,   0.000, 117.00, 117.00, 117.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2427, 2429,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02471, 0.53496, 100.00
1.00000,  0.000,   0.000,  18.00,  18.00,  18.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2508, 2477,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00053, 0.04250, 100.00
1.00000,  0.000,   0.000, 550.00, 589.00, 816.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2494, 2517,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00030, 0.02429, 100.00
1.05263,  0.000,   0.000, 576.00, 576.00, 576.00,0,     0, 1.10526, 1.00000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2495, 2518,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00057, 0.01574, 100.00
1.03448,  0.000,   0.000, 300.00, 300.00, 300.00,0,     0, 1.08621, 0.98276, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2495, 2518,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00057, 0.01574, 100.00
1.03448,  0.000,   0.000, 300.00, 300.00, 300.00,0,     0, 1.08621, 0.98276, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2511, 2500,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00036, 0.02800, 100.00
1.00043,  0.000,   0.000, 505.00, 550.00, 800.00,0,     0, 1.07739, 0.94913, 1.10000, 0.90000,  6, 0, 0.00000, 0.00000
1.00000,  0.000
 2512, 2501,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00054, 0.02775, 100.00
1.02609,  0.000,   0.000, 450.00, 470.00, 555.00,0,     0, 1.07739, 0.97478, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2705, 2708,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00344, 0.16720, 100.00
0.99874,  0.000,   0.000,  50.00,  67.00,  83.00,0,     0, 1.07557, 0.97313, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2773, 2760,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00053, 0.02592, 100.00
1.00000,  0.000,   0.000, 465.00, 465.00, 465.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2789, 2774,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00974, 0.41339, 100.00
1.07692,  0.000,   0.000,  62.00,  75.00,  80.00,0,     0, 1.18462, 0.96923, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 2789, 2774,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00966, 0.40731, 100.00
1.07692,  0.000,   0.000,  62.00,  75.00,  80.00,0,     0, 1.18462, 0.96923, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 2789, 2774,    0,'3 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00975, 0.40991, 100.00
1.07692,  0.000,   0.000,  62.00,  75.00,  80.00,0,     0, 1.18462, 0.96923, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 2791, 2817,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01210, 0.42910, 100.00
1.00000,  0.000,   0.000,  70.00,  77.00,  82.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2791, 2817,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01260, 0.42740, 100.00
1.00000,  0.000,   0.000,  70.00,  77.00,  82.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2795, 2816,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01190, 0.40745, 100.00
1.00000,  0.000,   0.000,  70.00,  77.00,  82.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2833, 2836,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00366, 0.09633, 100.00
1.01739,  0.000,   0.000, 208.00, 208.00, 208.00,0,     0, 1.06826, 0.96652, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2834, 2856,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00018, 0.00600, 100.00
1.01739,  0.000,   0.000, 100.00, 100.00, 100.00,0,     0, 1.06826, 0.96652, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2841, 2856,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00235, 0.07596, 100.00
1.00000,  0.000,   0.000, 100.00, 100.00, 100.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 2842, 2856,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00235, 0.07596, 100.00
1.00000,  0.000,   0.000, 100.00, 100.00, 100.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 2864, 2882,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.02520, 100.00
1.00000,  0.000,   0.000, 486.00, 575.00, 635.00,0,     0, 1.07500, 0.92500, 1.10000, 0.90000,  7, 0, 0.00000, 0.00000
1.00000,  0.000
 2870, 2895,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00030, 0.03226, 100.00
1.00000,  0.000,   0.000, 487.00, 580.00, 636.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2880, 2895,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00022,-0.00343, 100.00
1.00000,  0.000,   0.000, 487.00, 580.00, 636.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 2894, 2895,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00088, 0.04213, 100.00
1.04348,  0.000,   0.000, 487.00, 580.00, 636.00,0,     0, 1.04348, 1.04348, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 2927, 3015,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00469, 0.13360, 100.00
1.00000,  0.000,   0.000,  57.00,  62.00,  72.00,0,     0, 1.04340, 0.95660, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3021, 2927,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01540, 0.54827, 100.00
0.95652,  0.000,   0.000,  66.00,  70.00,  70.00,0,     0, 1.00435, 0.90870, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 2928, 3015,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00469, 0.13390, 100.00
1.00000,  0.000,   0.000,  57.00,  62.00,  72.00,0,     0, 1.04340, 0.95660, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3021, 2928,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01585, 0.54102, 100.00
0.95652,  0.000,   0.000,  46.00,  50.00,  50.00,0,     0, 1.00435, 0.90870, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3000, 3015,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00424, 0.14113, 100.00
1.00159,  0.000,   0.000,  63.00,  70.00,  84.00,0,     0, 1.00159, 0.91145, 1.10000, 0.90000,  3, 0, 0.00000, 0.00000
1.00000,  0.000
 3030, 3040,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00070, 0.03540, 100.00
1.00000,  0.000,   0.000, 382.00, 409.00, 471.00,0,     0, 1.07500, 0.92500, 1.10000, 0.90000,  7, 0, 0.00000, 0.00000
1.00000,  0.000
 3047, 3051,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00106, 0.04926, 100.00
1.02500,  0.000,   0.000, 275.00, 275.00, 275.00,0,     0, 1.07500, 0.97500, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3048, 3053,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00212, 0.10228, 100.00
1.02500,  0.000,   0.000, 130.00, 130.00, 130.00,0,     0, 1.07500, 0.97500, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3062, 3082,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00067, 0.02653, 100.00
1.00000,  0.000,   0.000, 449.00, 449.00, 618.00,0,     0, 1.07500, 0.92500, 1.10000, 0.90000,  7, 0, 0.00000, 0.00000
1.00000,  0.000
 3122, 3125,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00083, 0.04667, 100.00
1.00043,  0.000,   0.000, 330.00, 330.00, 330.00,0,     0, 1.07739, 0.97478, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3123, 3126,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00101, 0.04664, 100.00
1.00043,  0.000,   0.000, 350.00, 350.00, 350.00,0,     0, 1.07739, 0.97478, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3134, 3191,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00016, 0.00689, 100.00
1.02500,  0.000,   0.000, 400.00, 445.00, 445.00,0,     0, 1.07500, 0.97500, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3134, 3192,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00016, 0.00689, 100.00
1.02500,  0.000,   0.000, 400.00, 445.00, 445.00,0,     0, 1.07500, 0.97500, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3137, 3169,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00061, 0.02646, 100.00
1.00000,  0.000,   0.000, 550.00, 550.00, 550.00,0,     0, 1.05000, 0.92500, 1.10000, 0.90000,  6, 0, 0.00000, 0.00000
1.00000,  0.000
 3139, 3193,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
-0.00014, 0.01272, 100.00
1.00000,  0.000,   0.000,  56.00,  56.00,  56.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3153, 3194,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
-0.00005, 0.01310, 100.00
1.00000,  0.000,   0.000,  56.00,  56.00,  56.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3157, 3191,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00046, 0.02679, 100.00
1.00870,  0.000,   0.000, 275.00, 333.00, 333.00,0,     0, 1.06115, 1.00870, 1.10000, 0.90000,  3, 0, 0.00000, 0.00000
1.00000,  0.000
 3157, 3192,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00046, 0.02679, 100.00
1.00870,  0.000,   0.000, 275.00, 333.00, 333.00,0,     0, 1.06115, 1.00870, 1.10000, 0.90000,  3, 0, 0.00000, 0.00000
1.00000,  0.000
 3162, 3175,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00073, 0.03709, 100.00
1.00000,  0.000,   0.000, 275.00, 275.00, 275.00,0,     0, 1.05240, 0.94760, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3165, 3176,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00081, 0.03706, 100.00
1.02500,  0.000,   0.000, 275.00, 275.00, 275.00,0,     0, 1.07500, 0.97500, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3172, 3191,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00072, 0.02495, 100.00
1.00000,  0.000,   0.000, 350.00, 350.00, 350.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 3172, 3192,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00072, 0.02495, 100.00
1.00000,  0.000,   0.000, 350.00, 350.00, 350.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 3179, 3193,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00760, 0.22973, 100.00
1.00000,  0.000,   0.000,  56.00,  56.00,  56.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 3179, 3194,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00751, 0.22821, 100.00
1.00000,  0.000,   0.000,  56.00,  56.00,  56.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 3180, 3193,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00773, 0.23287, 100.00
1.00000,  0.000,   0.000,  56.00,  56.00,  56.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 3180, 3194,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00764, 0.23154, 100.00
1.00000,  0.000,   0.000,  56.00,  56.00,  56.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 3196, 3203,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00032, 0.02300, 100.00
1.00000,  0.000,   0.000, 532.00, 569.00, 620.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3202, 3214,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00040, 0.02170, 100.00
1.00000,  0.000,   0.000, 453.00, 484.00, 530.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3218, 3232,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01025, 0.44625, 100.00
1.00000,  0.000,   0.000,  55.00,  55.00,  55.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 3219, 3232,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01026, 0.44716, 100.00
1.00000,  0.000,   0.000,  55.00,  55.00,  55.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 3220, 3230,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02119, 0.30828, 100.00
0.97872,  0.000,   0.000,  28.00,  36.00,  36.00,0,     0, 0.97872, 0.97872, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 3221, 3228,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02129, 0.31107, 100.00
0.97872,  0.000,   0.000,  28.00,  36.00,  36.00,0,     0, 1.02128, 0.93617, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3222, 3226,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02088, 0.32504, 100.00
0.97872,  0.000,   0.000,  35.00,  39.00,  39.00,0,     0, 0.97872, 0.97872, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 3245, 3234,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01507, 0.54146, 100.00
1.00000,  0.000,   0.000,  50.00,  52.00,  52.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3243, 3236,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01463, 0.39123, 100.00
1.00000,  0.000,   0.000,  39.00,  44.00,  44.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3258, 3302,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
-0.00020,-0.01335, 100.00
1.00000,  0.000,   0.000, 478.00, 568.00, 630.00,0,     0, 1.00000, 0.91400, 1.10000, 0.90000,  3, 0, 0.00000, 0.00000
1.00000,  0.000
 3259, 3301,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00110, 0.09940, 100.00
1.00000,  0.000,   0.000,  93.00, 107.00, 138.00,0,     0, 1.00000, 0.91400, 1.10000, 0.90000,  3, 0, 0.00000, 0.00000
1.00000,  0.000
 3260, 3300,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
-0.00013,-0.02310, 100.00
1.00000,  0.000,   0.000, 550.00, 589.00, 647.00,0,     0, 1.00000, 0.91400, 1.10000, 0.90000,  3, 0, 0.00000, 0.00000
1.00000,  0.000
 3270, 3300,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00030, 0.04090, 100.00
1.00000,  0.000,   0.000, 550.00, 589.00, 647.00,0,     0, 1.04300, 0.95700, 1.10000, 0.90000,  3, 0, 0.00000, 0.00000
1.00000,  0.000
 3271, 3301,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00410, 0.09590, 100.00
1.00000,  0.000,   0.000,  93.00, 107.00, 138.00,0,     0, 1.04300, 0.91400, 1.10000, 0.90000,  4, 0, 0.00000, 0.00000
1.00000,  0.000
 3272, 3302,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00060, 0.03065, 100.00
1.00000,  0.000,   0.000, 478.00, 568.00, 630.00,0,     0, 1.04300, 0.95700, 1.10000, 0.90000,  3, 0, 0.00000, 0.00000
1.00000,  0.000
 3297, 3300,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00490, 0.19304, 100.00
1.00000,  0.000,   0.000, 550.00, 589.00, 647.00,0,     0, 1.04300, 0.95700, 1.10000, 0.90000,  3, 0, 0.00000, 0.00000
1.00000,  0.000
 3298, 3301,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01690, 0.22590, 100.00
1.00000,  0.000,   0.000,  93.00, 107.00, 138.00,0,     0, 1.04300, 0.95700, 1.10000, 0.90000,  3, 0, 0.00000, 0.00000
1.00000,  0.000
 3299, 3302,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00860, 0.19720, 100.00
1.00000,  0.000,   0.000, 478.00, 568.00, 630.00,0,     0, 1.04300, 0.95700, 1.10000, 0.90000,  3, 0, 0.00000, 0.00000
1.00000,  0.000
 3303, 3316,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00083, 0.03639, 100.00
1.00000,  0.000,   0.000, 333.00, 333.00, 333.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3303, 3320,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00500, 0.02540, 100.00
1.00000,  0.000,   0.000, 412.00, 442.00, 575.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3310, 3317,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00083, 0.03672, 100.00
1.00000,  0.000,   0.000, 333.00, 333.00, 333.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3327, 3375,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00131, 0.05165, 100.00
1.00000,  0.000,   0.000, 198.00, 222.00, 250.00,0,     0, 1.05000, 0.92500, 1.10000, 0.90000,  6, 0, 0.00000, 0.00000
1.00000,  0.000
 3327, 3375,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00159, 0.04897, 100.00
1.00000,  0.000,   0.000, 189.00, 203.00, 224.00,0,     0, 1.05000, 0.92500, 1.10000, 0.90000,  6, 0, 0.00000, 0.00000
1.00000,  0.000
 3363, 3385,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00462, 0.13300, 100.00
1.05000,  0.000,   0.000,  84.00,  91.00, 109.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3363, 3385,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00643, 0.13675, 100.00
1.04340,  0.000,   0.000,  89.00, 108.00, 112.00,0,     0, 1.04340, 0.95660, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3363, 3385,    0,'3 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00385, 0.11694, 100.00
1.04340,  0.000,   0.000,  76.00,  82.00,  95.00,0,     0, 1.04340, 0.95660, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3374, 3385,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00468, 0.13390, 100.00
1.05000,  0.000,   0.000,  85.00,  92.00, 111.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3374, 3385,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00648, 0.13764, 100.00
1.04340,  0.000,   0.000,  93.00, 100.00, 112.00,0,     0, 1.04340, 0.95660, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3439, 3459,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01647, 0.41851, 100.00
1.00000,  0.000,   0.000,  50.00,  50.00,  50.00,0,     0, 1.05240, 0.94760, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3475, 3487,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00064, 0.04060, 100.00
1.00000,  0.000,   0.000, 280.00, 280.00, 280.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3478, 3489,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00064, 0.04060, 100.00
1.00000,  0.000,   0.000, 280.00, 280.00, 280.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3483, 3491,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00237, 0.02956, 100.00
1.00000,  0.000,   0.000, 450.00, 450.00, 450.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3492, 3511,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01015, 0.24278, 100.00
1.02985,  0.000,   0.000,  54.00,  62.00,  78.00,0,     0, 1.07465, 0.94025, 1.10000, 0.90000,  4, 0, 0.00000, 0.00000
1.00000,  0.000
 3492, 3518,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01015, 0.24392, 100.00
1.02985,  0.000,   0.000,  54.00,  62.00,  78.00,0,     0, 1.07465, 0.94025, 1.10000, 0.90000,  4, 0, 0.00000, 0.00000
1.00000,  0.000
 3495, 3517,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00992, 0.24112, 100.00
1.02985,  0.000,   0.000,  54.00,  62.00,  78.00,0,     0, 1.07465, 0.94025, 1.10000, 0.90000,  4, 0, 0.00000, 0.00000
1.00000,  0.000
 3495, 3519,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01061, 0.23980, 100.00
1.02985,  0.000,   0.000,  54.00,  62.00,  78.00,0,     0, 1.07465, 0.94025, 1.10000, 0.90000,  4, 0, 0.00000, 0.00000
1.00000,  0.000
 3498, 3516,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01004, 0.19795, 100.00
1.02500,  0.000,   0.000,  62.00,  70.00,  90.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3522, 3530,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01361, 0.51315, 100.00
1.00000,  0.000,   0.000,  40.00,  40.00,  40.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 3525, 3532,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02236, 0.65962, 100.00
1.00000,  0.000,   0.000,  24.00,  24.00,  24.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 3549, 3539,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01286, 0.45436, 100.00
1.00000,  0.000,   0.000,  55.00,  55.00,  55.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3550, 3540,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03438, 0.64909, 100.00
1.00000,  0.000,   0.000,  20.00,  20.00,  20.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3590, 3600,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03320, 0.58558, 100.00
0.97913,  0.000,   0.000,  25.00,  32.00,  32.00,0,     0, 0.99993, 0.91674, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3590, 3601,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03625, 0.60795, 100.00
0.97913,  0.000,   0.000,  25.00,  32.00,  32.00,0,     0, 0.99993, 0.91674, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3592, 3599,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01110, 0.29959, 100.00
0.97913,  0.000,   0.000,  57.00,  73.00,  73.00,0,     0, 0.99993, 0.91674, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3625, 3629,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00105, 0.06606, 100.00
1.02273,  0.000,   0.000, 226.00, 226.00, 226.00,0,     0, 1.07386, 0.97159, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3626, 3631,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00215, 0.10781, 100.00
1.01471,  0.000,   0.000, 120.00, 120.00, 120.00,0,     0, 1.06544, 0.96397, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3665, 3675,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00738, 0.21863, 100.00
1.00000,  0.000,   0.000,  56.00,  56.00,  56.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3666, 3675,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01425, 0.34070, 100.00
1.00000,  0.000,   0.000,  44.00,  56.00,  56.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3734, 3742,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00117, 0.06362, 100.00
1.00000,  0.000,   0.000, 235.00, 235.00, 235.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3736, 3740,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00117, 0.06370, 100.00
1.00000,  0.000,   0.000, 235.00, 235.00, 235.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3736, 3741,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00117, 0.06319, 100.00
1.00000,  0.000,   0.000, 235.00, 235.00, 235.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3754, 3770,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01055, 0.45048, 100.00
1.00000,  0.000,   0.000,  69.00,  82.00,  82.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3755, 3770,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01568, 0.55228, 100.00
1.00000,  0.000,   0.000,  54.00,  56.00,  56.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3758, 3775,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00532, 0.23762, 100.00
1.00000,  0.000,   0.000,  76.00,  96.00,  96.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3759, 3776,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00221, 0.16941, 100.00
1.00000,  0.000,   0.000,  88.00, 105.00, 105.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3761, 3775,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00498,-0.01286, 100.00
1.00000,  0.000,   0.000,  76.00,  96.00,  96.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3761, 3776,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00192,-0.01717, 100.00
1.00000,  0.000,   0.000,  88.00, 105.00, 105.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3770, 3775,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01103, 0.17277, 100.00
1.00000,  0.000,   0.000,  76.00,  96.00,  96.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 3770, 3776,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01519, 0.38344, 100.00
1.00000,  0.000,   0.000,  88.00, 105.00, 105.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 3810, 3818,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01661, 0.55225, 100.00
1.00000,  0.000,   0.000,  47.00,  49.00,  49.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 3811, 3818,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01753, 0.61392, 100.00
1.00000,  0.000,   0.000,  47.00,  49.00,  49.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 3887, 3918,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00780, 0.21895, 100.00
1.00000,  0.000,   0.000,  71.00,  80.00,  80.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3887, 3919,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00796, 0.21864, 100.00
1.00000,  0.000,   0.000,  77.00,  90.00,  90.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3924, 3887,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00985, 0.20343, 100.00
1.00000,  0.000,   0.000,  55.00,  60.00,  60.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 3924, 3887,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00984, 0.20276, 100.00
1.00000,  0.000,   0.000,  67.00,  78.00,  78.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 3887, 3938,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01001, 0.24755, 100.00
1.00000,  0.000,   0.000,  53.00,  57.00,  57.00,0,     0, 1.08696, 0.86957, 1.10000, 0.90000,  6, 0, 0.00000, 0.00000
1.00000,  0.000
 3887, 3938,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00982, 0.24931, 100.00
1.00000,  0.000,   0.000,  50.00,  57.00,  57.00,0,     0, 1.08696, 0.86957, 1.10000, 0.90000,  6, 0, 0.00000, 0.00000
1.00000,  0.000
 3887, 3938,    0,'3 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00989, 0.23554, 100.00
1.00000,  0.000,   0.000,  53.00,  60.00,  60.00,0,     0, 1.08696, 0.86957, 1.10000, 0.90000,  6, 0, 0.00000, 0.00000
1.00000,  0.000
 3888, 3940,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00167, 0.06783, 100.00
1.01068,  0.000,   0.000, 130.00, 130.00, 130.00,0,     0, 1.05193, 1.01068, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3891, 3941,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00165, 0.06821, 100.00
1.01068,  0.000,   0.000, 130.00, 130.00, 130.00,0,     0, 1.05193, 1.01068, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3892, 3942,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00165, 0.06783, 100.00
1.01068,  0.000,   0.000, 130.00, 130.00, 130.00,0,     0, 1.05193, 1.01068, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3928, 3902,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00907, 0.21748, 100.00
1.00000,  0.000,   0.000,  67.00,  78.00,  78.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 3944, 3956,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01462, 0.29931, 100.00
1.00000,  0.000,   0.000,  62.00,  64.00,  64.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3946, 3956,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01392, 0.30034, 100.00
1.00000,  0.000,   0.000,  63.00,  65.00,  65.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3978, 3984,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00190, 0.07400, 100.00
1.00000,  0.000,   0.000, 140.00, 140.00, 140.00,0,     0, 1.07800, 0.97400, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3978, 3985,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00190, 0.07400, 100.00
1.00000,  0.000,   0.000, 140.00, 140.00, 140.00,0,     0, 1.07800, 0.97400, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3994, 3986,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01705, 0.62643, 100.00
1.00000,  0.000,   0.000,  56.00,  64.00,  64.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 3994, 3987,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01031, 0.44473, 100.00
1.00000,  0.000,   0.000,  55.00,  55.00,  55.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4017, 4006,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01468, 0.39273, 100.00
1.00000,  0.000,   0.000,  44.00,  52.00,  52.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4019, 4006,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01402, 0.39135, 100.00
1.00000,  0.000,   0.000,  42.00,  55.00,  55.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4021, 4011,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01402, 0.37974, 100.00
1.00000,  0.000,   0.000,  40.00,  46.00,  46.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4023, 4011,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01866, 0.37604, 100.00
1.00000,  0.000,   0.000,  40.00,  47.00,  47.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4045, 4061,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00863, 0.17778, 100.00
1.00000,  0.000,   0.000,  65.00,  72.00,  78.00,0,     0, 1.00000, 0.90476, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4078, 4094,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00131, 0.08624, 100.00
0.98263,  0.000,   0.000,  30.00,  34.00,  34.00,0,     0, 0.98263, 0.95652, 1.10000, 0.90000,  2, 0, 0.00000, 0.00000
1.00000,  0.000
 4079, 4089,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00628, 0.31531, 100.00
0.95833,  0.000,   0.000,  63.00,  74.00,  74.00,0,     0, 0.99993, 0.91674, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4080, 4093,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
-0.00112, 0.08127, 100.00
0.98263,  0.000,   0.000,  32.00,  36.00,  40.00,0,     0, 0.98263, 0.95652, 1.10000, 0.90000,  2, 0, 0.00000, 0.00000
1.00000,  0.000
 4084, 4094,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00562, 0.06728, 100.00
1.01600,  0.000,   0.000,  66.00,  66.00,  76.00,0,     0, 1.01600, 1.00000, 1.10000, 0.90000,  2, 0, 0.00000, 0.00000
1.00000,  0.000
 4086, 4093,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00582, 0.08299, 100.00
1.00000,  0.000,   0.000,  60.00,  66.00,  76.00,0,     0, 1.01600, 1.00000, 1.10000, 0.90000,  2, 0, 0.00000, 0.00000
1.00000,  0.000
 4089, 4093,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02336, 0.54833, 100.00
1.04348,  0.000,   0.000,  60.00,  66.00,  76.00,0,     0, 1.04348, 1.04348, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4089, 4094,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03252, 0.52149, 100.00
1.04348,  0.000,   0.000,  66.00,  66.00,  76.00,0,     0, 1.04348, 1.04348, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4101, 4106,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00190, 0.05109, 100.00
1.10048,  0.000,   0.000, 130.00, 139.00, 152.00,0,     0, 1.18962, 1.07077, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4117, 4125,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00660, 0.14600, 100.00
1.02170,  0.000,   0.000,  76.00,  83.00,  94.00,0,     0, 1.04340, 0.95660, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4117, 4125,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00780, 0.14245, 100.00
1.01932,  0.000,   0.000,  58.00,  62.00,  71.00,0,     0, 1.09773, 0.96705, 1.10000, 0.90000,  6, 0, 0.00000, 0.00000
1.00000,  0.000
 4118, 4125,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00660, 0.14419, 100.00
1.02170,  0.000,   0.000,  96.00, 104.00, 112.00,0,     0, 1.04340, 0.95660, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4118, 4125,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00551, 0.15070, 100.00
1.01932,  0.000,   0.000,  60.00,  66.00,  90.00,0,     0, 1.09773, 0.96705, 1.10000, 0.90000,  6, 0, 0.00000, 0.00000
1.00000,  0.000
 4163, 4148,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01200, 0.23700, 100.00
1.00000,  0.000,   0.000,  50.00,  50.00,  50.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4162, 4150,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01200, 0.23700, 100.00
1.00000,  0.000,   0.000,  50.00,  50.00,  50.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4177, 4201,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00679, 0.13517, 100.00
1.00000,  0.000,   0.000,  73.00,  79.00,  89.00,0,     0, 1.02170, 0.93490, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4177, 4201,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00625, 0.13348, 100.00
1.00000,  0.000,   0.000,  71.00,  76.00,  88.00,0,     0, 1.04340, 0.95660, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4186, 4201,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00654, 0.13551, 100.00
1.00000,  0.000,   0.000,  72.00,  78.00,  92.00,0,     0, 1.02170, 0.93490, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4186, 4201,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00625, 0.13169, 100.00
1.00000,  0.000,   0.000,  71.00,  76.00,  88.00,0,     0, 1.04340, 0.95660, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4266, 4267,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01181, 0.22237, 100.00
0.97500,  0.000,   0.000,  46.00,  54.00,  72.00,0,     0, 1.05000, 0.90000, 1.10000, 0.90000,  7, 0, 0.00000, 0.00000
1.00000,  0.000
 4270, 4282,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00601, 0.15148, 100.00
1.04340,  0.000,   0.000,  72.00,  77.00,  95.00,0,     0, 1.04340, 0.95660, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4271, 4279,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00664, 0.16743, 100.00
1.04340,  0.000,   0.000,  72.00,  78.00,  90.00,0,     0, 1.04340, 0.95660, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4318, 4324,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01454, 0.27452, 100.00
0.99996,  0.000,   0.000,  65.00,  85.00,  85.00,0,     0, 1.02120, 0.93625, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4319, 4322,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01000, 0.28099, 100.00
0.99996,  0.000,   0.000,  60.00,  78.00,  78.00,0,     0, 1.02120, 0.93625, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4350, 4359,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01133, 0.29113, 100.00
0.97872,  0.000,   0.000,  66.00,  71.00,  71.00,0,     0, 1.02120, 0.93625, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4351, 4360,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01095, 0.27956, 100.00
0.97872,  0.000,   0.000,  66.00,  71.00,  71.00,0,     0, 1.02120, 0.93625, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4438, 4429,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01536, 0.42618, 100.00
1.07468,  0.000,   0.000,  43.00,  43.00,  43.00,0,     0, 1.14332, 0.94364, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4436, 4430,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01536, 0.42618, 100.00
0.99980,  0.000,   0.000,  43.00,  43.00,  43.00,0,     0, 1.14332, 0.94364, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4463, 4470,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00476, 0.19012, 100.00
0.97913,  0.000,   0.000, 117.00, 121.00, 121.00,0,     0, 0.99993, 0.91674, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4464, 4474,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00546, 0.21334, 100.00
0.97913,  0.000,   0.000, 109.00, 118.00, 118.00,0,     0, 0.99993, 0.91674, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4465, 4469,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00514, 0.20608, 100.00
0.97913,  0.000,   0.000, 113.00, 129.00, 129.00,0,     0, 0.99993, 0.91674, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4468, 4472,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00600, 0.21569, 100.00
0.97913,  0.000,   0.000,  95.00, 114.00, 114.00,0,     0, 0.99993, 0.91674, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4489, 4509,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00033, 0.02827, 100.00
1.00000,  0.000,   0.000, 544.00, 589.00, 748.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4490, 4510,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00034, 0.02827, 100.00
1.00000,  0.000,   0.000, 532.00, 576.00, 709.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4491, 4511,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00034, 0.02827, 100.00
1.00000,  0.000,   0.000, 535.00, 580.00, 733.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4492, 4512,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00041, 0.02918, 100.00
1.00000,  0.000,   0.000, 515.00, 551.00, 609.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4531, 4503,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01146, 0.46319, 100.00
1.00000,  0.000,   0.000,  74.00,  84.00,  88.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4507, 4525,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00623, 0.26739, 100.00
0.97913,  0.000,   0.000,  95.00, 117.00, 117.00,0,     0, 0.99993, 0.91674, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4508, 4525,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00621, 0.25735, 100.00
0.97830,  0.000,   0.000,  98.00, 117.00, 117.00,0,     0, 1.04340, 0.95660, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4584, 4591,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03283, 0.64340, 100.00
1.00000,  0.000,   0.000,  23.00,  26.00,  26.00,0,     0, 1.04340, 0.95660, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4585, 4588,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01560, 0.59980, 100.00
1.00000,  0.000,   0.000,  50.00,  53.00,  53.00,0,     0, 1.04340, 0.95660, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4660, 4693,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00034, 0.02830, 100.00
1.00000,  0.000,   0.000, 556.00, 617.00, 823.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4661, 4692,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00034, 0.02830, 100.00
1.00000,  0.000,   0.000, 561.00, 623.00, 846.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4674, 4703,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00500, 0.13700, 100.00
1.00000,  0.000,   0.000,  57.00,  62.00,  72.00,0,     0, 1.04340, 0.95660, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4674, 4703,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00450, 0.10415, 100.00
1.00000,  0.000,   0.000,  77.00,  84.00, 101.00,0,     0, 1.04340, 0.95660, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4675, 4703,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00500, 0.13700, 100.00
1.00000,  0.000,   0.000,  57.00,  62.00,  72.00,0,     0, 1.04340, 0.95660, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4675, 4703,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00500, 0.13100, 100.00
1.00000,  0.000,   0.000,  66.00,  72.00,  90.00,0,     0, 1.04340, 0.95660, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4732, 4737,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00040, 0.02650, 100.00
0.98750,  0.000,   0.000, 468.00, 480.00, 507.00,-1,  4737, 1.10000, 0.90000, 1.05524, 1.03024, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4751, 4758,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00063, 0.02753, 100.00
1.05263,  0.000,   0.000, 448.00, 448.00, 448.00,0,     0, 1.10526, 1.00000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4762, 4770,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00120, 0.06628, 100.00
0.99681,  0.000,   0.000, 220.00, 220.00, 220.00,0,     0, 1.10174, 0.99681, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4764, 4772,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00120, 0.06605, 100.00
0.99681,  0.000,   0.000, 220.00, 220.00, 220.00,0,     0, 1.10174, 0.99681, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4766, 4774,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00087, 0.05260, 100.00
1.04928,  0.000,   0.000, 275.00, 275.00, 275.00,0,     0, 1.10174, 0.99681, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4785, 4775,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00290, 0.18000, 100.00
1.00000,  0.000,   0.000, 140.00, 166.00, 166.00,0,     0, 1.10000, 0.90000, 1.05000, 0.99000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4788, 4781,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00289, 0.16290, 100.00
1.04605,  0.000,   0.000, 156.00, 156.00, 156.00,0,     0, 1.15789, 0.94737, 1.05000, 0.99000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4807, 4789,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00045, 0.02789, 100.00
1.00000,  0.000,   0.000, 522.00, 522.00, 555.00,-1,  4807, 1.11040, 0.88960, 1.04435, 1.01825, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4826, 4792,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00045, 0.02789, 100.00
1.01380,  0.000,   0.000, 522.00, 522.00, 555.00,-1,  4826, 1.11040, 0.88960, 1.04462, 1.01852, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4800, 4836,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00002, 0.00174, 100.00
0.99375,  0.000,   0.000, 524.00, 543.00, 543.00,-1,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4827, 4836,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00040, 0.02555, 100.00
1.00000,  0.000,   0.000, 524.00, 543.00, 543.00,0,  4827, 1.00000, 1.00000, 1.04445, 1.01835, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4835, 4836,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00200, 0.05628, 100.00
1.00000,  0.000,   0.000, 524.00, 543.00, 543.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4841, 4838,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00250, 0.18010, 100.00
1.00625,  0.000,   0.000, 156.00, 156.00, 156.00,0,     0, 1.10000, 0.90000, 1.05000, 0.99000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4845, 4859,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00013, 0.00816, 100.00
1.00000,  0.000,   0.000,1380.00,1380.00,1380.00,0,     0, 1.07500, 0.97500, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4869, 4860,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00346, 0.22710, 100.00
1.00000,  0.000,   0.000, 140.00, 165.00, 165.00,-1,  4869, 1.10000, 0.90000, 1.03924, 1.01524, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4869, 4865,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00350, 0.22850, 100.00
1.00000,  0.000,   0.000, 125.00, 125.00, 125.00,-1,  4869, 1.10000, 0.90000, 1.03924, 1.01524, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4882, 4879,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03452, 0.75254, 100.00
1.00000,  0.000,   0.000,  24.00,  24.00,  24.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 4888, 4911,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00070, 0.05120, 100.00
1.00000,  0.000,   0.000, 400.00, 480.00, 480.00,-1,  4913, 1.05000, 0.95000, 1.05980, 1.02619,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4913, 4930,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01455, 0.35499, 100.00
1.04545,  0.000,   0.000,  42.00,  42.00,  42.00,0,     0, 1.09773, 0.99318, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4920, 4929,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00280, 0.08488, 100.00
0.97600,  0.000,   0.000, 125.00, 125.00, 125.00,0,     0, 1.04800, 0.95200, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4921, 4925,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00064, 0.02692, 100.00
1.01765,  0.000,   0.000, 392.00, 392.00, 392.00,0,     0, 1.09514, 0.99181, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4933, 4935,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00084, 0.04780, 100.00
1.00000,  0.000,   0.000, 224.00, 224.00, 224.00,-1,  4935, 1.07317, 0.87805, 1.04939, 1.02439, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4960, 4950,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02510, 0.59280, 100.00
1.00000,  0.000,   0.000,  30.00,  30.00,  30.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4960, 4951,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02540, 0.59890, 100.00
1.00000,  0.000,   0.000,  30.00,  30.00,  30.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4961, 4981,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.07599, 0.75993, 100.00
0.99182,  0.000,   0.000,  15.00,  15.00,  15.00,0,     0, 1.03905, 0.85013, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4976, 4966,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03085, 0.58585, 100.00
1.01875,  0.000,   0.000,  18.00,  18.00,  18.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4976, 4966,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03622, 0.75413, 100.00
1.01875,  0.000,   0.000,  23.00,  23.00,  23.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 4976, 4978,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02400, 0.24000, 100.00
1.00000,  0.000,   0.000,  15.00,  15.00,  15.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4982, 4984,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.06002, 0.39855, 100.00
1.04545,  0.000,   0.000,  18.00,  18.00,  18.00,0,     0, 1.15000, 1.04545, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 4997, 4988,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01010, 0.36240, 100.00
1.00000,  0.000,   0.000,  49.00,  49.00,  49.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5000, 5004,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.04228, 0.71875, 100.00
1.00000,  0.000,   0.000,  17.00,  17.00,  17.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5041, 5026,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02594, 0.58809, 100.00
1.00000,  0.000,   0.000,  28.00,  28.00,  28.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5041, 5026,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02685, 0.62809, 100.00
1.00000,  0.000,   0.000,  28.00,  28.00,  28.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5061, 5055,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01388, 0.37706, 100.00
1.00085,  0.000,   0.000,  45.00,  52.00,  52.00,0,     0, 1.10093, 0.90076, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5079, 5068,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01422, 0.36786, 100.00
1.00085,  0.000,   0.000,  45.00,  52.00,  52.00,0,     0, 1.10093, 0.90076, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5079, 5068,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01070, 0.35440, 100.00
1.00000,  0.000,   0.000,  53.00,  53.00,  53.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5101, 5082,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03980, 0.74310, 100.00
1.01875,  0.000,   0.000,  17.00,  17.00,  17.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5101, 5082,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03660, 0.75495, 100.00
1.01875,  0.000,   0.000,  23.00,  23.00,  23.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5101, 5082,    0,'3 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03555, 0.74920, 100.00
1.01875,  0.000,   0.000,  24.00,  24.00,  24.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5118, 5110,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01440, 0.35889, 100.00
1.01875,  0.000,   0.000,  50.00,  50.00,  50.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5120, 5110,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01440, 0.36100, 100.00
1.01875,  0.000,   0.000,  50.00,  50.00,  50.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5134, 5128,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00813, 0.24813, 100.00
1.00000,  0.000,   0.000,  69.00,  69.00,  69.00,0,     0, 1.10000, 0.90000, 1.04700, 1.02100, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5134, 5128,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00850, 0.25180, 100.00
1.00000,  0.000,   0.000,  69.00,  69.00,  69.00,0,     0, 1.10000, 0.90000, 1.04700, 1.02100, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5145, 5139,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01596, 0.36131, 100.00
1.01875,  0.000,   0.000,  54.00,  54.00,  54.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5145, 5139,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01462, 0.35929, 100.00
1.01875,  0.000,   0.000,  54.00,  54.00,  54.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5170, 5163,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01500, 0.30000, 100.00
1.00000,  0.000,   0.000,  60.00,  60.00,  60.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5195, 5181,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03570, 0.76000, 100.00
1.01875,  0.000,   0.000,  23.00,  23.00,  23.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5195, 5181,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02690, 0.62810, 100.00
1.01875,  0.000,   0.000,  30.00,  30.00,  30.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5382, 5370,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01410, 0.35850, 100.00
1.00000,  0.000,   0.000,  50.00,  50.00,  50.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5381, 5372,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01430, 0.35430, 100.00
1.00000,  0.000,   0.000,  49.00,  49.00,  49.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5423, 5418,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01400, 0.35810, 100.00
1.01875,  0.000,   0.000,  49.00,  49.00,  49.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5430, 5424,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01813, 0.37873, 100.00
1.01875,  0.000,   0.000,  47.00,  47.00,  47.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5437, 5432,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01390, 0.37560, 100.00
1.00000,  0.000,   0.000,  45.00,  52.00,  52.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5490, 5484,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01443, 0.35763, 100.00
1.00000,  0.000,   0.000,  53.00,  53.00,  53.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5489, 5485,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01540, 0.38010, 100.00
1.00000,  0.000,   0.000,  45.00,  45.00,  45.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5543, 5527,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.02200, 100.00
0.98978,  0.000,   0.000, 575.00, 575.00, 575.00,0,     0, 1.10957, 0.90783, 1.04728, 1.02228, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5542, 5528,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.02200, 100.00
0.98978,  0.000,   0.000, 575.00, 575.00, 575.00,0,     0, 1.10957, 0.90783, 1.04728, 1.02228, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5532, 5558,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01489, 0.39857, 100.00
1.00870,  0.000,   0.000,  42.00,  48.00,  48.00,0,     0, 1.06720, 0.95019, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5532, 5558,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01342, 0.39372, 100.00
1.00870,  0.000,   0.000,  42.00,  48.00,  48.00,0,     0, 1.06720, 0.95019, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5540, 5556,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01490, 0.39730, 100.00
1.00870,  0.000,   0.000,  42.00,  48.00,  48.00,0,     0, 1.06720, 0.95019, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5544, 5553,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00061, 0.01518, 100.00
1.01962,  0.000,   0.000, 475.00, 475.00, 475.00,0,     0, 1.12694, 1.01962, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5592, 5580,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02009, 0.64771, 100.00
1.05226,  0.000,   0.000,  40.00,  62.00,  62.00,0,     0, 1.15749, 0.94703, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5594, 5581,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02272, 0.64807, 100.00
1.05226,  0.000,   0.000,  40.00,  62.00,  62.00,0,     0, 1.15749, 0.94703, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5595, 5581,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02285, 0.65084, 100.00
1.05226,  0.000,   0.000,  40.00,  59.00,  59.00,0,     0, 1.15749, 0.94703, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5597, 5583,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02030, 0.65232, 100.00
1.05226,  0.000,   0.000,  40.00,  59.00,  59.00,0,     0, 1.15749, 0.94703, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5605, 5598,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01475, 0.47467, 100.00
0.99830,  0.000,   0.000,  50.00,  80.00,  80.00,0,     0, 1.18716, 0.97132, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5604, 5599,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01543, 0.49747, 100.00
1.05226,  0.000,   0.000,  50.00,  80.00,  80.00,0,     0, 1.15749, 0.94703, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5610, 5618,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01307, 0.42230, 100.00
0.97500,  0.000,   0.000,  48.00,  48.00,  48.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5613, 5620,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01321, 0.41490, 100.00
0.97500,  0.000,   0.000,  48.00,  48.00,  48.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5622, 5623,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00100, 0.04200, 100.00
1.00000,  0.000,  -1.875, 129.00, 138.00, 157.00,-3,     0,   10.00,  -10.00,   83.53,   63.53, 33,15, 0.00000, 0.00000
1.00000,  0.000
 5630, 5622,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01754, 0.39155, 100.00
1.04356,  0.000,   0.000,  24.00,  32.00,  40.00,0,     0, 1.14791, 0.93920, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5632, 5625,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01709, 0.38892, 100.00
1.04356,  0.000,   0.000,  24.00,  32.00,  40.00,0,     0, 1.14791, 0.93920, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5644, 5634,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02138, 0.65921, 100.00
1.05226,  0.000,   0.000,  40.00,  40.00,  40.00,0,     0, 1.15749, 0.94703, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5642, 5637,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01765, 0.41551, 100.00
0.96720,  0.000,   0.000,  50.00,  70.00,  70.00,0,     0, 1.06392, 0.87048, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5643, 5638,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01677, 0.41583, 100.00
0.96720,  0.000,   0.000,  50.00,  70.00,  70.00,0,     0, 1.06392, 0.87048, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5655, 5646,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02146, 0.66014, 100.00
1.05226,  0.000,   0.000,  40.00,  57.00,  57.00,0,     0, 1.15749, 0.94703, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5657, 5647,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02127, 0.66107, 100.00
1.05226,  0.000,   0.000,  40.00,  57.00,  57.00,0,     0, 1.15749, 0.94703, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5669, 5658,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01286, 0.43940, 100.00
0.96720,  0.000,   0.000,  60.00,  84.00,  84.00,0,     0, 1.06392, 0.87048, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5667, 5661,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01295, 0.42278, 100.00
0.96720,  0.000,   0.000,  60.00,  84.00,  84.00,0,     0, 1.06392, 0.87048, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5683, 5688,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01390, 0.44723, 100.00
0.98348,  0.000,   0.000,  70.00,  96.00,  96.00,0,     0, 1.05913, 0.95826, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5684, 5688,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01398, 0.44504, 100.00
0.98348,  0.000,   0.000,  70.00,  96.00,  96.00,0,     0, 1.05913, 0.95826, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5706, 5696,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02253, 0.63561, 100.00
1.05226,  0.000,   0.000,  40.00,  58.00,  58.00,0,     0, 1.15749, 0.94703, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5704, 5697,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02239, 0.63098, 100.00
1.05226,  0.000,   0.000,  40.00,  58.00,  58.00,0,     0, 1.15749, 0.94703, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5709, 5719,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01845, 0.58394, 100.00
0.95034,  0.000,   0.000,  50.00,  73.00,  73.00,0,     0, 0.99785, 0.90282, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5714, 5718,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01845, 0.57945, 100.00
0.95034,  0.000,   0.000,  50.00,  73.00,  73.00,0,     0, 0.99785, 0.90282, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5732, 5724,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01072, 0.46363, 100.00
1.05226,  0.000,   0.000,  60.00,  93.00,  93.00,0,     0, 1.15749, 0.94703, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5733, 5726,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01081, 0.46708, 100.00
1.05226,  0.000,   0.000,  60.00,  92.00,  92.00,0,     0, 1.15749, 0.94703, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5738, 5745,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00818, 0.35008, 100.00
1.00870,  0.000,   0.000,  60.00,  78.00,  78.00,0,     0, 1.05913, 0.95826, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5739, 5742,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00785, 0.34783, 100.00
1.00870,  0.000,   0.000,  60.00,  78.00,  78.00,0,     0, 1.05913, 0.95826, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5748, 5762,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02398, 0.67277, 100.00
0.97409,  0.000,   0.000,  40.00,  58.00,  58.00,0,     0, 0.99785, 0.90282, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5748, 5766,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01394, 0.43850, 100.00
0.98348,  0.000,   0.000,  70.00,  96.00,  96.00,0,     0, 1.05913, 0.95826, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5749, 5764,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02398, 0.68652, 100.00
0.97409,  0.000,   0.000,  40.00,  58.00,  58.00,0,     0, 0.99785, 0.90282, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5749, 5765,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01395, 0.44601, 100.00
0.98348,  0.000,   0.000,  70.00,  96.00,  96.00,0,     0, 1.05913, 0.95826, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5782, 5800,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00200, 0.05012, 100.00
1.08809,  0.000,   0.000, 200.00, 200.00, 200.00,0,     0, 1.15120, 1.02499, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5787, 5798,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00081, 0.02039, 100.00
1.09382,  0.000,   0.000, 460.00, 460.00, 460.00,0,     0, 1.15726, 1.03038, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5809, 5803,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01029, 0.36910, 100.00
0.99138,  0.000,   0.000,  60.00,  87.00,  87.00,0,     0, 1.09052, 0.89224, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5807, 5804,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01184, 0.37364, 100.00
0.99138,  0.000,   0.000,  60.00,  85.00,  85.00,0,     0, 1.09052, 0.89224, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5818, 5810,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01332, 0.43680, 100.00
0.99138,  0.000,   0.000,  70.00,  96.00,  96.00,0,     0, 1.09052, 0.89224, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5817, 5815,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01310, 0.43161, 100.00
0.99138,  0.000,   0.000,  70.00,  96.00,  96.00,0,     0, 1.09052, 0.89224, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5827, 5820,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01289, 0.42217, 100.00
0.96720,  0.000,   0.000,  60.00,  86.00,  86.00,0,     0, 1.06392, 0.87048, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5828, 5823,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01241, 0.39550, 100.00
0.99138,  0.000,   0.000,  60.00,  86.00,  86.00,0,     0, 1.09052, 0.89224, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5838, 5831,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01519, 0.42609, 100.00
0.96720,  0.000,   0.000,  50.00,  76.00,  76.00,0,     0, 1.06392, 0.87048, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5836, 5832,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01502, 0.42428, 100.00
0.96720,  0.000,   0.000,  50.00,  76.00,  76.00,0,     0, 1.06392, 0.87048, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5848, 5843,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01238, 0.55472, 100.00
1.05226,  0.000,   0.000,  40.00,  48.00,  48.00,0,     0, 1.15749, 0.94703, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5845, 5844,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01228, 0.55675, 100.00
1.05226,  0.000,   0.000,  40.00,  48.00,  48.00,0,     0, 1.15749, 0.94703, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5863, 5856,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01968, 0.46183, 100.00
0.96720,  0.000,   0.000,  40.00,  48.00,  48.00,0,     0, 1.06392, 0.87048, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5864, 5857,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02013, 0.46181, 100.00
0.96720,  0.000,   0.000,  40.00,  48.00,  48.00,0,     0, 1.06392, 0.87048, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5877, 5873,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01325, 0.44520, 100.00
0.99138,  0.000,   0.000,  53.00,  53.00,  53.00,0,     0, 1.09052, 0.89224, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5879, 5874,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01302, 0.45114, 100.00
0.99138,  0.000,   0.000,  53.00,  53.00,  53.00,0,     0, 1.09052, 0.89224, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5884, 5887,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00200, 0.10200, 100.00
1.00000,  0.000,   0.000,  79.00,  79.00,  79.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5890, 5907,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00045, 0.02653, 100.00
1.02591,  0.000,   0.000, 675.00, 675.00, 675.00,0,     0, 1.02591, 0.93048, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5896, 5903,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00060, 0.02560, 100.00
1.00000,  0.000,   0.000, 448.00, 448.00, 448.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5917, 5913,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00066, 0.02566, 100.00
0.98750,  0.000,   0.000, 282.00, 344.00, 461.00,-1,  5917, 1.10000, 0.90000, 1.03810, 1.01310, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5927, 5964,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00008, 0.03031, 100.00
0.99375,  0.000,   0.000, 374.00, 374.00, 573.00,-1,  5927, 1.10000, 0.90000, 1.04616, 1.01016, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5928, 5965,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00012, 0.03044, 100.00
0.99375,  0.000,   0.000, 381.00, 381.00, 573.00,-1,  5928, 1.10000, 0.90000, 1.04616, 1.01016, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5941, 5934,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00001, 0.00048, 100.00
1.00000,  0.000,   0.000, 381.00, 381.00, 573.00,-3,     0,   60.00,  -60.00,   54.11,   34.11, 65,17, 0.00000, 0.00000
1.00000,  0.000
 5936, 5935,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00001, 0.00048, 100.00
1.00000,  0.000,   0.000, 374.00, 374.00, 573.00,-3,     0,   60.00,  -60.00,   59.89,   39.89, 65,16, 0.00000, 0.00000
1.00000,  0.000
 5936, 5964,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00024,-0.00326, 100.00
1.00000,  0.000,   0.000, 374.00, 374.00, 573.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5941, 5965,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00019,-0.00304, 100.00
1.00000,  0.000,   0.000, 381.00, 381.00, 573.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5962, 5964,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00129, 0.06820, 100.00
1.00000,  0.000,   0.000, 374.00, 374.00, 573.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5963, 5965,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00134, 0.06781, 100.00
1.00000,  0.000,   0.000, 381.00, 381.00, 573.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 5975, 5976,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01028, 0.23211, 100.00
0.97500,  0.000,   0.000,  49.00,  57.00,  57.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 5989, 5995,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00809, 0.17967, 100.00
1.11352,  0.000,   0.000,  45.00,  45.00,  82.00,0,     0, 1.14068, 1.03204, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6001, 6012,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01130, 0.25700, 100.00
0.99130,  0.000,   0.000,  45.00,  45.00,  82.00,0,     0, 1.04285, 0.93976, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6001, 6012,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00752, 0.17073, 100.00
0.99130,  0.000,   0.000,  60.00,  60.00,  90.00,0,     0, 1.09565, 0.99130, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6021, 6025,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02200, 0.38900, 100.00
0.99130,  0.000,   0.000,  29.00,  29.00,  47.00,0,     0, 1.04087, 0.94174, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6021, 6025,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01200, 0.34550, 100.00
1.00000,  0.000,   0.000,  35.00,  35.00,  47.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6039, 6044,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00830, 0.22000, 100.00
1.00000,  0.000,   0.000,  47.00,  59.00,  59.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6059, 6055,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00001, 0.00048, 100.00
1.00000,  0.000,   9.375, 384.00, 384.00, 605.00,-3,     0,   60.00,  -60.00,   91.59,   71.59, 65,18, 0.00000, 0.00000
1.00000,  0.000
 6069, 6115,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00564, 0.18860, 100.00
0.97500,  0.000,   0.000,  58.00,  66.00,  79.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6099, 6115,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00875, 0.20332, 100.00
0.96933,  0.000,   0.000,  55.00,  60.00,  64.00,0,     0, 1.04390, 0.94448, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6164, 6161,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00936, 0.33392, 100.00
1.01508,  0.000,   0.000,  56.00,  59.00,  71.00,0,     0, 1.10965, 0.90789, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6183, 6186,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00737, 0.17663, 100.00
0.97500,  0.000,   0.000,  61.00,  61.00, 111.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6183, 6193,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01299, 0.35376, 100.00
0.96652,  0.000,   0.000,  54.00,  54.00,  89.00,0,     0, 1.04087, 0.94174, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6204, 6195,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00052, 0.03786, 100.00
0.98171,  0.000,   0.000, 398.00, 398.00, 398.00,-1,  6204, 1.07317, 0.87805, 1.02846, 0.98846, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6205, 6196,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00052, 0.03786, 100.00
0.98171,  0.000,   0.000, 398.00, 398.00, 398.00,-1,  6205, 1.07317, 0.87805, 1.02846, 0.98846, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6206, 6215,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00821, 0.18413, 100.00
0.99583,  0.000,   0.000,  60.00,  60.00, 111.00,0,     0, 1.04562, 0.94604, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6228, 6220,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02237, 0.39604, 100.00
1.00000,  0.000,   0.000,  31.00,  31.00,  50.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6228, 6220,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01768, 0.40094, 100.00
1.00000,  0.000,   0.000,  31.00,  31.00,  50.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6237, 6240,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00906, 0.23765, 100.00
0.99583,  0.000,   0.000,  45.00,  45.00,  60.00,0,     0, 1.04562, 0.94604, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6261, 6251,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00074, 0.03751, 100.00
0.99390,  0.000,   0.000, 386.00, 386.00, 398.00,-1,  6261, 1.07317, 0.87805, 1.04007, 1.00047, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6263, 6253,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00074, 0.03761, 100.00
0.99390,  0.000,   0.000, 386.00, 386.00, 398.00,-1,  6263, 1.07317, 0.87805, 1.04007, 1.00047, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6286, 6284,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00001, 0.00048, 100.00
1.00000,  0.000, -15.000, 384.00, 384.00, 605.00,-3,     0,   60.00,  -60.00,  -11.79,  -31.79, 65,19, 0.00000, 0.00000
1.00000,  0.000
 6300, 6307,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00657, 0.19636, 100.00
0.95652,  0.000,   0.000,  57.00,  61.00,  84.00,0,     0, 1.00435, 0.90870, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6318, 6325,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00987, 0.12645, 100.00
0.99583,  0.000,   0.000,  53.00,  54.00,  66.00,0,     0, 1.04562, 0.94604, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6327, 6336,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00780, 0.16596, 100.00
0.99583,  0.000,   0.000,  55.00,  55.00,  63.00,0,     0, 1.04562, 0.94604, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6342, 6347,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00832, 0.18382, 100.00
0.99583,  0.000,   0.000,  45.00,  45.00,  50.00,0,     0, 1.04562, 0.94604, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6360, 6361,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00900, 0.20000, 100.00
0.99130,  0.000,   0.000,  61.00,  62.00,  77.00,0,     0, 1.04087, 0.94174, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6370, 6373,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00830, 0.19410, 100.00
0.97500,  0.000,   0.000,  43.00,  48.00,  63.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6395, 6386,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00355, 0.09069, 100.00
1.00000,  0.000,   0.000,  79.00,  82.00, 100.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6422, 6432,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00561, 0.15544, 100.00
0.95652,  0.000,   0.000,  94.00,  94.00,  94.00,0,     0, 1.00435, 0.90870, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6423, 6432,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00435, 0.14044, 100.00
0.95652,  0.000,   0.000,  94.00,  94.00,  94.00,0,     0, 1.00435, 0.90870, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6426, 6432,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00817, 0.16197, 100.00
0.97101,  0.000,   0.000,  94.00,  94.00,  94.00,0,     0, 1.01957, 0.92246, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6477, 6484,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00024, 0.02500, 100.00
1.00000,  0.000,   0.000, 750.00, 750.00, 750.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6539, 6532,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03056, 0.65462, 100.00
1.00000,  0.000,   0.000,  28.00,  28.00,  28.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6541, 6533,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03038, 0.64061, 100.00
1.00000,  0.000,   0.000,  28.00,  28.00,  28.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6542, 6554,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02074, 0.51293, 100.00
1.00000,  0.000,   0.000,  31.00,  31.00,  31.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6546, 6558,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02079, 0.51291, 100.00
1.00000,  0.000,   0.000,  28.00,  28.00,  28.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6549, 6551,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02074, 0.51091, 100.00
1.00000,  0.000,   0.000,  28.00,  28.00,  28.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6568, 6594,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
-0.00005, 0.00345, 100.00
1.05000,  0.000,   0.000, 666.00, 666.00, 666.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6569, 6595,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00071, 0.00520, 100.00
1.05000,  0.000,   0.000, 508.00, 584.00, 584.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6570, 6594,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00063, 0.04994, 100.00
1.00000,  0.000,   0.000, 666.00, 666.00, 666.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6573, 6595,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00071, 0.04670, 100.00
1.00000,  0.000,   0.000, 508.00, 584.00, 584.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6574, 6595,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00071, 0.04640, 100.00
1.00000,  0.000,   0.000, 508.00, 584.00, 584.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6586, 6594,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00066, 0.05048, 100.00
1.00000,  0.000,   0.000, 666.00, 666.00, 666.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6597, 6603,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00063, 0.03833, 100.00
0.96250,  0.000,   0.000, 448.00, 448.00, 448.00,-1,  6603, 1.05000, 0.95000, 1.05399, 1.01999, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 6618, 6625,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00044, 0.01983, 100.00
0.98125,  0.000,   0.000, 657.00, 705.00, 900.00,-1,  6624, 1.05000, 0.95000, 1.03941, 1.00541, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 6620, 6626,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00042, 0.01988, 100.00
0.98125,  0.000,   0.000, 657.00, 705.00, 900.00,-1,  6627, 1.05000, 0.95000, 1.03941, 1.00541, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 6640, 6643,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00060, 0.03700, 100.00
1.03125,  0.000,   0.000, 500.00, 610.00, 631.00,-1,  6643, 1.10000, 0.90000, 1.04810, 0.99810, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6681, 6692,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00041, 0.04070, 100.00
1.00692,  0.000,   0.000, 465.00, 584.00, 600.00,-1,  6692, 1.05536, 0.94464, 1.04898, 1.02398, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6683, 6691,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00091, 0.03930, 100.00
1.01038,  0.000,   0.000, 426.00, 492.00, 687.00,-1,  6691, 1.05536, 0.94464, 1.04898, 1.02398, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6685, 6693,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00093, 0.03995, 100.00
1.00692,  0.000,   0.000, 425.00, 491.00, 686.00,-1,  6693, 1.05536, 0.94464, 1.04898, 1.02398, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6738, 6728,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00056, 0.02874, 100.00
1.00000,  0.000,   0.000, 460.00, 536.00, 537.00,-1,  6738, 1.05000, 0.95000, 1.05454, 0.96654, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 6750, 6732,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00380, 0.07870, 100.00
1.00000,  0.000,   0.000,  82.00,  82.00,  82.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6750, 6737,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00380, 0.07870, 100.00
1.00000,  0.000,   0.000,  82.00,  82.00,  82.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6760, 6770,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00096, 0.04192, 100.00
1.00043,  0.000,   0.000, 350.00, 350.00, 350.00,0,     0, 1.07739, 0.97478, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6760, 6771,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00080, 0.04437, 100.00
1.00043,  0.000,   0.000, 350.00, 350.00, 350.00,0,     0, 1.07739, 0.97478, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6760, 6772,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00085, 0.04986, 100.00
1.00043,  0.000,   0.000, 350.00, 350.00, 350.00,0,     0, 1.07739, 0.97478, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6791, 6778,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00040, 0.03775, 100.00
0.98125,  0.000,   0.000, 738.00, 786.00, 900.00,-1,  6791, 1.10000, 0.90000, 1.03276, 0.98076, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6798, 6813,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00022, 0.00965, 100.00
1.05263,  0.000,   0.000, 945.00, 945.00, 945.00,0,     0, 1.10789, 1.03421, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6799, 6811,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00030, 0.01550, 100.00
1.05263,  0.000,   0.000, 630.00, 630.00, 630.00,0,     0, 1.10789, 1.03421, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6799, 6811,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00031, 0.01537, 100.00
1.05263,  0.000,   0.000, 630.00, 630.00, 630.00,0,     0, 1.10789, 1.03421, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6815, 6839,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00064, 0.02728, 100.00
1.01282,  0.000,   0.000, 438.00, 470.00, 600.00,-1,  6853, 1.07692, 0.97436, 1.03145, 1.00245, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 6816, 6840,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00064, 0.02728, 100.00
1.01282,  0.000,   0.000, 438.00, 470.00, 598.00,-1,  6822, 1.07692, 0.97436, 1.03145, 1.00245, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 6859, 6822,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00440, 0.09120, 100.00
1.00000,  0.000,   0.000,  59.00,  65.00,  72.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6849, 6861,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00031, 0.01550, 100.00
1.03286,  0.000,   0.000, 440.00, 440.00, 440.00,0,     0, 1.08451, 0.98122, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6851, 6862,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00457, 0.22974, 100.00
1.07159,  0.000,   0.000,  90.00,  90.00,  90.00,0,     0, 1.15000, 1.04545, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 6891, 6914,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00039, 0.01960, 100.00
1.09365,  0.000,   0.000, 435.00, 435.00, 435.00,0,     0, 1.09365, 1.02173, 1.10000, 0.90000, 11, 0, 0.00000, 0.00000
1.00000,  0.000
 6910, 6917,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00178, 0.08896, 100.00
1.02800,  0.000,   0.000, 125.00, 125.00, 125.00,0,     0, 1.03500, 0.95800, 1.10000, 0.90000, 12, 0, 0.00000, 0.00000
1.00000,  0.000
 6911, 6915,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00077, 0.03850, 100.00
1.00000,  0.000,   0.000, 260.00, 260.00, 260.00,0,     0, 1.03950, 0.96050, 1.10000, 0.90000, 11, 0, 0.00000, 0.00000
1.00000,  0.000
 6965, 6919,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00053, 0.02937, 100.00
0.98750,  0.000,   0.000, 449.00, 560.00, 595.00,-1,  6965, 1.05000, 0.95000, 1.04767, 1.00767, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 6936, 6960,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00066, 0.02860, 100.00
1.00960,  0.000,   0.000, 435.00, 548.00, 591.00,-1,  6960, 1.07680, 0.92320, 1.04767, 1.00767, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6937, 6962,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00073, 0.02750, 100.00
1.00960,  0.000,   0.000, 441.00, 584.00, 598.00,-1,  6962, 1.07680, 0.92320, 1.04306, 1.00306, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6964, 6938,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00053, 0.02784, 100.00
0.98750,  0.000,   0.000, 444.00, 575.00, 597.00,-1,  6964, 1.05000, 0.95000, 1.04306, 1.00306, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 7002, 6949,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02017, 0.44333, 100.00
1.03896,  0.000,   0.000,  50.00,  63.00,  73.00,0,     0, 1.14286, 0.93506, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7004, 6949,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01634, 0.44636, 100.00
1.03896,  0.000,   0.000,  50.00,  64.00,  79.00,0,     0, 1.14286, 0.93506, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 6998, 6976,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.19389, 0.97125, 100.00
1.04076,  0.000,   0.000,  39.00,  39.00,  50.00,0,     0, 1.10235, 1.00996, 1.10000, 0.90000,  4, 0, 0.00000, 0.00000
1.00000,  0.000
 7000, 6976,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.16481, 0.98159, 100.00
1.04076,  0.000,   0.000,  40.00,  40.00,  51.00,0,     0, 1.10235, 1.00996, 1.10000, 0.90000,  4, 0, 0.00000, 0.00000
1.00000,  0.000
 7046, 7020,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00053, 0.03751, 100.00
0.98750,  0.000,   0.000, 648.00, 726.00, 900.00,-1,  7046, 1.10000, 0.90000, 1.06032, 1.00832, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7060, 7056,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.06667, 100.00
1.28690,  0.000,   0.000, 200.00, 200.00, 200.00,0,     0, 1.45300, 1.00000, 1.10000, 0.90000, 31, 7, 0.00000, 0.00000
1.00000,  0.000
 7073, 7069,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00087, 0.03873, 100.00
0.98743,  0.000,   0.000, 508.00, 587.00, 655.00,-1,  7073, 1.02291, 0.92831, 1.05122, 0.98322, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 7074, 7070,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00083, 0.03874, 100.00
0.98743,  0.000,   0.000, 508.00, 587.00, 655.00,-1,  7074, 1.02291, 0.92831, 1.05122, 0.98322, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 7140, 7124,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02150, 0.40180, 100.00
1.00000,  0.000,   0.000,  54.00,  60.00,  74.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 7140, 7132,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02980, 0.54250, 100.00
1.00000,  0.000,   0.000,  39.00,  41.00,  49.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 7173, 7167,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02800, 0.57530, 100.00
1.00000,  0.000,   0.000,  29.00,  29.00,  41.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 7174, 7168,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01920, 0.57570, 100.00
1.00000,  0.000,   0.000,  28.00,  31.00,  46.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 7212, 7231,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02571, 0.53240, 100.00
1.04545,  0.000,   0.000,  28.00,  30.00,  35.00,0,     0, 1.09773, 0.99318, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 7212, 7232,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02379, 0.37027, 100.00
1.04545,  0.000,   0.000,  33.00,  35.00,  35.00,0,     0, 1.09773, 0.99318, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 7212, 7241,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00469, 0.16871, 100.00
1.04545,  0.000,   0.000,  75.00,  75.00,  75.00,0,     0, 1.09773, 0.99318, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 7274, 7269,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01610, 0.40540, 100.00
1.00000,  0.000,   0.000,  51.00,  60.00,  64.00,-1,  7274, 1.10000, 0.90000, 0.99664, 0.97664, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7274, 7271,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01660, 0.36740, 100.00
1.00000,  0.000,   0.000,  51.00,  60.00,  64.00,-1,  7274, 1.10000, 0.90000, 0.99664, 0.97664, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7290, 7292,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00228, 0.06417, 100.00
1.02273,  0.000,   0.000, 152.00, 152.00, 152.00,0,     0, 1.10140, 0.99650, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 7330, 7326,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00440, 0.09120, 100.00
1.00000,  0.000,   0.000,  51.00,  51.00,  51.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 7392, 7383,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.07920, 0.38800, 100.00
1.00000,  0.000,   0.000,  50.00,  50.00,  50.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7395, 7389,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.07890, 0.38640, 100.00
1.00000,  0.000,   0.000,  50.00,  50.00,  50.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7397, 7391,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.07950, 0.38900, 100.00
1.00000,  0.000,   0.000,  50.00,  50.00,  50.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7444, 7467,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.05172, 0.36226, 100.00
0.99427,  0.000,   0.000,  50.00,  50.00,  50.00,0,     0, 0.99427, 0.92240, 1.10000, 0.90000,  7, 0, 0.00000, 0.00000
1.00000,  0.000
 7448, 7477,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00245, 0.07536, 100.00
1.06850,  0.000,   0.000, 140.00, 140.00, 140.00,0,     0, 1.06850, 0.93150, 1.10000, 0.90000, 11, 0, 0.00000, 0.00000
1.00000,  0.000
 7463, 7455,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01180, 0.30480, 100.00
1.00000,  0.000,   0.000,  64.00,  70.00,  82.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 7463, 7455,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01220, 0.29060, 100.00
1.00000,  0.000,   0.000,  57.00,  62.00,  75.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 7585, 7571,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00470, 0.19220, 100.00
1.00000,  0.000,   0.000, 101.00, 120.00, 135.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7587, 7572,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00480, 0.19470, 100.00
1.00000,  0.000,   0.000,  97.00, 115.00, 130.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7589, 7580,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00480, 0.19540, 100.00
1.00000,  0.000,   0.000, 104.00, 117.00, 132.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7617, 7604,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00052, 0.03771, 100.00
1.03125,  0.000,   0.000, 648.00, 741.00, 900.00,1,  7617, 1.10000, 0.90000, 1.04704, 1.01704, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7634, 7618,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01565, 0.36076, 100.00
1.04545,  0.000,   0.000,  47.00,  47.00,  47.00,0,     0, 1.15000, 0.94091, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7639, 7621,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01162, 0.35893, 100.00
1.04545,  0.000,   0.000,  56.00,  64.00,  79.00,0,     0, 1.15000, 0.94091, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7685, 7674,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00851, 0.24996, 100.00
1.04545,  0.000,   0.000,  61.00,  63.00,  70.00,0,     0, 1.15000, 0.94091, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7684, 7675,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01144, 0.25152, 100.00
1.04545,  0.000,   0.000,  59.00,  61.00,  68.00,0,     0, 1.15000, 0.94091, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7683, 7676,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01144, 0.25453, 100.00
1.04545,  0.000,   0.000,  59.00,  61.00,  68.00,0,     0, 1.15000, 0.94091, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7742, 7733,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01272, 0.35289, 100.00
1.09298,  0.000,   0.000,  56.00,  60.00,  75.00,0,     0, 1.20227, 0.98368, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7744, 7734,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01263, 0.35005, 100.00
1.09298,  0.000,   0.000,  55.00,  63.00,  78.00,0,     0, 1.20227, 0.98368, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7774, 7770,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00041, 0.03765, 100.00
1.00000,  0.000,   0.000, 747.00, 795.00, 900.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7793, 7775,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01226, 0.35225, 100.00
1.04545,  0.000,   0.000,  56.00,  62.00,  77.00,0,     0, 1.15000, 0.94091, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7794, 7780,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01409, 0.36424, 100.00
1.04545,  0.000,   0.000,  54.00,  59.00,  74.00,0,     0, 1.15000, 0.94091, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7806, 7795,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01010, 0.26880, 100.00
1.00000,  0.000,   0.000,  58.00,  68.00,  83.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7804, 7800,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00990, 0.26810, 100.00
1.00000,  0.000,   0.000,  58.00,  68.00,  83.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7817, 7807,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01720, 0.39500, 100.00
1.00000,  0.000,   0.000,  56.00,  61.00,  61.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7819, 7811,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01350, 0.38500, 100.00
1.00000,  0.000,   0.000,  57.00,  68.00,  68.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7815, 7813,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01350, 0.38500, 100.00
1.00000,  0.000,   0.000,  58.00,  68.00,  68.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7823, 7821,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01372, 0.34777, 100.00
1.07813,  0.000,   0.000,  38.00,  38.00,  38.00,0,     0, 1.15000, 0.94091, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7840, 7836,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01250, 0.30110, 100.00
1.00000,  0.000,   0.000,  63.00,  72.00,  81.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 7841, 7837,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01140, 0.24810, 100.00
1.00000,  0.000,   0.000,  62.00,  68.00,  81.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 7868, 7858,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.04066, 0.39450, 100.00
1.00000,  0.000,   0.000,  27.00,  27.00,  28.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7868, 7858,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02898, 0.33478, 100.00
1.00000,  0.000,   0.000,  26.00,  26.00,  27.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7869, 7860,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01528, 0.39923, 100.00
1.00000,  0.000,   0.000,  32.00,  32.00,  35.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7903, 7882,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01470, 0.38330, 100.00
1.00000,  0.000,   0.000,  56.00,  63.00,  74.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 7899, 7884,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01480, 0.38650, 100.00
1.00000,  0.000,   0.000,  57.00,  64.00,  74.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 7894, 7886,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00270, 0.05780, 100.00
1.00000,  0.000,   0.000, 111.00, 111.00, 111.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7921, 7910,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01272, 0.35298, 100.00
1.07813,  0.000,   0.000,  56.00,  64.00,  75.00,0,     0, 1.15000, 0.94091, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7923, 7911,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01235, 0.35591, 100.00
1.07813,  0.000,   0.000,  57.00,  64.00,  75.00,0,     0, 1.15000, 0.94091, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7949, 7941,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01470, 0.40690, 100.00
1.00000,  0.000,   0.000,  58.00,  60.00,  75.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 7950, 7941,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01480, 0.40850, 100.00
1.00000,  0.000,   0.000,  55.00,  57.00,  72.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 7981, 7973,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01208, 0.35399, 100.00
1.09091,  0.000,   0.000,  54.00,  57.00,  72.00,0,     0, 1.20000, 0.98182, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 7983, 7974,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01281, 0.35005, 100.00
1.09091,  0.000,   0.000,  56.00,  65.00,  76.00,0,     0, 1.20000, 0.98182, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8001, 7987,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01180, 0.39270, 100.00
1.00000,  0.000,   0.000,  56.00,  60.00,  75.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8002, 7990,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01150, 0.34230, 100.00
1.00000,  0.000,   0.000,  58.00,  64.00,  79.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8003, 7999,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01240, 0.38690, 100.00
1.00000,  0.000,   0.000,  59.00,  65.00,  80.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8021, 8011,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03270, 0.42550, 100.00
1.00000,  0.000,   0.000,  31.00,  32.00,  46.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8020, 8013,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03230, 0.42610, 100.00
1.00000,  0.000,   0.000,  31.00,  32.00,  46.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8038, 8029,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00669, 0.16907, 100.00
1.00000,  0.000,   0.000,  38.00,  38.00,  38.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8076, 8071,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01740, 0.38720, 100.00
1.00000,  0.000,   0.000,  54.00,  61.00,  68.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8078, 8072,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01420, 0.40440, 100.00
1.00000,  0.000,   0.000,  58.00,  60.00,  68.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8081, 8074,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01780, 0.38360, 100.00
1.00000,  0.000,   0.000,  54.00,  61.00,  68.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8204, 8192,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01784, 0.38759, 100.00
1.00000,  0.000,   0.000,  28.00,  37.00,  47.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8206, 8194,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01784, 0.38759, 100.00
1.00000,  0.000,   0.000,  28.00,  37.00,  47.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8225, 8223,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02220, 0.44790, 100.00
1.04348,  0.000,   0.000,  29.00,  29.00,  29.00,0,     0, 1.09565, 0.99130, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8250, 8245,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01500, 0.36680, 100.00
1.09091,  0.000,   0.000,  57.00,  58.00,  73.00,0,     0, 1.20000, 0.98182, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8250, 8245,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01500, 0.36897, 100.00
1.09091,  0.000,   0.000,  53.00,  59.00,  65.00,0,     0, 1.20000, 0.98182, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8256, 8253,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01426, 0.31874, 100.00
1.08435,  0.000,   0.000,  33.00,  33.00,  33.00,0,     0, 1.10776, 1.03753, 1.10000, 0.90000,  4, 0, 0.00000, 0.00000
1.00000,  0.000
 8270, 8266,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00450, 0.09000, 100.00
1.00000,  0.000,   0.000,  59.00,  59.00,  59.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8298, 8293,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02028, 0.39738, 100.00
1.06430,  0.000,   0.000,  37.00,  40.00,  45.00,0,     0, 1.17073, 0.95787, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8298, 8293,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02788, 0.63510, 100.00
1.06430,  0.000,   0.000,  34.00,  39.00,  39.00,0,     0, 1.17073, 0.95787, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8331, 8328,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02080, 0.36190, 100.00
1.04348,  0.000,   0.000,  38.00,  39.00,  54.00,0,     0, 1.14783, 0.93913, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8334, 8329,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03198, 0.64749, 100.00
1.03896,  0.000,   0.000,  31.00,  34.00,  43.00,0,     0, 1.14286, 0.93506, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8354, 8343,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01784, 0.38759, 100.00
1.00000,  0.000,   0.000,  47.00,  47.00,  47.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8356, 8345,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01784, 0.38759, 100.00
1.00000,  0.000,   0.000,  47.00,  47.00,  47.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8368, 8359,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00040, 0.03746, 100.00
1.00625,  0.000,   0.000, 768.00, 780.00, 900.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8402, 8384,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00929, 0.35119, 100.00
1.03893,  0.000,   0.000,  53.00,  68.00,  68.00,0,     0, 1.07010, 1.00776, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8402, 8384,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00899, 0.35158, 100.00
1.03893,  0.000,   0.000,  53.00,  68.00,  68.00,0,     0, 1.07010, 1.00776, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8402, 8384,    0,'3 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00919, 0.34694, 100.00
1.03893,  0.000,   0.000,  53.00,  68.00,  68.00,0,     0, 1.07010, 1.00776, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8403, 8384,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01362, 0.39078, 100.00
1.03896,  0.000,   0.000,  55.00,  62.00,  76.00,0,     0, 1.14286, 0.93506, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8403, 8384,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02098, 0.42316, 100.00
1.03896,  0.000,   0.000,  53.00,  60.00,  70.00,0,     0, 1.14286, 0.93506, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8407, 8409,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.06667, 100.00
1.37750,  0.000,   0.000, 200.00, 200.00, 200.00,0,     0, 1.45300, 1.00000, 1.10000, 0.90000, 31, 9, 0.00000, 0.00000
1.00000,  0.000
 8408, 8410,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.06667, 100.00
1.45300,  0.000,   0.000, 200.00, 200.00, 200.00,0,     0, 1.45300, 1.00000, 1.10000, 0.90000, 31, 8, 0.00000, 0.00000
1.00000,  0.000
 8441, 8466,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00001, 0.05413, 100.00
1.00000,  0.000,   0.000,  50.00, 100.00, 150.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8441, 8467,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00001, 0.05413, 100.00
1.00000,  0.000,   0.000,  50.00, 100.00, 150.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8484, 8473,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01790, 0.39160, 100.00
1.04545,  0.000,   0.000,  56.00,  57.00,  70.00,0,     0, 1.09773, 0.99318, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8488, 8473,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01784, 0.38759, 100.00
0.99318,  0.000,   0.000,  28.00,  37.30,  46.70,0,     0, 1.09773, 0.99318, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8484, 8480,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01770, 0.39200, 100.00
1.04545,  0.000,   0.000,  53.00,  59.00,  72.00,0,     0, 1.09773, 0.99318, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8514, 8524,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00400, 0.13360, 100.00
1.00000,  0.000,   0.000, 125.00, 125.00, 125.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8562, 8585,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00026, 0.00777, 100.00
0.97458,  0.000,   0.000, 301.00, 335.00, 335.00,0,     0, 1.07203, 0.87712, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8586, 8590,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00210, 0.05530, 100.00
1.00000,  0.000,   0.000, 190.00, 190.00, 190.00,0,     0, 1.10000, 1.00000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8587, 8588,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00107, 0.05370, 100.00
1.00000,  0.000,   0.000, 190.00, 190.00, 190.00,0,     0, 1.10000, 1.00000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8602, 8593,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01528, 0.36158, 100.00
1.07813,  0.000,   0.000,  56.00,  61.00,  72.00,0,     0, 1.15000, 0.94091, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8604, 8595,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01528, 0.35719, 100.00
1.07813,  0.000,   0.000,  56.00,  61.00,  72.00,0,     0, 1.15000, 0.94091, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8612, 8610,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01412, 0.33590, 100.00
0.99567,  0.000,   0.000,  64.00,  74.00,  74.00,0,     0, 1.09524, 0.89610, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8612, 8611,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01170, 0.24860, 100.00
1.00397,  0.000,   0.000,  54.00,  61.00,  76.00,0,     0, 1.06487, 1.00397, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8629, 8620,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01185, 0.53156, 100.00
1.00000,  0.000,   0.000,  24.00,  64.00,  64.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8628, 8621,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01173, 0.53490, 100.00
1.00000,  0.000,   0.000,  24.00,  64.00,  64.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8658, 8641,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00052, 0.03741, 100.00
1.00000,  0.000,   0.000, 648.00, 729.00, 900.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8711, 8717,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00222, 0.11100, 100.00
1.04200,  0.000,   0.000, 120.00, 120.00, 120.00,0,     0, 1.04900, 0.95100, 1.10000, 0.90000, 15, 0, 0.00000, 0.00000
1.00000,  0.000
 8712, 8716,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00203, 0.10167, 100.00
1.00000,  0.000,   0.000, 120.00, 120.00, 120.00,0,     0, 1.04900, 0.95100, 1.10000, 0.90000, 15, 0, 0.00000, 0.00000
1.00000,  0.000
 8724, 8729,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00073, 0.04729, 100.00
1.00000,  0.000,   0.000, 340.00, 340.00, 340.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8725, 8731,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00073, 0.04729, 100.00
1.00000,  0.000,   0.000, 340.00, 340.00, 340.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8764, 8818,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00394, 0.09186, 100.00
1.05000,  0.000,   0.000,  72.00,  72.00,  96.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8789, 8775,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00113, 0.44047, 100.00
1.04348,  0.000,   0.000,  45.00,  45.00,  45.00,0,     0, 1.14783, 0.93913, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8798, 8775,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01457, 0.43280, 100.00
1.04348,  0.000,   0.000,  45.00,  45.00,  45.00,0,     0, 1.14783, 0.93913, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8792, 8777,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00113, 0.44047, 100.00
1.04348,  0.000,   0.000,  45.00,  45.00,  45.00,0,     0, 1.14783, 0.93913, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8801, 8777,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01457, 0.43280, 100.00
1.04348,  0.000,   0.000,  45.00,  45.00,  45.00,0,     0, 1.14783, 0.93913, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8784, 8786,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00056, 0.01823, 100.00
1.00000,  0.000,   0.000,  43.00,  43.00,  43.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8784, 8787,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00051, 0.01641, 100.00
1.00000,  0.000,   0.000,  86.00,  86.00,  86.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8785, 8788,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00054, 0.01760, 100.00
1.00000,  0.000,   0.000,  86.00,  86.00,  86.00,0,     0, 1.05000, 0.95000, 1.10000, 0.90000,  5, 0, 0.00000, 0.00000
1.00000,  0.000
 8824, 8786,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00752, 0.24304, 100.00
1.00000,  0.000,   0.000,  43.00,  43.00,  43.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8825, 8786,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00751, 0.24297, 100.00
1.00000,  0.000,   0.000,  43.00,  43.00,  43.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8827, 8787,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00749, 0.24203, 100.00
1.00000,  0.000,   0.000,  86.00,  86.00,  86.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8829, 8787,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00760, 0.24577, 100.00
1.00000,  0.000,   0.000,  86.00,  86.00,  86.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8832, 8788,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00750, 0.24263, 100.00
1.00000,  0.000,   0.000,  86.00,  86.00,  86.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8833, 8788,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00758, 0.24499, 100.00
1.00000,  0.000,   0.000,  86.00,  86.00,  86.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 8864, 8869,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01400, 100.00
1.01250,  0.000,   0.000, 504.00, 600.00, 600.00,-1,  8869, 1.10000, 0.90000, 1.04632, 1.01632, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 8864, 8876,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00030, 0.02940, 100.00
0.97500,  0.000,   0.000, 504.00, 600.00, 600.00,-1,  8876, 1.10000, 0.90000, 1.05558, 1.02558, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 8889, 8891,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00070, 0.03330, 100.00
1.00000,  0.000,   0.000, 350.00, 410.00, 580.00,-1,  8891, 1.10000, 0.90000, 1.03584, 1.00584, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 8891, 8894,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00120, 0.03490, 100.00
1.00000,  0.000,   0.000, 225.00, 267.80, 267.80,-1,  8894, 1.11000, 0.89000, 1.04172, 0.99172, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 8891, 8894,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00090, 0.03520, 100.00
1.00000,  0.000,   0.000, 225.00, 267.80, 267.80,-1,  8894, 1.11000, 0.89000, 1.04172, 0.99172, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 8973, 8976,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.04380, 100.00
1.00000,  0.000,   0.000, 340.00, 404.60, 404.60,-1,  8976, 1.10000, 0.90000, 1.03750, 1.01750, 21, 0, 0.00000, 0.00000
1.00000,  0.000
 8973, 8976,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.03310, 100.00
1.00000,  0.000,   0.000, 450.00, 535.50, 535.50,-1,  8976, 1.10000, 0.90000, 1.03750, 1.01750, 21, 0, 0.00000, 0.00000
1.00000,  0.000
 8974, 8976,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00030, 0.02000, 100.00
1.00000,  0.000,   0.000, 350.00, 416.00, 416.00,-1,  8976, 1.10000, 0.90000, 1.04250, 1.01250, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 9008, 9021,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00060, 0.05870, 100.00
0.97500,  0.000,   0.000, 318.00, 378.00, 531.00,-1,  9021, 1.10000, 0.90000, 1.03687, 1.00687, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 9061, 9055,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.03240, 100.00
1.02500,  0.000,   0.000, 400.00, 476.00, 476.00,-1,  9055, 1.10000, 0.90000, 1.04555, 1.01555, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 9058, 9072,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00220, 0.09550, 100.00
1.00000,  0.000,   0.000, 140.00, 167.00, 233.00,-1,  9072, 1.15680, 0.82360, 1.04000, 1.00000, 18, 0, 0.00000, 0.00000
1.00000,  0.000
 9061, 9076,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00220, 0.09550, 100.00
0.98410,  0.000,   0.000, 140.00, 166.60, 166.60,-1,  9076, 1.15900, 0.88870, 1.04791, 1.00791, 18, 0, 0.00000, 0.00000
1.00000,  0.000
 9084, 9101,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00040, 0.03080, 100.00
1.01000,  0.000,   0.000, 450.00, 534.40, 534.40,-1,  9101, 1.10000, 0.90000, 1.03936, 1.00936, 21, 0, 0.00000, 0.00000
1.00000,  0.000
 9087, 9101,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00090, 0.03510, 100.00
1.00000,  0.000,   0.000, 225.00, 281.00, 281.00,-1,  9101, 1.11000, 0.89000, 1.03936, 1.00936, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 9087, 9101,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00030, 0.02360, 100.00
1.00000,  0.000,   0.000, 300.00, 356.00, 356.00,-1,  9101, 1.10000, 0.90000, 1.03936, 1.00936, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 9125, 9130,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00110, 0.02686, 100.00
1.02500,  0.000,   0.000, 600.00, 600.00, 600.00,0,     0, 1.02500, 1.02500, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9159, 9172,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.03340, 100.00
0.99000,  0.000,   0.000, 450.00, 535.50, 535.50,-1,  9172, 1.10000, 0.90000, 1.04821, 1.02821, 21, 0, 0.00000, 0.00000
1.00000,  0.000
 9159, 9172,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.03340, 100.00
0.99000,  0.000,   0.000, 450.00, 535.50, 535.50,-1,  9172, 1.10000, 0.90000, 1.04821, 1.02821, 21, 0, 0.00000, 0.00000
1.00000,  0.000
 9159, 9185,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03433, 100.00
1.00000,  0.000,   0.000, 380.00, 380.00, 380.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9159, 9186,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03385, 100.00
1.00000,  0.000,   0.000, 380.00, 380.00, 380.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9159, 9188,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03385, 100.00
1.00000,  0.000,   0.000, 380.00, 380.00, 380.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9193, 9199,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00015, 0.01759, 100.00
1.02500,  0.000,   0.000, 800.00, 800.00, 800.00,0,     0, 1.02500, 1.02500, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9209, 9213,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.04390, 100.00
1.01000,  0.000,   0.000, 340.00, 404.60, 404.60,-1,  9213, 1.10000, 0.90000, 1.03557, 1.01557, 21, 0, 0.00000, 0.00000
1.00000,  0.000
 9213, 9216,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00150, 0.05185, 100.00
1.00000,  0.000,  -5.293, 225.00, 268.00, 268.00,-3,  9216, 1.10000,  -29.99,   28.96,    8.96, 19,20, 0.00000, 0.00000
1.00000,  0.000
 9238, 9259,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00010, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9255, 9240,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00010, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9240, 9259,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00420, 0.15350, 100.00
1.00000,  0.000,   0.000,  83.30, 102.50, 102.50,-1,  9259, 1.10000, 0.90000, 1.01351, 0.98351, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 9290, 9304,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00010, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9291, 9306,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00200, 0.04570, 100.00
1.00000,  0.000,   0.000, 112.50, 133.90, 133.90,-1,  9306, 1.10000, 0.90000, 1.04076, 1.01076, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 9294, 9304,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00200, 0.04430, 100.00
1.00000,  0.000,   0.000, 112.50, 133.90, 133.90,-1,  9304, 1.10000, 0.90000, 1.04076, 1.01076, 17, 0, 0.00000, 0.00000
1.00000,  0.000
 9314, 9317,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.05850, 100.00
1.00000,  0.000,   0.000, 293.00, 348.70, 348.70,-1,  9317, 1.10000, 0.80000, 1.04740, 1.02740, 31, 0, 0.00000, 0.00000
1.00000,  0.000
 9323, 9332,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.05820, 100.00
1.01000,  0.000,   0.000, 293.00, 348.70, 348.70,-1,  9332, 1.10000, 0.80000, 1.03730, 1.01730, 31, 0, 0.00000, 0.00000
1.00000,  0.000
 9323, 9332,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.05820, 100.00
1.01000,  0.000,   0.000, 293.00, 348.70, 348.70,-1,  9332, 1.10000, 0.80000, 1.03730, 1.01730, 31, 0, 0.00000, 0.00000
1.00000,  0.000
 9401, 9398,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00060, 0.04690, 100.00
0.99341,  0.000,   0.000, 392.00, 481.00, 746.00,-1,  9401, 1.15816, 0.94728, 1.01187, 0.98547, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9409, 9401,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.10425, 0.27406, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9411, 9401,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.13412, 0.75014, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9424, 9423,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1.35246, 2.42800, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9426, 9423,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.69161, 1.34497, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9440, 9439,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1.05784, 1.24272, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9442, 9439,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.12046, 0.66657, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9459, 9458,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.10129, 0.38150, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9470, 9462,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00062, 0.04560, 100.00
1.06147,  0.000,   0.000, 396.00, 459.00, 519.00,-1,  9470, 1.18441, 0.96585, 1.06145, 1.03415, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9470, 9462,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00062, 0.04560, 100.00
1.06147,  0.000,   0.000, 396.00, 459.00, 519.00,-1,  9470, 1.18441, 0.96585, 1.06145, 1.03415, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9480, 9482,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00040, 0.02310, 100.00
1.05000,  0.000,   0.000, 614.00, 828.00,1120.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9480, 9483,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00040, 0.02310, 100.00
1.05000,  0.000,   0.000, 614.00, 828.00,1120.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9493, 9485,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.79221, 0.91319, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9503, 9497,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00980, 0.14900, 100.00
0.99375,  0.000,   0.000,  43.00,  53.00,  63.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9534, 9540,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00041, 0.02180, 100.00
1.02500,  0.000,   0.000, 720.00, 894.00,1008.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9535, 9541,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00041, 0.02100, 100.00
1.02500,  0.000,   0.000, 720.00, 894.00,1008.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9553, 9545,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00111, 0.05926, 100.00
0.98518,  0.000,   0.000, 203.00, 284.00, 358.00,0,     0, 1.13338, 0.89626, 1.01440, 0.99960, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9559, 9570,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00150, 0.04953, 100.00
1.00000,  0.000,  -1.563, 181.00, 253.00, 319.00,-3,  9570,   25.00,  -25.00,    3.01,  -18.99, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9559, 9571,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00146, 0.04812, 100.00
1.00000,  0.000,  -1.563, 181.00, 253.00, 319.00,-3,  9571,   25.00,  -25.00, 1.24890,  -20.75, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9594, 9576,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00090, 0.03540, 100.00
1.00000,  0.000,   0.000, 286.00, 401.00, 505.00,-1,  9594, 1.13338, 0.89626, 1.01493, 1.00013, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9595, 9576,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00089, 0.03540, 100.00
1.00000,  0.000,   0.000, 286.00, 401.00, 505.00,-1,  9595, 1.13338, 0.89626, 1.01847, 1.00367, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9594, 9606,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00194, 0.06333, 100.00
1.00000,  0.000,  -2.500, 155.00, 218.00, 274.00,-3,  9606,   20.00,  -20.00,   47.66,   27.66, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9594, 9607,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00193, 0.06319, 100.00
1.00000,  0.000,  -3.750, 155.00, 218.00, 274.00,-3,  9607,   20.00,  -20.00,   76.91,   56.91, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9595, 9600,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00340, 0.10016, 100.00
1.00000,  0.000,  -3.125, 105.00, 148.00, 186.00,-3,  9600,   25.00,  -25.00,   59.49,   39.49, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9595, 9600,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00340, 0.10016, 100.00
1.00000,  0.000,  -3.125, 105.00, 148.00, 186.00,-3,  9600,   25.00,  -25.00,   59.49,   39.49, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9637, 9623,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00097, 0.04976, 100.00
0.98125,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9668, 9643,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00109, 0.05959, 100.00
0.99259,  0.000,   0.000, 203.00, 284.00, 358.00,0,     0, 1.13338, 0.89626, 1.01540, 1.00060, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9670, 9643,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00107, 0.05120, 100.00
0.99259,  0.000,   0.000, 203.00, 284.00, 358.00,0,     0, 1.13338, 0.89626, 1.01540, 1.00060, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9664, 9644,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00091, 0.05310, 100.00
0.99259,  0.000,   0.000, 203.00, 284.00, 358.00,0,     0, 1.13338, 0.89626, 1.01540, 1.00060, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9666, 9644,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00130, 0.05724, 100.00
1.00741,  0.000,   0.000, 203.00, 284.00, 358.00,0,     0, 1.13338, 0.89626, 1.01540, 1.00060, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9674, 9645,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00093, 0.05210, 100.00
1.00741,  0.000,   0.000, 203.00, 284.00, 358.00,0,     0, 1.13338, 0.89626, 1.01540, 1.00060, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9676, 9645,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00106, 0.05740, 100.00
0.97088,  0.000,   0.000, 203.00, 284.00, 358.00,0,     0, 1.14560, 0.91264, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9662, 9658,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00107, 0.05100, 100.00
0.99259,  0.000,   0.000, 203.00, 284.00, 358.00,0,     0, 1.13338, 0.89626, 1.01540, 1.00060, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9663, 9658,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00125, 0.05770, 100.00
1.00741,  0.000,   0.000, 203.00, 284.00, 358.00,0,     0, 1.13338, 0.89626, 1.01540, 1.00060, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9720, 9699,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00051, 0.03280, 100.00
1.00000,  0.000,   0.000, 364.00, 511.00, 643.00,0,     0, 1.13338, 0.89626, 1.01440, 0.99960, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9720, 9704,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00051, 0.03280, 100.00
1.00000,  0.000,   0.000, 364.00, 511.00, 643.00,0,     0, 1.13338, 0.89626, 1.01440, 0.99960, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9720, 9708,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00051, 0.03280, 100.00
1.00000,  0.000,   0.000, 364.00, 511.00, 643.00,0,     0, 1.13338, 0.89626, 1.01440, 0.99960, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9720, 9712,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00051, 0.03280, 100.00
1.00000,  0.000,   0.000, 364.00, 511.00, 643.00,0,     0, 1.13338, 0.89626, 1.01440, 0.99960, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9738, 9737,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00140, 0.04915, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9739, 9737,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00273, 0.09800, 100.00
1.00000,  0.000,   0.000, 110.00, 155.00, 195.00,0,     0, 1.13338, 0.89626, 1.01440, 0.99960, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9744, 9737,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00030, 0.01291, 100.00
0.98750,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9744, 9746,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00080, 0.02600, 100.00
1.01250,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.04375, 0.84375, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9758, 9749,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00069, 0.03770, 100.00
0.99380,  0.000,   0.000, 272.00, 372.00, 440.00,-1,  9758, 1.11160, 0.91320, 1.01723, 0.99323, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9759, 9749,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00062, 0.03590, 100.00
0.99380,  0.000,   0.000, 284.00, 397.00, 502.00,-1,  9759, 1.11160, 0.91320, 1.01780, 0.99380, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9749, 9765,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00043, 0.02590, 100.00
1.00000,  0.000,   0.000, 583.00, 583.00, 583.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9758, 9754,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00133, 0.05237, 100.00
1.00000,  0.000,  -6.250, 272.00, 372.00, 440.00,-3,  9758,   25.00,  -25.00,  204.54,  184.54, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9759, 9754,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00135, 0.04675, 100.00
1.00000,  0.000,  -4.688, 272.00, 372.00, 440.00,-3,  9759,   25.00,  -25.00,  189.96,  169.96, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9754, 9766,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00090, 0.03260, 100.00
0.97675,  0.000,   0.000, 436.00, 612.00, 772.00,0,     0, 1.09300, 0.84500, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9768, 9771,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00078, 0.03767, 100.00
1.00000,  0.000,   0.000, 528.00, 727.00, 817.00,0,     0, 1.00000, 1.00000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9790, 9777,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00097, 0.05240, 100.00
0.98518,  0.000,   0.000, 203.00, 284.00, 358.00,-1,  9790, 1.13338, 0.89626, 1.00713, 0.99233, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9794, 9781,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00108, 0.05100, 100.00
0.98518,  0.000,   0.000, 203.00, 284.00, 358.00,-1,  9794, 1.13338, 0.89626, 1.01039, 0.99559, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9790, 9793,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00180, 0.06089, 100.00
1.00000,  0.000,  -7.813, 203.00, 284.00, 358.00,-3,  9793,   25.00,  -25.00,  204.42,  184.42, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9794, 9797,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00180, 0.06085, 100.00
1.00000,  0.000,   0.000, 203.00, 284.00, 358.00,-3,  9797,   25.00,  -25.00,   93.20,   73.20, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9811, 9821,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00444, 0.16300, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.13125, 0.93125, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9850, 9838,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00106, 0.05160, 100.00
1.00000,  0.000,   0.000, 203.00, 284.00, 358.00,-1,  9850, 1.13338, 0.89626, 1.01760, 1.00280, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9850, 9838,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00103, 0.05290, 100.00
0.99259,  0.000,   0.000, 203.00, 284.00, 358.00,-1,  9850, 1.13338, 0.89626, 1.01760, 1.00280, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9882, 9862,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00087, 0.05248, 100.00
1.00670,  0.000,   0.000, 956.00,1094.00,1094.00,-1,  9882, 1.10720, 0.89280, 1.00667, 0.97987, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9911, 9904,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00064, 0.02798, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9913, 9904,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00064, 0.02798, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9904, 9915,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00022, 0.01310, 100.00
1.06250,  0.000,   0.000,1052.00,1476.00,1858.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9904, 9918,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00089, 0.02578, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9926, 9924,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00010, 0.00781, 100.00
1.00000,  0.000,   0.000, 999.00,1303.00,1751.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9943, 9928,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02700, 100.00
1.01875,  0.000,   0.000, 435.00, 570.00, 744.00,-1,  9943, 1.10000, 0.90000, 1.05153, 1.03903, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9943, 9928,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02700, 100.00
1.01875,  0.000,   0.000, 435.00, 570.00, 744.00,-1,  9943, 1.10000, 0.90000, 1.05153, 1.03903, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9945, 9943,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00862, 0.12833, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9969, 9953,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00068, 0.03710, 100.00
0.99259,  0.000,   0.000, 284.00, 397.00, 417.00,-1,  9969, 1.13338, 0.89626, 1.01605, 1.00125, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9970, 9953,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00073, 0.03660, 100.00
0.99259,  0.000,   0.000, 284.00, 397.00, 417.00,-1,  9970, 1.13338, 0.89626, 1.01987, 1.00507, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9978, 9972,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00095, 0.05220, 100.00
1.00741,  0.000,   0.000, 203.00, 284.00, 358.00,-1,  9978, 1.13338, 0.89626, 1.03451, 0.99451, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9979, 9972,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00095, 0.05220, 100.00
1.00741,  0.000,   0.000, 203.00, 284.00, 358.00,-1,  9979, 1.13338, 0.89626, 1.03383, 0.99383, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9978, 9987,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00170, 0.05689, 100.00
1.00000,  0.000,  -7.813, 203.00, 284.00, 358.00,-3,  9987,   25.00,  -25.00,  199.16,  179.16, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9979, 9986,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00170, 0.05689, 100.00
1.00000,  0.000,  -7.813, 203.00, 284.00, 358.00,-3,  9986,   25.00,  -25.00,  199.32,  179.32, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9993,10006,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00087, 0.03207, 100.00
1.00000,  0.000,   0.000, 436.00, 612.00, 772.00,0,     0, 1.09300, 0.84500, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9993,10007,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00088, 0.03108, 100.00
1.00000,  0.000,   0.000, 436.00, 612.00, 772.00,0,     0, 1.09300, 0.84500, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
 9993,10008,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00060, 0.04300, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10025,10018,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02700, 100.00
1.01250,  0.000,   0.000, 481.00, 600.00, 600.00,-1, 10025, 1.10000, 0.97500, 1.05465, 1.00465, 21, 0, 0.00000, 0.00000
1.00000,  0.000
10037,10028,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.07875, 100.00
1.01875,  0.000,   0.000, 280.00, 336.00, 336.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10037,10030,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.07875, 100.00
1.01875,  0.000,   0.000, 280.00, 334.00, 334.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10063,10069,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.02310, 100.00
1.00000,  0.000,  -3.125, 235.00, 293.00, 330.00,-3, 10069,   20.63, 0.62500,   63.19,   27.19, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10073,10063,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.10878, 0.72625, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10077,10081,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00001, 0.01745, 100.00
1.00000,  0.000,   0.000, 428.00, 532.00, 599.00,-3, 10081,   51.56, 1.56250,  184.11,  154.11, 33,21, 0.00000, 0.00000
1.00000,  0.000
10077,10084,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00001, 0.01745, 100.00
1.00000,  0.000,   0.000, 428.00, 532.00, 599.00,-3, 10084,   51.56, 1.56250,  184.19,  154.19, 33,22, 0.00000, 0.00000
1.00000,  0.000
10087,10081,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03330, 100.00
1.00000,  0.000,   0.000, 482.00, 599.00, 675.00,-1, 10087, 1.12500, 0.88125, 1.04066, 0.99066, 40, 0, 0.00000, 0.00000
1.00000,  0.000
10087,10084,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03330, 100.00
1.00000,  0.000,   0.000, 482.00, 599.00, 675.00,-1, 10087, 1.12500, 0.88125, 1.04066, 0.99066, 40, 0, 0.00000, 0.00000
1.00000,  0.000
10103,10087,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.22479, 0.80852, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10105,10087,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.25177, 1.18257, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10107,10087,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.23362, 1.23536, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10132,10118,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00490, 0.12160, 100.00
0.98350,  0.000,   0.000, 118.00, 146.00, 165.00,0,     0, 1.04400, 0.86800, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10153,10130,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00491, 0.12250, 100.00
0.98350,  0.000,   0.000, 118.00, 146.00, 165.00,0,     0, 1.04400, 0.86800, 1.01500, 0.99500, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10175,10162,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.07781, 0.39034, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10177,10162,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00277, 0.03663, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10185,10162,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00038, 0.10286, 100.00
1.01875,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10196,10162,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00153, 0.04213, 100.00
1.01875,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10218,10214,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00069, 0.02201, 100.00
1.00000,  0.000,  -6.250, 321.00, 399.00, 450.00,-3, 10214,   51.56, 1.56250,   89.72,   59.72, 33,23, 0.00000, 0.00000
1.00000,  0.000
10219,10218,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03108, 0.31746, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10221,10218,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02721, 0.35477, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10223,10218,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.22599, 1.02070, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10243,10242,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.19179, 1.00014, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10245,10242,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.08778, 0.61979, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10247,10242,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00500, 0.01000, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10249,10242,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.06334, 0.37083, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10255,10256,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00008, 0.01373, 100.00
1.00000,  0.000,   0.000, 270.00, 360.00, 450.00,-3, 10257,   50.00,  -50.00,   10.00,  -10.00,101,24, 0.00000, 0.00000
1.00000,  0.000
10264,10257,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00030, 0.01580, 100.00
1.00000,  0.000,   1.875, 428.00, 532.00, 600.00,-3, 10257,   30.94, 0.93750,  109.39,   79.39, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10287,10277,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03446, 0.90709, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10285,10278,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.04554, 0.21515, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10289,10279,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.20411, 1.78024, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10280,10281,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00058, 0.02296, 100.00
1.00000,  0.000,   0.000, 321.00, 399.00, 450.00,-3, 10281,   51.56, 1.56250,   12.44,   -9.56, 33,25, 0.00000, 0.00000
1.00000,  0.000
10307,10291,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02898, 0.17017, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10309,10291,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.31098, 1.00520, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10311,10291,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00880, 0.06217, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10338,10332,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.03080, 100.00
0.99375,  0.000,   0.000, 457.00, 569.00, 731.00,-1, 10338, 1.10000, 0.90000, 1.02285, 1.00285, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10338,10332,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.03100, 100.00
0.99375,  0.000,   0.000, 457.00, 569.00, 731.00,-1, 10338, 1.10000, 0.90000, 1.02285, 1.00285, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10352,10348,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.23986, 0.79376, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10354,10348,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.07293, 0.41109, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10356,10348,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.16879, 0.56687, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10359,10372,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00078, 0.02487, 100.00
1.00000,  0.000, -12.500, 321.00, 399.00, 450.00,-3, 10372,   51.56, 1.56250,  200.86,  170.86, 33,26, 0.00000, 0.00000
1.00000,  0.000
10375,10359,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01217, 0.14189, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10377,10369,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.16806, 0.59594, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10379,10370,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.16370, 0.61725, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10396,10390,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.12490, 0.56709, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10416,10408,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00170, 0.06810, 100.00
0.99375,  0.000,   0.000, 212.00, 266.00, 300.00,-1, 10416, 1.15000, 0.95000, 1.01157, 0.99157, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10416,10408,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00150, 0.06805, 100.00
0.99375,  0.000,   0.000, 232.00, 296.00, 300.00,-1, 10416, 1.15000, 0.95000, 1.01157, 0.99157, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10423,10421,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03250, 100.00
1.01875,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10449,10442,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00120, 0.04920, 100.00
0.99687,  0.000,   0.000,9999.00,9999.00,9999.00,-1, 10449, 1.05008, 0.94992, 1.04278, 0.99278, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10463,10472,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00670, 0.20450, 100.00
1.05000,  0.000,   0.000,  61.00,  75.00,  88.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10463,10476,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00630, 0.16270, 100.00
1.05000,  0.000,   0.000,  68.00,  83.00,  98.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10463,10476,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00620, 0.16630, 100.00
1.05000,  0.000,   0.000,  78.00,  97.00, 109.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10488,10481,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00042, 0.06171, 100.00
1.02335,  0.000,   0.000, 410.00, 511.00, 630.00,-1, 10488, 1.06071, 0.92061, 0.96446, 0.94446, 31, 0, 0.00000, 0.00000
1.00000,  0.000
10488,10481,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00058, 0.05430, 100.00
1.02335,  0.000,   0.000, 231.00, 294.00, 336.00,-1, 10488, 1.06071, 0.92061, 0.96446, 0.94446, 31, 0, 0.00000, 0.00000
1.00000,  0.000
10521,10518,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00150, 0.04210, 100.00
1.00960,  0.000,   0.000, 231.00, 294.00, 336.00,-1, 10521, 1.08160, 0.91840, 0.97915, 0.94315, 35, 0, 0.00000, 0.00000
1.00000,  0.000
10527,10538,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00425, 0.11530, 100.00
1.00625,  0.000,   0.000,  94.00, 115.00, 135.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10527,10538,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00423, 0.11460, 100.00
1.00625,  0.000,   0.000,  94.00, 115.00, 135.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10527,10542,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00407, 0.10760, 100.00
1.00625,  0.000,   0.000,  94.00, 115.00, 135.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10527,10542,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00422, 0.10810, 100.00
1.00625,  0.000,   0.000,  94.00, 115.00, 135.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10565,10561,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00030, 0.03270, 100.00
0.98750,  0.000,   0.000, 404.00, 458.00, 595.00,-1, 10565, 1.10000, 0.90000, 1.04390, 0.99390, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10565,10561,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03270, 100.00
0.98750,  0.000,   0.000, 404.00, 458.00, 595.00,-1, 10565, 1.10000, 0.90000, 1.04390, 0.99390, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10565,10563,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00148, 0.04450, 100.00
1.00000,  0.000,   0.000, 231.00, 294.00, 336.00,0,     0, 1.10000, 0.88750, 1.10000, 0.90000, 35, 0, 0.00000, 0.00000
1.00000,  0.000
10581,10578,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00070, 0.03540, 100.00
1.01280,  0.000,   0.000, 297.00, 367.00, 420.00,-1, 10581, 1.05120, 0.85920, 1.04071, 0.99071, 31, 0, 0.00000, 0.00000
1.00000,  0.000
10585,10590,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00012, 0.00530, 100.00
1.01875,  0.000,   0.000,1303.00,1620.00,1827.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10603,10597,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00057, 0.02465, 100.00
1.00000,  0.000,   0.000, 605.00, 756.00, 840.00,-1, 10603, 1.07728, 0.97424, 1.02068, 0.97068, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10613,10611,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00040, 0.02270, 100.00
1.01875,  0.000,   0.000, 452.00, 584.00, 600.00,-1, 10612, 1.10000, 0.90000, 0.96883, 0.93883, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10624,10616,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00130, 0.07010, 100.00
1.00600,  0.000,   0.000, 139.00, 177.00, 226.00,0,     0, 1.10200, 0.89800, 1.10000, 0.90000, 35, 0, 0.00000, 0.00000
1.00000,  0.000
10616,10637,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05830, 100.00
1.00000,  0.000,   0.000, 240.00, 240.00, 240.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10616,10638,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05830, 100.00
1.00000,  0.000,   0.000, 240.00, 240.00, 240.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10624,10622,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00130, 0.07010, 100.00
1.00000,  0.000,   0.000, 138.00, 173.00, 223.00,0,     0, 1.10200, 0.89800, 1.10000, 0.90000, 35, 0, 0.00000, 0.00000
1.00000,  0.000
10624,10632,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.10910, 100.00
1.00000,  0.000,   0.000, 220.00, 220.00, 220.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10666,10659,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05100, 100.00
1.00000,  0.000,   0.000, 141.00, 183.00, 250.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10666,10659,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05100, 100.00
1.00000,  0.000,   0.000, 141.00, 182.00, 250.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10666,10659,    0,'3 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05100, 100.00
1.00000,  0.000,   0.000, 257.00, 280.00, 354.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10681,10661,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00100, 0.04270, 100.00
0.98750,  0.000,   0.000, 204.00, 246.00, 300.00,0,     0, 1.10000, 0.88750, 1.10000, 0.90000, 35, 0, 0.00000, 0.00000
1.00000,  0.000
10681,10661,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00070, 0.03260, 100.00
0.98750,  0.000,   0.000, 316.00, 409.00, 420.00,0,     0, 1.10000, 0.88750, 1.10000, 0.90000, 35, 0, 0.00000, 0.00000
1.00000,  0.000
10716,10690,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02816, 0.10670, 100.00
1.01875,  0.000,   0.000, 131.00, 148.00, 250.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10716,10690,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02816, 0.10490, 100.00
1.01875,  0.000,   0.000, 131.00, 148.00, 250.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10690,10720,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05630, 100.00
1.05000,  0.000,   0.000, 240.00, 240.00, 240.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10690,10721,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05660, 100.00
1.01875,  0.000,   0.000, 240.00, 240.00, 240.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10716,10706,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.19520, 100.00
0.98750,  0.000,   0.000,  62.00,  71.00,  96.00,0,     0, 1.15000, 0.95000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10716,10706,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.18650, 100.00
0.98750,  0.000,   0.000,  62.00,  71.00,  96.00,0,     0, 1.15000, 0.95000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10748,10740,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00228, 0.07000, 100.00
0.98750,  0.000,   0.000, 141.00, 182.00, 250.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10764,10740,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00249, 0.09012, 100.00
0.98750,  0.000,   0.000, 106.00, 136.00, 183.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10764,10740,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00232, 0.07087, 100.00
0.98750,  0.000,   0.000, 141.00, 182.00, 250.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10776,10785,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01123, 100.00
1.05000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10842,10831,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00159, 0.06064, 100.00
1.01875,  0.000,   0.000, 308.00, 367.00, 405.00,-1, 10842, 1.13750, 0.93750, 1.02625, 1.00025, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10842,10831,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00158, 0.06075, 100.00
1.01875,  0.000,   0.000, 308.00, 367.00, 405.00,-1, 10842, 1.13750, 0.93750, 1.02625, 1.00025, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10884,10882,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00066, 0.03960, 100.00
1.00625,  0.000,   0.000, 516.00, 657.00, 796.00,-1, 10884, 1.10000, 0.90000, 0.99683, 0.97183, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10901,10892,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00045, 0.02450, 100.00
1.00000,  0.000,   0.000, 478.00, 562.00, 637.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10903,10892,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00005, 0.04334, 100.00
0.99500,  0.000,   0.000, 455.00, 539.00, 679.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 41, 0, 0.00000, 0.00000
1.00000,  0.000
10905,10892,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00005, 0.04334, 100.00
0.99500,  0.000,   0.000, 505.00, 629.00, 794.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 41, 0, 0.00000, 0.00000
1.00000,  0.000
10911,10908,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00055, 0.04310, 100.00
1.01000,  0.000,   0.000, 470.00, 557.00, 717.00,-1, 10911, 1.10000, 0.90000, 1.01889, 0.99889, 41, 0, 0.00000, 0.00000
1.00000,  0.000
10966,10959,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00055, 0.03855, 100.00
0.99500,  0.000,   0.000, 508.00, 605.00, 784.00,-1, 10966, 1.10000, 0.90000, 1.02045, 1.00045, 41, 0, 0.00000, 0.00000
1.00000,  0.000
10959,10981,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01019, 100.00
1.06250,  0.000,   0.000,1030.00,1030.00,1030.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10963,10979,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.01019, 100.00
1.06250,  0.000,   0.000,1030.00,1030.00,1030.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10991,10988,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00100, 0.04200, 100.00
1.00000,  0.000,   0.000, 268.00, 320.00, 338.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
10991,10988,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00100, 0.04200, 100.00
1.00000,  0.000,   0.000, 268.00, 320.00, 338.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11023,11031,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00010, 0.00683, 100.00
1.06250,  0.000,   0.000,1381.00,1381.00,1381.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11116,11113,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00090, 0.02100, 100.00
1.00000,  0.000,  10.000, 167.00, 197.00, 239.00,-3, 11113,   20.00,  -20.00,   75.73,   65.73, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11178,11161,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00047, 0.03800, 100.00
1.00600,  0.000,   0.000, 458.00, 474.00, 489.00,-1, 11178, 1.13800, 0.94600, 1.04382, 0.99382, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11178,11170,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00055, 0.03840, 100.00
1.00600,  0.000,   0.000, 455.00, 461.00, 484.00,-1, 11178, 1.13800, 0.94600, 1.04382, 0.99382, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11221,11210,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00070, 0.03960, 100.00
1.05000,  0.000,   0.000, 459.00, 562.00, 753.00,-1, 11221, 1.10000, 0.90000, 1.02377, 0.98377, 41, 0, 0.00000, 0.00000
1.00000,  0.000
11253,11241,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00121, 0.03920, 100.00
1.03100,  0.000,   0.000, 345.00, 375.00, 522.00,-1, 11253, 1.08060, 0.92560, 1.01268, 0.99568, 26, 0, 0.00000, 0.00000
1.00000,  0.000
11253,11241,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00087, 0.04271, 100.00
1.02480,  0.000,   0.000, 300.00, 355.00, 402.00,-1, 11253, 1.08060, 0.92560, 1.01268, 0.99568, 26, 0, 0.00000, 0.00000
1.00000,  0.000
11253,11241,    0,'3 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00082, 0.04618, 100.00
1.03100,  0.000,   0.000, 326.00, 369.00, 423.00,-1, 11253, 1.08060, 0.92560, 1.01268, 0.99568, 26, 0, 0.00000, 0.00000
1.00000,  0.000
11298,11295,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.14103, 1.66348, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11308,11303,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05900, 100.00
1.00000,  0.000,   0.000, 188.00, 231.00, 270.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11310,11303,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05700, 100.00
1.00000,  0.000,   0.000, 219.00, 269.00, 315.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11330,11335,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00025, 0.01500, 100.00
1.08125,  0.000,   0.000,1335.00,1335.00,1335.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11336,11342,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00022, 0.01131, 100.00
1.05000,  0.000,   0.000,1140.00,1140.00,1140.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11343,11354,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00056, 0.02600, 100.00
1.05625,  0.000,   0.000, 542.00, 542.00, 542.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11343,11354,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00056, 0.02900, 100.00
1.05625,  0.000,   0.000, 542.00, 542.00, 542.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11348,11358,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00056, 0.02530, 100.00
1.05625,  0.000,   0.000,  20.00,  28.00,  36.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11348,11358,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00056, 0.02530, 100.00
1.05625,  0.000,   0.000,  20.00,  28.00,  36.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11365,11359,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00030, 0.00797, 100.00
1.00000,  0.000,   0.000,1456.00,1529.00,1529.00,0,     0, 1.00000, 1.00000, 1.00500, 0.99500, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11365,11359,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.00905, 100.00
1.00000,  0.000,   0.000,1675.00,1842.00,2345.00,0,     0, 1.00000, 1.00000, 1.00500, 0.99500, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11379,11372,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00026, 0.01616, 100.00
1.02500,  0.000,   0.000, 936.00,1048.00,1348.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11382,11372,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00026, 0.01616, 100.00
1.02500,  0.000,   0.000, 936.00,1048.00,1348.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11401,11384,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00040, 0.03360, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11401,11384,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00040, 0.03360, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11401,11384,    0,'3 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00040, 0.03360, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11401,11384,    0,'4 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00040, 0.03360, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11384,11413,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00126, 0.05125, 100.00
1.05000,  0.000,   0.000, 258.00, 258.00, 258.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11395,11415,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00126, 0.05125, 100.00
1.05000,  0.000,   0.000, 258.00, 258.00, 258.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11401,11417,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00135, 0.05259, 100.00
1.05000,  0.000,   0.000, 258.00, 258.00, 258.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11401,11419,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00135, 0.05259, 100.00
1.05000,  0.000,   0.000, 258.00, 258.00, 258.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11401,11421,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00120, 0.03470, 100.00
1.00000,  0.000,   0.000, 350.00, 350.00, 350.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11401,11423,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00120, 0.03350, 100.00
1.00000,  0.000,   0.000, 350.00, 350.00, 350.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11438,11425,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00020, 0.00860, 100.00
1.01252,  0.000,   0.000, 630.00, 681.00, 806.00,0,     0, 1.04069, 0.96557, 1.10000, 0.90000, 25, 0, 0.00000, 0.00000
1.00000,  0.000
11441,11425,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00040, 0.01710, 100.00
1.00939,  0.000,   0.000, 383.00, 479.00, 575.00,0,     0, 1.05008, 0.94992, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11441,11425,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00040, 0.01710, 100.00
1.00939,  0.000,   0.000, 383.00, 479.00, 575.00,0,     0, 1.05008, 0.94992, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11453,11438,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00140, 0.05230, 100.00
0.99375,  0.000,   0.000, 182.00, 207.00, 288.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11460,11438,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00140, 0.05270, 100.00
0.99375,  0.000,   0.000, 182.00, 207.00, 288.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11438,11466,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00060, 0.02034, 100.00
1.05000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11438,11473,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00070, 0.05400, 100.00
1.05000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11441,11463,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00060, 0.02034, 100.00
1.05000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11441,11472,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00070, 0.05400, 100.00
1.05000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11453,11469,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00070, 0.01990, 100.00
1.05000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11460,11471,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00080, 0.01700, 100.00
1.05000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11478,11474,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00096, 0.03572, 100.00
1.00000,  0.000,   0.000, 233.00, 251.00, 307.00,0,     0, 1.12964, 0.97222, 1.03680, 1.01920, 35, 0, 0.00000, 0.00000
1.00000,  0.000
11478,11476,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00126, 0.03778, 100.00
1.00000,  0.000,   0.000, 233.00, 251.00, 307.00,0,     0, 1.13311, 0.97246, 1.03680, 1.01920, 36, 0, 0.00000, 0.00000
1.00000,  0.000
11484,11486,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00047, 0.01010, 100.00
1.00000,  0.000,   0.000, 179.00, 179.00, 205.00,-3, 11485,   40.00,  -40.00,  110.00,   90.00, 81,27, 0.00000, 0.00000
1.00000,  0.000
11501,11505,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00032, 0.01728, 100.00
1.05000,  0.000,   0.000, 981.00, 981.00, 981.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11521,11508,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00091, 0.07253, 100.00
1.02315,  0.000,   0.000, 150.00, 184.00, 215.00,-1, 11521, 1.12964, 0.97222, 1.07771, 1.02771, 35, 0, 0.00000, 0.00000
1.00000,  0.000
11521,11513,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00093, 0.07260, 100.00
1.02315,  0.000,   0.000, 150.00, 184.00, 215.00,-1, 11521, 1.12964, 0.97222, 1.07771, 1.02771, 35, 0, 0.00000, 0.00000
1.00000,  0.000
11536,11543,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00480, 0.01730, 100.00
1.03750,  0.000,   0.000, 647.00, 647.00, 647.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11554,11544,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00386, 0.06160, 100.00
1.00000,  0.000,   0.000, 233.00, 270.00, 275.00,-1, 11554, 1.07504, 0.92496, 1.01135, 0.99335, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11554,11544,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00110, 0.06550, 100.00
1.00000,  0.000,   0.000, 233.00, 270.00, 275.00,-1, 11554, 1.07504, 0.92496, 1.01135, 0.99335, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11554,11544,    0,'3 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00110, 0.06550, 100.00
1.00000,  0.000,   0.000, 233.00, 270.00, 275.00,-1, 11554, 1.07504, 0.92496, 1.01135, 0.99335, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11581,11571,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00500, 0.05000, 100.00
1.01407,  0.000,   0.000, 200.00, 236.00, 400.00,-1, 11581, 1.05159, 0.90151, 1.00720, 0.98920, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11581,11571,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00160, 0.06230, 100.00
1.00938,  0.000,   0.000, 200.00, 236.00, 400.00,-1, 11581, 1.05159, 0.90151, 1.00720, 0.98920, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11585,11571,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00120, 0.04940, 100.00
1.00939,  0.000,   0.000, 280.00, 280.00, 280.00,-1, 11585, 1.05008, 0.94992, 1.00907, 0.99107, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11588,11571,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00160, 0.06250, 100.00
1.00938,  0.000,   0.000, 250.00, 250.00, 250.00,-1, 11588, 1.05159, 0.90151, 1.00528, 0.98728, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11600,11594,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.31509, 2.63167, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11594,11607,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
-0.04883, 2.35966, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11594,11616,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
-0.03826, 1.77392, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11594,11618,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00560, 0.14820, 100.00
1.00000,  0.000,   0.000,  75.00,  88.00, 150.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11594,11626,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
-0.02485, 0.91522, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11638,11636,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
-0.16836, 1.75158, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11650,11645,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.18746, 0.84035, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11652,11645,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.14027, 0.63136, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11654,11645,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.09810, 0.47594, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11656,11645,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03942, 0.67265, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11665,11662,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.41298, 2.44912, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11667,11662,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.41199, 2.32359, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11685,11675,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
-0.26950, 2.50643, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11702,11699,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00001, 0.01211, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
11702,11700,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00001, 0.01211, 100.00
1.00000,  0.000,   0.000,9999.00,9999.00,9999.00,0,     0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1,    0,     0.000,     1.000,'NEPEX       '
   2,    0,     0.000,     1.000,'NYPP        '
   3,    0,     0.000,     1.000,'NBEPC       '
   4,    0,     0.000,     1.000,'HQ          '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VOLTAGE SOURCE CONVERTER DATA
0 / END OF VOLTAGE SOURCE CONVERTER DATA, BEGIN SWITCHED SHUNT DATA
   40,1,1.05295,1.02295,   22,100.0,'        ',   67.00, 1,  67.00
   41,1,1.05295,1.02295,   22,100.0,'        ',   67.00, 1,  67.00
   42,1,1.05295,1.02295,   22,100.0,'        ',   67.00, 1,  67.00
   52,0,0.00000,0.00000,    0,100.0,'        ',  -40.00, 1, -40.00
   53,0,0.00000,0.00000,    0,100.0,'        ',  -40.00, 1, -40.00
   57,1,1.05145,1.00145,   58,100.0,'        ',   15.00, 1,  15.00
  189,0,0.00000,0.00000,    0,100.0,'        ',  -76.00, 1, -76.00
  190,0,0.00000,0.00000,    0,100.0,'        ',  -76.00, 1, -76.00
  212,0,0.00000,0.00000,    0,100.0,'        ',  -76.00, 1, -76.00
  214,0,0.00000,0.00000,    0,100.0,'        ',  -73.70, 1, -73.70
  234,0,0.00000,0.00000,    0,100.0,'        ',   54.00, 1,  54.00
  236,0,0.00000,0.00000,    0,100.0,'        ',  -73.70, 1, -73.70
  261,0,0.00000,0.00000,    0,100.0,'        ',  -80.00, 1, -80.00
  264,0,0.00000,0.00000,    0,100.0,'        ',  -80.00, 1, -80.00
  331,0,0.00000,0.00000,    0,100.0,'        ',  -80.00, 1, -80.00
  335,0,0.00000,0.00000,    0,100.0,'        ',   54.00, 1,  54.00
  433,0,0.00000,0.00000,    0,100.0,'        ',  -73.70, 1, -73.70
  434,0,0.00000,0.00000,    0,100.0,'        ',  -73.70, 1, -73.70
  435,0,0.00000,0.00000,    0,100.0,'        ',  -73.70, 1, -73.70
  555,0,0.00000,0.00000,    0,100.0,'        ',   54.00, 1,  54.00
  563,0,0.00000,0.00000,    0,100.0,'        ',    5.40, 1,   5.40
  564,0,0.00000,0.00000,    0,100.0,'        ',    5.40, 1,   5.40
  628,0,0.00000,0.00000,    0,100.0,'        ',   54.00, 1,  54.00
  634,0,0.00000,0.00000,    0,100.0,'        ',   54.00, 1,  54.00
  690,0,0.00000,0.00000,    0,100.0,'        ',  -73.70, 1, -73.70
  706,0,0.00000,0.00000,    0,100.0,'        ',  -63.00, 1, -63.00
  723,0,0.00000,0.00000,    0,100.0,'        ',   53.60, 1,  53.60
  736,0,0.00000,0.00000,    0,100.0,'        ',   53.60, 1,  53.60
 1080,0,0.00000,0.00000,    0,100.0,'        ',   49.47, 1,  49.47
 1148,0,0.00000,0.00000,    0,100.0,'        ',   53.60, 1,  53.60
 1296,1,1.06041,1.02041, 1290,100.0,'        ',   50.00, 1,  50.00
 1297,1,1.06041,1.02041, 1290,100.0,'        ',   50.00, 1,  50.00
 1321,1,1.06354,1.02354, 1314,100.0,'        ',   50.00, 1,  50.00
 1322,1,1.06354,1.02354, 1314,100.0,'        ',   50.00, 1,  50.00
 1323,1,1.06354,1.02354, 1314,100.0,'        ',   50.00, 1,  50.00
 1336,0,0.00000,0.00000,    0,100.0,'        ',  -40.00, 1, -40.00
 1337,0,0.00000,0.00000,    0,100.0,'        ',  -40.00, 1, -40.00
 1383,1,1.06835,1.02835, 1375,100.0,'        ',  100.00, 2,  50.00
 1416,1,1.05536,1.01536, 1411,100.0,'        ',   50.00, 1,  50.00
 1417,1,1.05536,1.01536, 1411,100.0,'        ',   50.00, 1,  50.00
 1677,0,1.04508,1.00508, 1684,100.0,'        ',   30.00, 1,  30.00
 1762,0,1.04615,1.02215,    0,100.0,'        ',   50.00, 1,  50.00
 1778,0,1.04237,1.00237, 1781,100.0,'        ',   30.00, 1,  30.00
 1779,0,1.04237,1.00237, 1781,100.0,'        ',   30.00, 1,  30.00
 2008,0,0.00000,0.00000,    0,100.0,'        ',   30.60, 1,  30.60
 2449,0,0.00000,0.00000,    0,100.0,'        ',   35.30, 1,  35.30
 2519,0,0.00000,0.00000,    0,100.0,'        ',   35.30, 1,  35.30
 2541,1,1.05206,1.00006, 2540,100.0,'        ',   35.30, 1,  35.30
 2731,1,1.03898,0.98698, 2727,100.0,'        ',   37.50, 1,  37.50
 2935,0,0.00000,0.00000,    0,100.0,'        ',   63.00, 1,  63.00
 3000,0,0.00000,0.00000,    0,100.0,'        ',   63.00, 1,  63.00
 3092,0,0.00000,0.00000,    0,100.0,'        ',   63.00, 1,  63.00
 3295,0,0.00000,0.00000,    0,100.0,'        ',   63.00, 1,  63.00
 3296,0,0.00000,0.00000,    0,100.0,'        ',   63.00, 1,  63.00
 3374,0,0.00000,0.00000,    0,100.0,'        ',   63.00, 1,  63.00
 3887,0,0.00000,0.00000,    0,100.0,'        ',   63.00, 1,  63.00
 4177,0,0.00000,0.00000,    0,100.0,'        ',   54.00, 1,  54.00
 4198,0,0.00000,0.00000,    0,100.0,'        ',   36.00, 1,  36.00
 4201,0,0.00000,0.00000,    0,100.0,'        ',   36.00, 1,  36.00
 4362,0,0.00000,0.00000, 4404,100.0,'        ',   63.00, 1,  63.00
 4404,0,0.00000,0.00000,    0,100.0,'        ',   63.00, 1,  63.00
 4831,0,0.00000,0.00000,    0,100.0,'        ',  -40.00, 1, -40.00
 4832,0,0.00000,0.00000,    0,100.0,'        ',  -40.00, 1, -40.00
 4913,1,1.06000,1.02600,    0,100.0,'        ',   73.20, 2,  36.60
 4955,0,0.00000,0.00000,    0,100.0,'        ',    7.20, 1,   7.20
 5011,0,1.08050,1.00650,    0,100.0,'        ',   26.60, 2,  13.30
 5024,0,1.08050,1.00650, 5011,100.0,'        ',   13.30, 1,  13.30
 5026,0,1.06000,1.02000,    0,100.0,'        ',    6.60, 1,   6.60
 5028,0,1.06000,1.02000, 5026,100.0,'        ',   13.30, 1,  13.30
 5220,1,1.05087,1.03087, 5227,100.0,'        ',   24.40, 1,  24.40
 5222,1,1.05087,1.03087, 5227,100.0,'        ',   12.20, 1,  12.20
 5227,1,1.05087,1.03087,    0,100.0,'        ',   12.20, 1,  12.20
 5370,1,1.06712,0.99712,    0,100.0,'        ',   24.40, 1,  24.40
 5372,1,1.06500,0.99500,    0,100.0,'        ',   24.40, 1,  24.40
 5447,1,1.06862,0.99862, 5457,100.0,'        ',   24.40, 1,  24.40
 5457,1,1.06862,0.99862,    0,100.0,'        ',   36.60, 1,  24.40, 1,  12.20
 5469,0,0.00000,0.00000,    0,100.0,'        ',   53.34, 2,  26.67
 5532,1,1.04587,0.99387,    0,100.0,'        ',   42.00, 1,  42.00
 5548,1,1.04587,0.99387, 5530,100.0,'        ',   42.00, 1,  42.00
 5610,1,1.05452,1.00252,    0,100.0,'        ',   42.00, 1,  42.00
 5622,1,1.04887,0.99687,    0,100.0,'        ',   42.00, 1,  42.00
 5717,1,1.04142,0.98142, 5709,100.0,'        ',    7.20, 1,   7.20
 5900,0,1.06367,1.02367, 5901,100.0,'        ',   30.00, 1,  30.00
 5901,0,1.06367,1.02367,    0,100.0,'        ',   30.00, 2,  15.00
 5915,0,1.04560,1.00560, 5922,100.0,'        ',   25.00, 1,  25.00
 5917,0,1.04560,1.00560,    0,100.0,'        ',   25.00, 1,  25.00
 5942,0,1.06304,1.00304, 5953,100.0,'        ',   25.00, 1,  25.00
 5944,0,1.06304,1.00304, 5937,100.0,'        ',   25.00, 1,  25.00
 5946,0,1.06304,1.00304, 5952,100.0,'        ',   25.00, 1,  25.00
 5948,0,1.06304,1.00304, 5952,100.0,'        ',   25.00, 1,  25.00
 5973,0,1.04566,1.00566, 5975,100.0,'        ',   24.75, 1,  24.75
 6009,0,1.04137,1.00137, 6012,100.0,'        ',    6.14, 1,   6.14
 6032,0,1.03591,0.99591,    0,100.0,'        ',   24.75, 1,  24.75
 6067,0,1.03466,0.99466, 6047,100.0,'        ',   24.75, 1,  24.75
 6069,1,1.03055,0.99055,    0,100.0,'        ',   24.75, 1,  24.75
 6092,0,1.03055,0.99055, 6101,100.0,'        ',   24.75, 1,  24.75
 6093,1,1.03055,0.99055, 6069,100.0,'        ',   24.30, 1,  24.30
 6095,1,1.03055,0.99055, 6069,100.0,'        ',   24.75, 1,  24.75
 6098,0,1.03055,0.99055, 6099,100.0,'        ',   24.75, 1,  24.75
 6099,0,1.03055,0.99055,    0,100.0,'        ',   24.75, 1,  24.75
 6172,0,1.02860,0.98860, 6171,100.0,'        ',   24.75, 1,  24.75
 6198,0,1.08407,0.96407, 6197,100.0,'        ',  -60.00, 1, -60.00
 6237,0,1.03509,0.99509,    0,100.0,'        ',   22.90, 1,  22.90
 6300,0,1.03996,0.99996,    0,100.0,'        ',   24.75, 1,  24.75
 6342,0,1.03647,0.99247,    0,100.0,'        ',   25.00, 1,  25.00
 6644,1,1.05310,0.99310,    0,100.0,'        ',  151.20, 3,  50.40
 6687,1,1.06648,1.00648, 6694,100.0,'        ',  151.20, 3,  50.40
 6695,1,1.06648,1.00648,    0,100.0,'        ',  151.20, 3,  50.40
 6822,1,1.04695,0.98695, 6849,100.0,'        ',  100.80, 2,  50.40
 6948,1,1.05767,0.99767,    0,100.0,'        ',  151.20, 3,  50.40
 6967,1,1.05306,0.99306,    0,100.0,'        ',  100.80, 3,  50.40
 7026,1,1.06432,1.00432, 7044,100.0,'        ',  151.20, 3,  50.40
 7044,1,1.06432,1.00432,    0,100.0,'        ',  100.80, 2,  50.40
 7060,0,0.00000,0.00000,    0,100.0,'        ',  -78.90, 1, -78.90
 7076,1,1.04722,0.98722,    0,100.0,'        ',   88.20, 1,  37.80, 1,  50.40
 7162,0,1.14126,0.91526, 7168,100.0,'        ',   14.40, 1,  14.40
 7163,0,1.14126,0.91526, 7168,100.0,'        ',   14.40, 1,  14.40
 7178,0,1.13784,0.91184, 7182,100.0,'        ',   14.40, 1,  14.40
 7179,0,1.13784,0.91184, 7182,100.0,'        ',   14.40, 1,  14.40
 7337,1,1.04769,0.98769,    0,100.0,'        ',  100.80, 2,  50.40
 7460,0,0.00000,0.00000,    0,100.0,'        ',   12.60, 2,   6.30
 7699,1,1.07850,0.96650,    0,100.0,'        ',  126.00, 2,  37.80, 1,  50.40
 7780,1,1.04655,0.98655,    0,100.0,'        ',   37.80, 1,  37.80
 7824,0,1.08963,1.03963, 7823,100.0,'        ',    3.00, 1,   3.00
 7828,1,1.07501,0.96301,    0,100.0,'        ',   37.80, 1,  37.80
 7916,1,1.08867,1.03867,    0,100.0,'        ',    4.20, 1,   4.20
 7922,1,1.08867,1.03867, 7916,100.0,'        ',    4.20, 1,   4.20
 7962,0,1.12618,0.90018,    0,100.0,'        ',   50.40, 2,  25.20
 7990,0,1.13624,0.91024,    0,100.0,'        ',   50.40, 2,  25.20
 8013,0,0.00000,0.00000,    0,100.0,'        ',   37.80, 1,  37.80
 8018,0,0.00000,0.00000,    0,100.0,'        ',    5.40, 1,   5.40
 8019,0,0.00000,0.00000,    0,100.0,'        ',    5.40, 1,   5.40
 8242,1,1.06445,1.00445,    0,100.0,'        ',   25.20, 1,  25.20
 8279,1,1.05050,0.99050, 8291,100.0,'        ',   37.80, 1,  37.80
 8280,1,1.05050,0.99050, 8291,100.0,'        ',   37.80, 1,  37.80
 8286,1,1.05050,0.99050,    0,100.0,'        ',   25.20, 1,  25.20
 8407,0,0.00000,0.00000,    0,100.0,'        ',  -78.90, 1, -78.90
 8408,0,0.00000,0.00000,    0,100.0,'        ',  -78.90, 1, -78.90
 8441,1,1.03869,0.99869,    0,100.0,'        ',  334.80, 3,  50.40, 1,  37.80, 2,  36.00, 1,  37.80, 1,  36.00
 8493,1,1.04578,0.98579, 8491,100.0,'        ',   37.80, 1,  37.80
 8540,1,1.04749,0.98749,    0,100.0,'        ',   37.80, 1,  37.80
 8601,1,1.10468,1.05468,    0,100.0,'        ',    6.00, 2,   3.00
 8860,1,1.05349,1.02949, 8864,100.0,'        ',  -37.50, 1, -37.50
 8864,1,1.05349,1.02949,    0,100.0,'        ',  -37.50, 1, -37.50
 8893,0,0.00000,0.00000,    0,100.0,'        ',   30.00, 1,  30.00
 8967,1,1.04006,1.02006, 8973,100.0,'        ',  -37.50, 1, -37.50
 8968,1,1.04006,1.02006, 8973,100.0,'        ',  -37.50, 1, -37.50
 8981,0,0.00000,0.00000,    0,100.0,'        ',   36.70, 1,  36.70
 9092,1,1.04436,1.00436, 9101,100.0,'        ',  -37.50, 1, -37.50
 9093,1,1.04436,1.00436, 9101,100.0,'        ',  -37.50, 1, -37.50
 9146,0,0.00000,0.00000,    0,100.0,'        ',   10.80, 1,  10.80
 9147,0,0.00000,0.00000,    0,100.0,'        ',   10.80, 1,  10.80
 9304,0,0.00000,0.00000,    0,100.0,'        ',   10.80, 1,  10.80
 9314,1,1.04790,1.02790,    0,100.0,'        ',  -75.00, 2, -37.50
 9574,0,0.00000,0.00000,    0,100.0,'        ', -150.00, 1,-150.00
 9951,0,0.00000,0.00000,    0,100.0,'        ', -150.00, 1,-150.00
 9952,0,0.00000,0.00000,    0,100.0,'        ', -150.00, 1,-150.00
 9953,0,0.00000,0.00000,    0,100.0,'        ', -150.00, 1,-150.00
10039,0,0.00000,0.00000,    0,100.0,'        ',   54.00, 1,  54.00
10040,0,0.00000,0.00000,    0,100.0,'        ',   54.00, 1,  54.00
10077,0,0.00000,0.00000,    0,100.0,'        ', -150.00, 1,-150.00
10336,0,0.00000,0.00000,    0,100.0,'        ', -150.00, 1,-150.00
10561,0,0.00000,0.00000,    0,100.0,'        ',  135.00, 1, 135.00
10890,0,0.00000,0.00000,    0,100.0,'        ',  200.00, 1, 200.00
11241,0,0.00000,0.00000,    0,100.0,'        ',   84.00, 1,  84.00
11242,0,0.00000,0.00000,    0,100.0,'        ',  169.00, 1, 169.00
11285,1,1.02311,0.96311,11286,100.0,'        ',   28.80, 1,  28.80
11494,0,0.00000,0.00000,    0,100.0,'        ',   25.00, 1,  25.00
11495,0,0.00000,0.00000,    0,100.0,'        ',   25.00, 1,  25.00
11535,0,0.00000,0.00000,    0,100.0,'        ',   50.00, 1,  50.00
11552,0,0.00000,0.00000,    0,100.0,'        ',   75.00, 1,  75.00
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
 1,   1.00,1.00000,   1.28,1.00000,   1.57,1.00000
 2,   1.00,1.00000,   1.28,1.00000,   1.57,1.00000
 3,   1.00,1.00000,   1.28,1.00000,   1.57,1.00000
 4,   1.00,1.00000,   1.28,1.00000,   1.57,1.00000
 5,   1.00,1.00000,   1.28,1.00000,   1.57,1.00000
 6,   1.00,1.00000,   1.28,1.00000,   1.57,1.00000
 7,   1.00,1.00000,  16.00,1.00000,  31.00,1.00000
 8,   1.00,1.00000,  16.00,1.00000,  31.00,1.00000
 9,   1.00,1.00000,  16.00,1.00000,  31.00,1.00000
10, -40.00,2.03000,   0.00,1.00000,  40.00,2.03000
11, -40.00,2.03000,   0.00,1.00000,  40.00,2.03000
12, -40.00,2.03000,   0.00,1.00000,  40.00,2.03000
13, -40.00,2.06000, -23.00,1.30000, -20.00,1.23600, -15.00,1.12500,  -8.00,1.03000,   0.00,1.00000,   8.00,1.07000,  16.00,1.24300,  23.20,1.49100,  40.20,2.06000
14, -40.00,2.00400, -23.00,1.28100, -20.40,1.22300, -15.50,1.11600,  -8.00,1.02900,   0.00,1.00000,   8.00,1.03000,  15.00,1.23300,  23.00,1.46800,  40.00,2.00200
15, -10.00,1.30000,   0.00,1.00000,  10.00,1.30000
16, -60.00,100.00000, -46.83,60.12400, -32.30,32.64460, -16.43,8.47110,   0.00,1.00000,  16.43,8.47000,  32.30,32.64460,  46.83,60.12400,  60.00,100.00000
17, -60.00,100.00000, -46.83,60.12400, -32.30,32.64460, -16.43,8.47110,   0.00,1.00000,  16.43,8.47000,  32.30,32.64460,  46.83,60.12400,  60.00,100.00000
18, -60.00,100.00000, -46.83,60.12400, -32.30,32.64460, -16.43,8.47110,   0.00,1.00000,  16.43,8.47110,  32.30,32.64460,  46.83,60.12400,  60.00,100.00000
19, -60.00,100.00000, -46.83,60.12400, -32.30,32.64460, -16.43,8.47110,   0.00,1.00000,  16.43,8.47110,  32.30,32.64460,  46.83,60.12400,  60.00,100.00000
20, -30.00,1.67000, -27.50,1.59000, -24.90,1.43000, -22.30,1.32000, -19.30,1.21000, -16.50,1.13000, -13.50,1.06000, -10.30,1.02000,  -7.00,1.01500,  -3.60,1.01000,   0.00,1.00000
21, -25.00,1.97800,   0.00,1.00000,  25.00,1.97800
22, -25.00,1.97800,   0.00,1.00000,  25.00,1.97800
23, -25.00,1.97800,   0.00,1.00000,  25.00,1.97800
24, -50.00,2.00000,   0.00,1.00000,  50.00,2.00000
25, -25.00,1.97800,   0.00,1.00000,  25.00,1.97800
26, -25.00,1.97800,   0.00,1.00000,  25.00,1.97800
27, -40.00,7.35000, -30.00,4.85000, -20.00,2.90000, -10.00,1.60000,   0.00,1.00000,  10.00,1.60000,  20.00,2.90000,  30.00,4.85000,  40.00,7.35000
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'BHE     '
   2,'BE      '
   3,'BELD    '
   4,'CMP     '
   5,'EUA     '
   6,'FGE     '
   7,'HUDSON  '
   8,'CES     '
   9,'NEP     '
  10,'NEC     '
  11,'PSNH    '
  12,'TMLP    '
  13,'UI      '
  14,'VELCO   '
  15,'RMLD    '
  16,'CMEEC   '
  17,'CENTMA  '
  18,'MMWEC   '
  19,'MANSFD  '
  20,'WAKEFD  '
  21,'NAED    '
  22,'UNITIL  '
  23,'LELWD   '
  24,'MDLBOR  '
  25,'HGE     '
  26,'NU      '
  27,'NBEPC   '
  28,'HQ      '
  29,'CNTHUD  '
  30,'CON_ED  '
  31,'LILCO   '
  32,'NYSEG   '
  33,'NM_WST  '
  34,'NM_CNT  '
  35,'NM_EST  '
  36,'ORG_RK  '
  37,'NYPA    '
  38,'RCH_GE  '
  39,'WORLD   '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
   1,   2,'1',     0.00
   1,   3,'1',     0.00
   1,   4,'1',     0.00
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
    1,'1'
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA
