<?xml version="1.0" encoding="UTF-8"?>
	<!--
		Notes: 9/15/10 - set all bus voltage to 1.0/0 deg, roll back the
		changes
	-->
<pss:pssStudyCase id="idvalue0" xmlns:pss="http://www.ieee.org/odm/Schema/2008" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.ieee.org/odm/Schema/2008 ../../../ieee.odm_pss/schema/StudyCase.xsd ">
	<pss:schemaVersion>V0.8</pss:schemaVersion>
	<pss:contentInfo>
		<pss:originalDataFormat>InterPSS</pss:originalDataFormat>
		<pss:adapterProviderVersion>1.0</pss:adapterProviderVersion>
	</pss:contentInfo>
	<pss:dstabNet id="idvalue1">
		<pss:networkCategory>Transmission</pss:networkCategory>
		<pss:analysisCategory>TransientStability</pss:analysisCategory>
		<pss:basePower unit="MVA" value="100" />
		<pss:frequency unit="Hz" value="50" />
		<pss:busList>
			<pss:dstabBus scCode="Non-contributing" id="Bus-1" offLine="false" areaNumber="1" zoneNumber="1">
				<pss:baseVoltage unit="KV" value="138"></pss:baseVoltage>
				<pss:voltage unit="PU" value="1.0" />
				<pss:angle unit="DEG" value="0.0" />
				<pss:loadData>
					<pss:equivLoad code="CONST_P" id="Load-1">
						<pss:constPLoad im="0.8" unit="PU" re="1.6" />
					</pss:equivLoad>
				</pss:loadData>
			</pss:dstabBus>
			<pss:dstabBus scCode="Non-contributing" id="Bus-2" areaNumber="1" offLine="false" zoneNumber="1">
				<pss:baseVoltage unit="KV" value="138" />
				<pss:voltage unit="PU" value="1.0" />
				<pss:angle unit="DEG" value="0" />
				<pss:loadData>
					<pss:equivLoad code="CONST_P" id="Load-2">
						<pss:constPLoad im="1.0" unit="PU" re="2.0" />
					</pss:equivLoad>
				</pss:loadData>
			</pss:dstabBus>
			<pss:dstabBus scCode="Non-contributing" id="Bus-3" areaNumber="1" offLine="false" zoneNumber="1">
				<pss:baseVoltage unit="KV" value="138" />
				<pss:voltage unit="PU" value="1.0"></pss:voltage>
				<pss:angle unit="DEG" value="0" />
				<pss:loadData>
					<pss:equivLoad code="CONST_P" id="Load-3">
						<pss:constPLoad im="1.3" unit="PU" re="3.7" />
					</pss:equivLoad>
				</pss:loadData>
			</pss:dstabBus>
			<pss:dstabBus scCode="Contributing" id="Bus-4" areaNumber="1" zoneNumber="1" offLine="false">
				<pss:baseVoltage unit="KV" value="1" />
				<pss:voltage unit="PU" value="1.0" />
				<pss:angle unit="DEG" value="0" />
				<pss:genData>
					<pss:equivGen code="PV" id="Bus4-Gen1">
						<pss:power im="0.0" unit="PU" re="5.0" />
						<pss:desiredVoltage unit="PU" value="1.05" />
					</pss:equivGen>
				</pss:genData>
				<pss:machineList>
					<pss:machine id="mach_Bus-4">
						<pss:ratedPower unit="MW" value="600"></pss:ratedPower>
						<pss:ratedVoltage unit="KV" value="1" />
						<pss:eq1MachModel>
							<pss:H>3</pss:H>
							<pss:D>4</pss:D>
							<pss:poles>2</pss:poles>
							<pss:xl>0.01</pss:xl>
							<pss:x0>0.05</pss:x0>
							<pss:x2>0.05</pss:x2>
							<pss:ra>0.011</pss:ra>
							<pss:xd>1.05</pss:xd>
							<pss:xq>0.7</pss:xq>
							<pss:xd1>0.35</pss:xd1>
							<pss:Td01 unit="Sec" value="5.25" />
							<pss:seFmt1>
								<pss:se100>12</pss:se100>
								<pss:se120>23</pss:se120>
								<pss:sliner>0.7</pss:sliner>
							</pss:seFmt1>
						</pss:eq1MachModel>
						<pss:excSimpleType>
							<pss:Ka>10.0</pss:Ka>
							<pss:Ta unit="Sec" value="0.05" />
							<pss:Vrmax>10.0</pss:Vrmax>
							<pss:Vrmin>0.0</pss:Vrmin>
						</pss:excSimpleType>
						<pss:govSimpleType>
							<pss:name>pss:name</pss:name>
							<pss:K>10.0</pss:K>
							<pss:T1 unit="Sec" value="0.5" />
							<pss:Pmax>1.5</pss:Pmax>
							<pss:Pmin>0.0</pss:Pmin>
						</pss:govSimpleType>
						<pss:pssSimpleType>
							<pss:Ks>10.0</pss:Ks>
							<pss:T1 unit="Sec" value="0.05" />
							<pss:T2 unit="Sec" value="0.5" />
							<pss:T3 unit="Sec" value="0.05" />
							<pss:T4 unit="Sec" value="0.25" />
							<pss:Vsmax>0.2</pss:Vsmax>
							<pss:Vsmin>-0.2</pss:Vsmin>
						</pss:pssSimpleType>
						<pss:grounding groundingConnection="Ungrounded"></pss:grounding>
					</pss:machine>
				</pss:machineList>
			</pss:dstabBus>
			<pss:dstabBus scCode="Contributing" id="Bus-5" offLine="false" areaNumber="1" zoneNumber="1">
				<pss:baseVoltage unit="KV" value="4" />
				<pss:voltage unit="PU" value="1.0" />
				<pss:angle unit="DEG" value="0" />
				<pss:genData>
					<pss:equivGen code="Swing" id="Bus5-Gen1">
						<pss:desiredVoltage unit="PU" value="1.05" />
						<pss:desiredAngle unit="DEG" value="0.0" />
					</pss:equivGen>
				</pss:genData>
				<pss:machineList>
					<pss:machine  id="mach_Bus-5">
						<pss:equiMachModel>
							<pss:equivSource>
								<pss:scMva3Phase>10000.00</pss:scMva3Phase>
								<pss:xOverR3Phase>20</pss:xOverR3Phase>
								<pss:scMva1Phase>5000</pss:scMva1Phase>
								<pss:xOverR1Phase>20</pss:xOverR1Phase>
							</pss:equivSource>
						</pss:equiMachModel>
					</pss:machine>
				</pss:machineList>
			</pss:dstabBus>
		</pss:busList>
		<pss:branchList>
			<pss:dstabLine id="Bus2-Bus1" circuitId="1" offLine="false">
				<pss:fromBus idRef="Bus-2"></pss:fromBus>
				<pss:toBus idRef="Bus-1"></pss:toBus>
				<pss:z im="0.25" unit="PU" re="0.04" />
				<pss:totalShuntY im="0.5" unit="PU" />
			</pss:dstabLine>
			<pss:dstabLine id="Bus3-Bus1" circuitId="1" offLine="false">
				<pss:fromBus idRef="Bus-3"></pss:fromBus>
				<pss:toBus idRef="Bus-1"></pss:toBus>
				<pss:z im="0.35" unit="PU" re="0.1" />
				<pss:fromShuntY im="0" unit="PU" />
				<pss:toShuntY im="0" unit="PU" />
			</pss:dstabLine>
			<pss:dstabLine id="Bus2-Bus3" circuitId="1" offLine="false">
				<pss:fromBus idRef="Bus-2"></pss:fromBus>
				<pss:toBus idRef="Bus-3"></pss:toBus>
				<pss:z im="0.3" unit="PU" re="0.08" />
				<pss:totalShuntY im="0.5" unit="PU" />
			</pss:dstabLine>
			<pss:dstabXfr id="Bus4-Bus2">
				<pss:fromBus idRef="Bus-4"></pss:fromBus>
				<pss:toBus idRef="Bus-2"></pss:toBus>
				<pss:z im="0.016" unit="PU" />
				<pss:fromTurnRatio unit="PU" value="1.0" />
				<pss:toTurnRatio unit="PU" value="1.05" />
				<pss:fromSideConnection xfrConnection="Wye">
					<pss:grounding groundingConnection="Ungrounded"></pss:grounding>
				</pss:fromSideConnection>
				<pss:toSideConnection xfrConnection="Delta" />
			</pss:dstabXfr>
			<pss:dstabXfr id="Bus5-Bus3">
				<pss:fromBus idRef="Bus-5"></pss:fromBus>
				<pss:toBus idRef="Bus-3"></pss:toBus>
				<pss:z im="0.03" unit="PU" re="0.0" />
				<pss:fromTurnRatio unit="PU" value="1.0" />
				<pss:toTurnRatio unit="PU" value="1.05" />
				<pss:fromSideConnection xfrConnection="Wye">
					<pss:grounding groundingConnection="Ungrounded"></pss:grounding>
				</pss:fromSideConnection>
				<pss:toSideConnection xfrConnection="Delta" />
			</pss:dstabXfr>
		</pss:branchList>
		<pss:hasLoadflowData>true</pss:hasLoadflowData>
		<pss:positiveSeqDataOnly>false</pss:positiveSeqDataOnly>
		<pss:saturatedMachineParameter>false</pss:saturatedMachineParameter>
	</pss:dstabNet>
	<pss:ipssStudyScenario id="Tran_Bus1_Fault_StudyCase">
		<pss:analysisCategory>TransientStability</pss:analysisCategory>
		<pss:scenarioList>
			<pss:scenario id="fault_at_bus-1">
				<pss:simuAlgo>
					<pss:dStabAnalysis>
						<pss:simulationSetting>
							<pss:dstabMethod>ModifiedEuler</pss:dstabMethod>
							<pss:totalTime unit="Sec" value="10"></pss:totalTime>
							<pss:step unit="Sec" value="0.01" />
							<pss:absMachineAngle>true</pss:absMachineAngle>
							<pss:netEqnSolveConfig>
								<pss:netEqnItrNoEvent>3</pss:netEqnItrNoEvent>
								<pss:netEqnItrWithEvent>5</pss:netEqnItrWithEvent>
							</pss:netEqnSolveConfig>
							<pss:staticLoadModel>
								<pss:staticLoadType>Constant_Z</pss:staticLoadType>
							</pss:staticLoadModel>
						</pss:simulationSetting>
						<pss:aclfInitialization>
							<pss:lfMethod>PQ</pss:lfMethod>
							<pss:maxIterations>20</pss:maxIterations>
							<pss:tolerance unit="PU" value="0.0001" />
							<pss:initBusVoltage>true</pss:initBusVoltage>
						</pss:aclfInitialization>
						<pss:dynamicEvents>
							<pss:disableDynEvents>false</pss:disableDynEvents>
							<pss:dynamicEvent id="Fault@Bus-1" name="3PhaseGroudFault" eventType="Fault">
								<pss:startTime unit="Sec" value="0.0"></pss:startTime>
								<pss:duration unit="Sec" value="0.1" />
								<pss:permanentFault>false</pss:permanentFault>
								<pss:fault>
									<pss:faultType>BusFault</pss:faultType>
									<pss:faultCategory>Fault3Phase</pss:faultCategory>
									<pss:refBusBranch idRef="Bus-1"></pss:refBusBranch>
									<pss:zLG im="0.0" unit="PU" re="0.0"></pss:zLG>
								</pss:fault>
							</pss:dynamicEvent>
						</pss:dynamicEvents>
					</pss:dStabAnalysis>
				</pss:simuAlgo>
			</pss:scenario>
		</pss:scenarioList>
	</pss:ipssStudyScenario>
</pss:pssStudyCase>
