0,   100.00          / PSS/E-30.0    SUN, NOV 01 2009  19:53
PSS/E LOADFLOW RAW FILE
CONVERTED FROM BPA FORMAT
 10002,'GZ-HLZ      ', 220.0000,1,     0.000,     0.000,   1,   2,1.04449, -47.3304,   2
 10004,'ZQ-HLZ      ', 525.0000,1,     0.000,     0.000,   1,   4,1.01129, -40.8980,   1
 10005,'DCZQ=       ', 500.0000,1,     0.000,     0.000,   1,   4,1.06106, -41.1848,   2
 10007,'BA-HLZ      ', 525.0000,1,     0.000,     0.000,   1,   4,1.00595, -47.9243,   1
 10011,'DCHZ=       ', 500.0000,1,     0.000,     0.000,   1,   4,1.06735, -44.3588,   2
 10013,'GD01-HLZ    ', 525.0000,1,     0.000,     0.000,   1,   4,1.00289, -46.9425,   2
 10014,'LUODON50    ', 525.0000,1,     0.000,  -492.000,   1,   4,0.99220, -42.9286,   1
 10015,'MAOMIN50    ', 525.0000,1,     0.000,     0.000,   1,   4,0.99371, -31.5102,   1
 10016,'XIANLS50    ', 525.0000,1,     0.000,  -382.000,   1,   4,0.99364, -35.2758,   2
 10022,'GANGCH50    ', 525.0000,1,     0.000,     0.000,   1,   2,1.00286, -31.9848,   2
 10159,'NPS3        ',  26.0000,2,     0.000,     0.000,   1,  19,1.01500, -39.4862,   2
 10160,'NPS4        ',  26.0000,2,     0.000,     0.000,   1,  19,1.01500, -39.4862,   2
 10161,'SJA4        ',  20.0000,2,     0.000,     0.000,   1,  19,1.01500, -40.0958,   2
 10162,'SJA5        ',  20.0000,2,     0.000,     0.000,   1,  19,1.01500, -40.0958,   2
 10163,'SJB1        ',  19.0000,2,     0.000,     0.000,   1,  19,1.01500, -44.0057,   2
 10164,'SJB2        ',  19.0000,2,     0.000,     0.000,   1,  19,1.01500, -40.3850,   2
 10165,'SJC1        ',  19.0000,2,     0.000,     0.000,   1,  19,1.00500, -39.0230,   2
 10166,'SJC2        ',  19.0000,2,     0.000,     0.000,   1,  19,1.00500, -39.0477,   2
 10167,'SJC3        ',  19.0000,2,     0.000,     0.000,   1,  19,1.00500, -39.0230,   2
 10168,'PSS1        ',  18.0000,2,     0.000,     0.000,   1,  19,1.02500, -35.8169,   2
 10169,'PSS2        ',  18.0000,2,     0.000,     0.000,   1,  19,1.02500, -35.8169,   2
 10170,'PSS3        ',  18.0000,2,     0.000,     0.000,   1,  19,1.02500, -35.8169,   2
 10171,'PSS4        ',  18.0000,2,     0.000,     0.000,   1,  19,1.03800, -35.9136,   2
 10172,'PSS6        ',  18.0000,2,     0.000,     0.000,   1,  19,1.02500, -35.9031,   2
 10173,'PSS7        ',  18.0000,2,     0.000,     0.000,   1,  19,1.02500, -35.9031,   2
 10174,'PSS8        ',  18.0000,2,     0.000,     0.000,   1,  19,1.02500, -35.9031,   2
 10175,'HZX2        ',  18.0000,2,     0.000,     0.000,   1,  19,1.03500, -41.0296,   2
 10176,'ZUH3        ',  20.0000,2,     0.000,     0.000,   1,  19,1.00127, -37.3329,   2
 10177,'ZUH4        ',  20.0000,2,     0.000,     0.000,   1,  19,1.00127, -37.3329,   2
 10178,'TOG3        ',  20.0000,2,     0.000,     0.000,   1,  19,1.00000, -35.1255,   2
 10179,'TOG4        ',  20.0000,2,     0.000,     0.000,   1,  19,1.00000, -35.1255,   2
 10180,'TOG5        ',  20.0000,2,     0.000,     0.000,   1,  19,1.00000, -35.1255,   2
 10181,'LYJ1        ',  20.0000,2,     0.000,     0.000,   1,  19,1.00602, -24.2298,   2
 10182,'LYJ2        ',  20.0000,2,     0.000,     0.000,   1,  19,1.00602, -24.2298,   2
 10183,'QIAOK1      ',  22.0000,2,     0.000,     0.000,   1,  19,1.02000, -23.1484,   2
 10184,'QIAOK2      ',  22.0000,2,     0.000,     0.000,   1,  19,1.02053, -23.1518,   2
 10185,'YAX1        ',  20.0000,2,     0.000,     0.000,   1,   2,1.00800, -32.8465,   2
 10186,'HOHW1       ',  22.0000,2,     0.000,     0.000,   1,  19,1.00517, -32.7495,   2
 10187,'HOHW2       ',  22.0000,2,     0.000,     0.000,   1,  19,1.00517, -32.7495,   2
 10188,'HAIM1       ',  27.0000,2,     0.000,     0.000,   1,   2,1.02000, -27.8448,   2
 10189,'HSYB1       ',  20.0000,2,     0.000,     0.000,   1,  19,1.00463, -26.8700,   2
 10190,'HSYB2       ',  20.0000,2,     0.000,     0.000,   1,  19,1.00463, -26.8700,   2
 10192,'LINGAO=     ', 500.0000,1,     0.000,     0.000,   1,   2,1.06085, -46.3928,   2
 10193,'SHAJIAC=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.05733, -46.2313,   2
 10194,'SHAJIAB=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.05745, -46.2641,   2
 10195,'XUNENG1=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.06360, -42.4808,   2
 10196,'XUNENG2=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.06356, -42.5672,   2
 10197,'HZXUNEN=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.06460, -45.2975,   2
 10198,'ZHUHAIB=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.04728, -43.7374,   2
 10199,'TONGGU=     ', 500.0000,1,     0.000,     0.000,   1,   2,1.04732, -41.6088,   2
 10200,'LIYUJIA=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.07022, -29.6353,   2
 10201,'QIAOKOU=    ', 500.0000,1,     0.000,  -123.000,   1,   2,1.06953, -29.6755,   2
 10202,'AOLIYOU=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.05332, -31.9883,   2
 10203,'YANGXI=     ', 500.0000,1,     0.000,     0.000,   1,   2,1.05851, -38.2754,   2
 10204,'HONGHAW=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.06441, -38.3847,   2
 10205,'HAIMEN=     ', 500.0000,1,     0.000,     0.000,   1,   2,1.06734, -33.6336,   2
 10206,'HESHUYB=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.06148, -32.5391,   2
 10207,'ZCT=        ', 500.0000,1,     0.000,     0.000,   1,   2,1.05212, -47.5969,   2
 10208,'ZENGCHE=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.05057, -46.5257,   2
 10209,'GUANGNA=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.05276, -47.7063,   2
 10210,'HUADU=      ', 500.0000,1,     0.000,  -246.000,   1,   2,1.05416, -42.6522,   2
 10211,'DCSUID=     ', 500.0000,1,     0.000,     0.000,   1,   4,1.05304, -46.9425,   2
 10212,'XIANLS=     ', 500.0000,1,     0.000,  -198.000,   1,   2,1.04386, -35.5091,   2
 10213,'LUODONG=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.04321, -43.2912,   2
 10214,'XIJIANG=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.05044, -43.5841,   2
 10215,'SHUNDE=     ', 500.0000,1,     0.000,     0.000,   1,   2,1.04638, -46.2140,   2
 10216,'YANDU=      ', 500.0000,1,     0.000,     0.000,   1,   2,1.06067, -41.3284,   2
 10217,'DGT=        ', 500.0000,1,     0.000,     0.000,   1,   2,1.05905, -45.9403,   2
 10218,'DONGGUA=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.06114, -46.8694,   2
 10219,'HENGLI=     ', 500.0000,1,     0.000,     0.000,   1,   2,1.05720, -46.5400,   2
 10220,'GUANCHE=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.04842, -49.6866,   2
 10221,'HUIZHOU=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.06275, -44.3930,   2
 10222,'BOLUO=      ', 500.0000,1,     0.000,     0.000,   1,   2,1.06563, -44.5948,   2
 10223,'SHANTOU=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.06491, -34.9024,   2
 10224,'MAOHU=      ', 500.0000,1,     0.000,     0.000,   1,   2,1.06508, -39.1452,   2
 10225,'JIAYING=    ', 500.0000,1,     0.000,  -198.000,   1,   2,1.06120, -32.8684,   2
 10226,'RONGJIA=    ', 500.0000,1,     0.000,  -123.000,   1,   2,1.06415, -35.4253,   2
 10227,'QUJIANG=    ', 500.0000,1,     0.000,  -297.000,   1,   2,1.05027, -38.3646,   2
 10228,'JIANGME=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.04752, -44.8454,   2
 10229,'DIELING=    ', 500.0000,1,     0.000,  -198.000,   1,   2,1.05421, -39.3110,   2
 10230,'MAOMING=    ', 500.0000,1,     0.000,  -222.000,   1,   2,1.04405, -31.7362,   2
 10231,'GANGCHE=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.05280, -31.9848,   2
 10232,'XIANGSH=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.04315, -46.0182,   2
 10233,'BEIJIAO=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.05089, -44.2048,   2
 10234,'BEIJIAO     ', 220.0000,1,     0.000,     0.000,   1,   2,1.04428, -47.5044,   2
 10235,'BJ2         ', 220.0000,1,     0.000,     0.000,   1,   2,0.99992, -47.4671,   2
 10236,'BJ3         ', 220.0000,1,     0.000,     0.000,   1,   2,0.99988, -47.4720,   2
 10237,'BJ32        ',  34.5000,1,     0.000,    80.000,   1,   2,1.04799, -47.5094,   2
 10238,'BJ33        ',  34.5000,1,     0.000,    80.000,   1,   2,1.04782, -47.5143,   2
 10239,'ZAY1        ',  20.0000,2,     0.000,     0.000,   1,  20,1.01000, -41.6907,   2
 10240,'ZAY2        ',  20.0000,2,     0.000,     0.000,   1,  20,1.01000, -41.6907,   2
 10241,'ZHAOYANG    ', 220.0000,1,     0.000,     0.000,   1,  21,1.06770, -46.5334,   2
 10242,'QIANFAN     ', 220.0000,1,     0.000,     0.000,   1,  21,1.06696, -46.6251,   2
 10243,'QIUCHANG    ', 220.0000,1,     0.000,     0.000,   1,  21,1.05926, -47.4469,   2
 10244,'HUIZHOU     ', 220.0000,1,     0.000,     0.000,   1,   2,1.05811, -47.3013,   2
 10245,'HZ1         ', 220.0000,1,     0.000,     0.000,   1,   2,1.01284, -47.2713,   2
 10246,'HZ2         ', 220.0000,1,     0.000,     0.000,   1,   2,1.01284, -47.2713,   2
 10247,'HZ31        ',  34.5000,1,     0.000,    40.000,   1,   2,1.03651, -47.2887,   2
 10248,'HZ32        ',  34.5000,1,     0.000,    40.000,   1,   2,1.03651, -47.2887,   2
 10249,'HZ3         ', 220.0000,1,     0.000,     0.000,   1,   2,1.01284, -47.2713,   2
 10250,'HZ33        ',  34.5000,1,     0.000,    40.000,   1,   2,1.03651, -47.2887,   2
 10251,'HUP5        ',  18.0000,2,     0.000,     0.000,   1,  20,1.01500, -48.5806,   2
 10252,'HUP6        ',  18.0000,2,     0.000,     0.000,   1,  20,1.01500, -48.5806,   2
 10253,'HUANGPUB    ', 220.0000,1,     0.000,     0.000,   1,  21,1.05193, -53.8663,   2
 10254,'BISHAN      ', 220.0000,1,     0.000,     0.000,   1,  21,1.03944, -54.9481,   2
 10255,'TANGXIA     ', 220.0000,1,     0.000,     0.000,   1,  21,1.03854, -54.6231,   2
 10256,'ZENGCHEA    ', 220.0000,1,     0.000,     0.000,   1,   2,1.04167, -52.3904,   2
 10257,'ZENGCHEN    ', 220.0000,1,     0.000,     0.000,   1,   2,1.02209, -53.2503,   2
 10258,'ZC1         ', 220.0000,1,     0.000,     0.000,   1,   2,1.01070, -52.3263,   2
 10259,'ZC2         ', 220.0000,1,     0.000,     0.000,   1,   2,0.99201, -53.1820,   2
 10260,'ZC3         ', 220.0000,1,     0.000,     0.000,   1,   2,0.99201, -53.1820,   2
 10261,'ZC31        ',  34.5000,1,     0.000,    80.000,   1,   2,1.05867, -52.3685,   2
 10262,'ZC32        ',  34.5000,1,     0.000,    80.000,   1,   2,1.03910, -53.2243,   2
 10263,'ZC33        ',  34.5000,1,     0.000,    80.000,   1,   2,1.03910, -53.2243,   2
 10264,'ZUJ1        ',  20.0000,2,     0.000,     0.000,   1,  20,1.01000, -42.9099,   2
 10265,'ZUJ2        ',  20.0000,2,     0.000,     0.000,   1,  20,1.01000, -42.9099,   2
 10266,'ZUJ3        ',  20.0000,2,     0.000,     0.000,   1,  20,1.01000, -43.2478,   2
 10267,'ZUJ4        ',  20.0000,2,     0.000,     0.000,   1,  20,1.01000, -43.2478,   2
 10268,'ZHUJIANG    ', 220.0000,1,     0.000,     0.000,   1,  21,1.05873, -49.4498,   2
 10269,'GUANGNAA    ', 220.0000,1,     0.000,     0.000,   1,   2,1.03862, -51.1920,   2
 10270,'GN1         ', 220.0000,1,     0.000,     0.000,   1,   2,1.00785, -51.1483,   2
 10271,'GN31        ',  34.5000,1,     0.000,    60.000,   1,   2,1.03342, -51.1681,   2
 10272,'GUANGNAB    ', 220.0000,1,     0.000,     0.000,   1,   2,1.04250, -53.4421,   2
 10273,'GN3         ', 220.0000,1,     0.000,     0.000,   1,   2,1.01174, -53.3675,   2
 10274,'GN33        ',  34.5000,1,     0.000,    60.000,   1,   2,1.03690, -53.3868,   2
 10275,'GN4         ', 220.0000,1,     0.000,     0.000,   1,   2,1.01174, -53.3675,   2
 10276,'GN34        ',  34.5000,1,     0.000,    60.000,   1,   2,1.03690, -53.3868,   2
 10277,'ZHN1        ',  19.0000,2,     0.000,     0.000,   1,  20,1.00000, -42.9775,   2
 10278,'ZHN2        ',  19.0000,2,     0.000,     0.000,   1,  20,1.00000, -42.9775,   2
 10279,'ZHANNECH    ', 220.0000,1,     0.000,     0.000,   1,  21,1.05628, -49.0406,   2
 10280,'HUQIAO      ', 220.0000,1,     0.000,     0.000,   1,  21,1.05400, -49.3815,   2
 10281,'PANYU       ', 220.0000,1,     0.000,     0.000,   1,  21,1.03939, -51.1884,   2
 10282,'HEY8        ',  20.0000,2,     0.000,     0.000,   1,  20,0.99766, -46.9065,   2
 10283,'HEY9        ',  20.0000,2,     0.000,     0.000,   1,  20,1.00000, -46.9212,   2
 10284,'HENGYUND    ', 220.0000,1,     0.000,     0.000,   1,  21,1.03907, -52.2526,   2
 10285,'KAIYUANB    ', 220.0000,1,     0.000,     0.000,   1,  21,1.03517, -52.5787,   2
 10286,'HUAPU       ', 220.0000,1,     0.000,     0.000,   1,  21,1.02363, -53.4368,   2
 10287,'DES1        ',  20.0000,2,     0.000,     0.000,   1,  20,0.99099, -46.1671,   2
 10288,'DES2        ',  20.0000,2,     0.000,     0.000,   1,  20,0.99099, -46.1671,   2
 10289,'DESHENG     ', 220.0000,1,     0.000,     0.000,   1,  21,1.03531, -51.6534,   2
 10290,'XUSHENG     ', 220.0000,1,     0.000,     0.000,   1,  21,1.03256, -51.9184,   2
 10291,'SHUNDE      ', 220.0000,1,     0.000,     0.000,   1,   2,1.03032, -51.3195,   2
 10292,'SD2         ', 220.0000,1,     0.000,     0.000,   1,   2,1.00007, -51.2625,   2
 10293,'SD3         ', 220.0000,1,     0.000,     0.000,   1,   2,1.00007, -51.2624,   2
 10294,'SD32        ',  34.5000,1,     0.000,    50.000,   1,   2,1.01996, -51.2786,   2
 10295,'SD33        ',  34.5000,1,     0.000,    50.000,   1,   2,1.02002, -51.2785,   2
 10296,'HEM3        ',  19.0000,2,     0.000,     0.000,   1,  20,0.96869, -48.7968,   2
 10297,'HENGMENB    ', 220.0000,1,     0.000,     0.000,   1,  21,1.01612, -54.1825,   2
 10298,'QILE        ', 220.0000,1,     0.000,     0.000,   1,  21,1.00454, -55.3946,   2
 10299,'XIANGSHB    ', 220.0000,1,     0.000,     0.000,   1,   2,1.01467, -53.7004,   2
 10300,'XIANGSHA    ', 220.0000,1,     0.000,     0.000,   1,   2,1.02675, -53.4476,   2
 10301,'XS1         ', 220.0000,1,     0.000,     0.000,   1,   2,0.98349, -53.3521,   2
 10302,'XS2         ', 220.0000,1,     0.000,     0.000,   1,   2,0.97210, -53.6038,   2
 10303,'XS3         ', 220.0000,1,     0.000,     0.000,   1,   2,0.97208, -53.6062,   2
 10304,'XS31        ',  34.5000,1,     0.000,   100.000,   1,   2,1.02586, -53.3850,   2
 10305,'XS32        ',  34.5000,1,     0.000,   100.000,   1,   2,1.01388, -53.6366,   2
 10306,'XS33        ',  34.5000,1,     0.000,   100.000,   1,   2,1.01365, -53.6390,   2
 10307,'ZUH1        ',  22.0000,2,     0.000,     0.000,   1,  20,0.98000, -46.2991,   2
 10308,'ZUH2        ',  22.0000,2,     0.000,     0.000,   1,  20,0.98000, -46.2991,   2
 10309,'ZHUCHANG    ', 220.0000,1,     0.000,     0.000,   1,  21,1.01714, -53.5462,   2
 10310,'DOUMEN      ', 220.0000,1,     0.000,     0.000,   1,  21,0.99454, -56.1141,   2
 10311,'SANXIANG    ', 220.0000,1,     0.000,     0.000,   1,  21,0.98575, -57.2858,   2
 10312,'TOG1        ',  20.0000,2,     0.000,     0.000,   1,  20,1.00000, -35.6073,   2
 10313,'TOG2        ',  20.0000,2,     0.000,     0.000,   1,  20,1.00000, -35.6073,   2
 10314,'TONGGUCH    ', 220.0000,1,     0.000,     0.000,   1,  21,1.05990, -42.0575,   2
 10315,'NENGDA      ', 220.0000,1,     0.000,     0.000,   1,  21,1.02711, -47.4872,   2
 10316,'XINHUI      ', 220.0000,1,     0.000,     0.000,   1,  21,1.01610, -49.3077,   2
 10317,'JIANGMEN    ', 220.0000,1,     0.000,     0.000,   1,   2,1.01697, -49.2269,   2
 10318,'JM1         ', 220.0000,1,     0.000,     0.000,   1,   2,1.02477, -49.1960,   2
 10319,'JM2         ', 220.0000,1,     0.000,     0.000,   1,   2,1.02477, -49.1960,   2
 10320,'JM31        ',  34.5000,1,     0.000,    80.000,   1,   2,1.07867, -49.2385,   2
 10321,'JM32        ',  34.5000,1,     0.000,    80.000,   1,   2,1.07867, -49.2385,   2
 10322,'SAG10       ',  20.0000,2,     0.000,     0.000,   1,  20,1.00517, -35.8685,   2
 10323,'SAG11       ',  20.0000,2,     0.000,     0.000,   1,  20,1.00517, -35.8685,   2
 10324,'SHAOB       ', 220.0000,1,     0.000,     0.000,   1,  21,1.07057, -41.0451,   2
 10325,'QUJIANG     ', 220.0000,1,     0.000,     0.000,   1,   2,1.06864, -41.2698,   2
 10326,'QJ1         ', 220.0000,1,     0.000,     0.000,   1,   2,0.99663, -41.2348,   2
 10327,'QJ2         ', 220.0000,1,     0.000,     0.000,   1,   2,0.99646, -41.2352,   2
 10328,'QJ31        ',  34.5000,1,     0.000,     0.000,   1,   2,0.99663, -41.2348,   2
 10329,'QJ32        ',  34.5000,1,     0.000,     0.000,   1,   2,0.99646, -41.2352,   2
 10330,'YUL1        ',  13.8000,2,     0.000,     0.000,   1,  20,0.99000, -33.3942,   2
 10331,'YUL2        ',  13.8000,2,     0.000,     0.000,   1,  20,0.99000, -33.3942,   2
 10332,'YUELIAN     ', 220.0000,1,     0.000,     0.000,   1,  21,1.07375, -39.0558,   2
 10333,'XIANLS      ', 220.0000,1,     0.000,     0.000,   1,   2,1.07667, -39.2315,   2
 10334,'XLS2        ', 220.0000,1,     0.000,     0.000,   1,   2,1.04125, -39.1973,   2
 10335,'XLS32       ',  34.5000,1,     0.000,   180.000,   1,   2,1.16232, -39.3780,   2
 10336,'LUOY3       ',  13.8000,2,     0.000,     0.000,   1,  20,1.00000, -38.5779,   2
 10337,'LUOCHANG    ', 220.0000,1,     0.000,     0.000,   1,  21,1.06170, -43.5636,   2
 10338,'ANFENG      ', 220.0000,1,     0.000,     0.000,   1,  21,1.06567, -41.2584,   2
 10339,'MAM5        ',  15.8000,2,     0.000,     0.000,   1,  20,0.97000, -26.9747,   2
 10340,'MAM6        ',  20.0000,2,     0.000,     0.000,   1,  20,0.97000, -27.0064,   2
 10341,'MAOCHANG    ', 220.0000,1,     0.000,     0.000,   1,  21,1.03126, -33.2641,   2
 10342,'DIELING     ', 220.0000,1,     0.000,     0.000,   1,   2,1.03083, -41.5914,   2
 10343,'DL2         ', 220.0000,1,     0.000,     0.000,   1,   2,0.99960, -41.5677,   2
 10344,'DL32        ',  34.5000,1,     0.000,     0.000,   1,   2,0.99960, -41.5677,   2
 10345,'DL3         ', 220.0000,1,     0.000,     0.000,   1,   2,0.99960, -41.5677,   2
 10346,'DL33        ',  34.5000,1,     0.000,     0.000,   1,   2,0.99960, -41.5677,   2
 10347,'ZAJ1        ',  20.0000,2,     0.000,     0.000,   1,  20,0.98000, -26.1793,   2
 10348,'ZAJ2        ',  20.0000,2,     0.000,     0.000,   1,  20,0.98000, -26.1793,   2
 10349,'ZAJ3        ',  20.0000,2,     0.000,     0.000,   1,  20,0.98000, -26.1793,   2
 10350,'ZAJ4        ',  20.0000,2,     0.000,     0.000,   1,  20,0.98000, -26.1793,   2
 10351,'ZHANJIAN    ', 220.0000,1,     0.000,     0.000,   1,  21,1.03371, -31.7142,   2
 10352,'CHIKAN      ', 220.0000,1,     0.000,     0.000,   1,  21,1.03047, -32.2984,   2
 10353,'SHENBEI     ', 220.0000,1,     0.000,     0.000,   1,  21,1.02715, -32.8801,   2
 10354,'GANGCHEN    ', 220.0000,1,     0.000,     0.000,   1,   2,1.02608, -33.1025,   2
 10355,'GH2         ', 220.0000,1,     0.000,     0.000,   1,   2,0.99500, -33.0917,   2
 10356,'GH32        ',  34.5000,1,     0.000,     0.000,   1,   2,0.99500, -33.0917,   2
 10357,'YUF1        ',  13.8000,2,     0.000,     0.000,   1,  20,0.97569, -45.4528,   2
 10358,'YUF2        ',  13.8000,2,     0.000,     0.000,   1,  20,0.97569, -45.4528,   2
 10359,'YUNFU       ', 220.0000,1,     0.000,     0.000,   1,  21,1.03770, -48.6731,   2
 10360,'YUNFU1      ', 110.0000,1,     0.000,     0.000,   1,  21,1.02720, -46.6124,   2
 10361,'YUNFU2      ', 110.0000,1,     0.000,     0.000,   1,  21,0.97443, -45.4326,   2
 10362,'YUNFU3      ', 110.0000,1,     0.000,     0.000,   1,  21,1.02720, -46.6124,   2
 10363,'YUNFU4      ', 110.0000,1,     0.000,     0.000,   1,  21,0.97443, -45.4326,   2
 10364,'ZHUSHAN     ', 220.0000,1,     0.000,     0.000,   1,  21,1.02879, -48.6343,   2
 10365,'YANDU       ', 220.0000,1,     0.000,     0.000,   1,   2,1.03080, -47.8163,   2
 10366,'YD2         ', 220.0000,1,     0.000,     0.000,   1,   2,0.99989, -47.7480,   2
 10367,'YD3         ', 220.0000,1,     0.000,     0.000,   1,   2,0.99989, -47.7480,   2
 10368,'YD32        ',  34.5000,1,     0.000,     0.000,   1,   2,0.99989, -47.7480,   2
 10369,'YD33        ',  34.5000,1,     0.000,     0.000,   1,   2,0.99989, -47.7480,   2
 10370,'SAT1        ',  20.0000,2,     0.000,     0.000,   1,  20,1.00000, -29.7534,   2
 10371,'SAT2        ',  20.0000,2,     0.000,     0.000,   1,  20,1.00000, -29.7534,   2
 10372,'SAT3        ',  20.0000,2,     0.000,     0.000,   1,  20,1.00000, -28.1850,   2
 10373,'SHANCHAN    ', 220.0000,1,     0.000,     0.000,   1,  21,1.05833, -34.2953,   2
 10374,'GUANDI      ', 220.0000,1,     0.000,     0.000,   1,  21,1.04278, -35.6450,   2
 10375,'HONGLIAN    ', 220.0000,1,     0.000,     0.000,   1,  21,1.03868, -35.9490,   2
 10376,'SHANTOU     ', 220.0000,1,     0.000,     0.000,   1,   2,1.03500, -36.1571,   2
 10377,'ST1         ', 220.0000,1,     0.000,     0.000,   1,   2,1.00365, -36.1442,   2
 10378,'ST2         ', 220.0000,1,     0.000,     0.000,   1,   2,1.00371, -36.1437,   2
 10379,'ST3         ', 220.0000,1,     0.000,     0.000,   1,   2,1.00363, -36.1441,   2
 10380,'ST31        ',  34.5000,1,     0.000,   -45.000,   1,   2,0.97833, -36.1254,   2
 10381,'ST32        ',  34.5000,1,     0.000,   -45.000,   1,   2,0.97935, -36.1161,   2
 10382,'ST33        ',  34.5000,1,     0.000,   -45.000,   1,   2,0.97840, -36.1253,   2
 10383,'ZEL1        ',  20.0000,2,     0.000,     0.000,   1,  20,1.00000, -25.9636,   2
 10384,'ZEL2        ',  20.0000,2,     0.000,     0.000,   1,  20,1.00000, -25.9636,   2
 10385,'ZHELINCH    ', 220.0000,1,     0.000,     0.000,   1,  21,1.06131, -32.1217,   2
 10386,'RAOPING     ', 220.0000,1,     0.000,     0.000,   1,  21,1.04577, -34.4128,   2
 10387,'CHAOZHOU    ', 220.0000,1,     0.000,     0.000,   1,  21,1.02901, -36.7062,   2
 10388,'JINSHA      ', 220.0000,1,     0.000,     0.000,   1,  21,1.03226, -36.4247,   2
 10389,'JIH1        ',  22.0000,2,     0.000,     0.000,   1,  20,1.00000, -26.5939,   2
 10390,'JIH2        ',  22.0000,2,     0.000,     0.000,   1,  20,1.00000, -26.5939,   2
 10391,'JINGHACH    ', 220.0000,1,     0.000,     0.000,   1,  21,1.06151, -32.5569,   2
 10392,'LIANGYIN    ', 220.0000,1,     0.000,     0.000,   1,  21,1.04300, -35.3815,   2
 10393,'GURAO       ', 220.0000,1,     0.000,     0.000,   1,  21,1.03511, -36.1903,   2
 10394,'MEX3        ',  13.8000,2,     0.000,     0.000,   1,  20,0.99500, -25.1440,   2
 10395,'MEX4        ',  13.8000,2,     0.000,     0.000,   1,  20,0.99500, -25.0495,   2
 10396,'MEX5        ',  13.8000,2,     0.000,     0.000,   1,  20,0.99500, -25.4724,   2
 10397,'MEX6        ',  13.8000,2,     0.000,     0.000,   1,  20,0.99500, -25.4724,   2
 10398,'MEICHANG    ', 220.0000,1,     0.000,     0.000,   1,  21,1.05588, -30.2472,   2
 10399,'MEICHAN1    ', 110.0000,1,     0.000,     0.000,   1,  21,1.05818, -25.9565,   2
 10400,'MEICHAN0    ', 110.0000,1,     0.000,     0.000,   1,  21,0.99497, -25.1546,   2
 10401,'CHANGSHA    ', 220.0000,1,     0.000,     0.000,   1,  21,1.05164, -30.9695,   2
 10402,'JIAYING     ', 220.0000,1,     0.000,     0.000,   1,   2,1.05067, -30.7291,   2
 10403,'JY1         ', 220.0000,1,     0.000,     0.000,   1,   2,1.01879, -30.7522,   2
 10404,'JY31        ',  34.5000,1,     0.000,   -60.000,   1,   2,0.99427, -30.7337,   2
 10405,'YHC1        ',  20.0000,2,     0.000,     0.000,   1,  20,0.98682, -38.0220,   2
 10406,'YUANHECH    ', 220.0000,1,     0.000,     0.000,   1,  21,1.07781, -41.8197,   2
 10407,'LIANHE      ', 220.0000,1,     0.000,     0.000,   1,  21,1.07429, -42.7562,   2
 10408,'YANGTIAN    ', 220.0000,1,     0.000,     0.000,   1,  21,1.06160, -46.3369,   2
 10409,'BOLUO       ', 220.0000,1,     0.000,     0.000,   1,   2,1.06143, -47.6594,   2
 10410,'BL2         ', 220.0000,1,     0.000,     0.000,   1,   2,1.02498, -47.6308,   2
 10411,'BL3         ', 220.0000,1,     0.000,     0.000,   1,   2,1.02498, -47.6308,   2
 10412,'BL32        ',  34.5000,1,     0.000,   100.000,   1,   2,1.08859, -47.6709,   2
 10413,'BL33        ',  34.5000,1,     0.000,   100.000,   1,   2,1.08859, -47.6709,   2
 10414,'XFJ1        ',  13.8000,2,     0.000,     0.000,   1,  20,1.00000, -37.1891,   2
 10415,'XFJ2        ',  13.8000,2,     0.000,     0.000,   1,  20,1.00000, -38.1942,   2
 10416,'XFJ3        ',  13.8000,2,     0.000,     0.000,   1,  20,1.00000, -38.7691,   2
 10417,'XINFENGA    ', 220.0000,1,     0.000,     0.000,   1,  21,1.06957, -42.6844,   2
 10418,'XINFENGB    ', 220.0000,1,     0.000,     0.000,   1,  21,1.06936, -42.7774,   2
 10419,'HEYUAN      ', 220.0000,1,     0.000,     0.000,   1,  21,1.06918, -42.8271,   2
 10535,'SHENZHE=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.05495, -47.9096,   2
 10536,'SHENZHEN    ', 220.0000,1,     0.000,     0.000,   1,   2,1.04577, -52.0163,   2
 10537,'SZ3         ', 220.0000,1,     0.000,     0.000,   1,   2,0.99688, -51.9720,   2
 10538,'SZ4         ', 220.0000,1,     0.000,     0.000,   1,   2,0.99688, -51.9720,   2
 10539,'SZ5         ', 220.0000,1,     0.000,     0.000,   1,   2,0.99698, -51.9742,   2
 10540,'SZ33        ',  34.5000,1,     0.000,    40.000,   1,   2,1.02028, -51.9894,   2
 10541,'SZ34        ',  34.5000,1,     0.000,    40.000,   1,   2,1.02028, -51.9894,   2
 10542,'SZ35        ',  34.5000,1,     0.000,    80.000,   1,   2,1.04490, -52.0097,   2
 10543,'PENGCHE=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.05475, -48.3392,   2
 10544,'PENGCHEA    ', 220.0000,1,     0.000,     0.000,   1,   2,1.04936, -55.0557,   2
 10545,'PC1         ', 220.0000,1,     0.000,     0.000,   1,   2,1.00499, -54.9702,   2
 10546,'PC4         ', 220.0000,1,     0.000,     0.000,   1,   2,1.00499, -54.9702,   2
 10547,'PC31        ',  34.5000,1,     0.000,   120.000,   1,   2,1.05754, -55.0107,   2
 10548,'PC34        ',  34.5000,1,     0.000,   120.000,   1,   2,1.05754, -55.0107,   2
 10549,'PENGCHEN    ', 220.0000,1,     0.000,     0.000,   1,   2,1.05608, -53.8317,   2
 10550,'PC2         ', 220.0000,1,     0.000,     0.000,   1,   2,1.01126, -53.7615,   2
 10551,'PC3         ', 220.0000,1,     0.000,     0.000,   1,   2,1.01126, -53.7615,   2
 10552,'PC32        ',  34.5000,1,     0.000,   120.000,   1,   2,1.06441, -53.8020,   2
 10553,'PC33        ',  34.5000,1,     0.000,   120.000,   1,   2,1.06426, -53.8020,   2
 10554,'KUNPENG=    ', 500.0000,1,     0.000,     0.000,   1,   2,1.06199, -47.0499,   2
 10555,'KUNPENG     ', 220.0000,1,     0.000,     0.000,   1,   2,1.04227, -50.8974,   2
 10556,'KP2         ', 220.0000,1,     0.000,     0.000,   1,   2,1.02438, -50.8473,   2
 10557,'KP4         ', 220.0000,1,     0.000,     0.000,   1,   2,1.02438, -50.8476,   2
 10558,'KP32        ',  34.5000,1,     0.000,    60.000,   1,   2,1.05040, -50.8667,   2
 10559,'KP34        ',  34.5000,1,     0.000,    60.000,   1,   2,1.05032, -50.8670,   2
 10560,'BAOAN=      ', 500.0000,1,     0.000,     0.000,   1,   2,1.05549, -48.2102,   2
 10561,'BAOAN       ', 220.0000,1,     0.000,     0.000,   1,   2,1.04265, -55.4058,   2
 10562,'BA2         ', 220.0000,1,     0.000,     0.000,   1,   2,0.99825, -55.3178,   2
 10563,'BA3         ', 220.0000,1,     0.000,     0.000,   1,   2,0.99825, -55.3178,   2
 10564,'BA32        ',  34.5000,1,     0.000,   120.000,   1,   2,1.05130, -55.3576,   2
 10565,'BA33        ',  34.5000,1,     0.000,   120.000,   1,   2,1.05130, -55.3576,   2
 10566,'JINGMAO     ', 220.0000,1,     0.000,     0.000,   1,  31,1.04134, -52.7451,   2
 10567,'HUANLE      ', 220.0000,1,     0.000,     0.000,   1,  31,1.06202, -53.8491,   2
 10568,'SHUIBEI     ', 220.0000,1,     0.000,     0.000,   1,  31,1.04313, -52.3375,   2
 10569,'JUNKANG     ', 220.0000,1,     0.000,     0.000,   1,  31,1.05430, -51.0965,   2
 10570,'TENGFEI     ', 220.0000,1,     0.000,     0.000,   1,  31,1.04803, -56.5057,   2
 10571,'HUANGGAN    ', 220.0000,1,     0.000,     0.000,   1,  31,1.05078, -55.5675,   2
 10572,'BINHE       ', 220.0000,1,     0.000,     0.000,   1,  31,1.05041, -55.6411,   2
 10573,'PINGSHAN    ', 220.0000,1,     0.000,     0.000,   1,  31,1.04486, -51.9924,   2
 10574,'GONGMINB    ', 220.0000,1,     0.000,     0.000,   1,  31,1.03894, -56.2640,   2
 10575,'HONGTU      ', 220.0000,1,     0.000,     0.000,   1,  31,1.04059, -52.1329,   2
 10576,'PANGUSHI    ', 220.0000,1,     0.000,     0.000,   1,  31,1.04666, -51.2917,   2
 10577,'LONGTANG    ', 220.0000,1,     0.000,     0.000,   1,  31,1.05303, -54.7593,   2
 10578,'LILANG      ', 220.0000,1,     0.000,     0.000,   1,  31,1.04308, -52.4134,   2
 10579,'MAAO        ', 220.0000,1,     0.000,     0.000,   1,  31,1.03457, -52.0136,   2
 10580,'MEILIN      ', 220.0000,1,     0.000,     0.000,   1,  31,1.05351, -55.0361,   2
 10581,'FEICUI      ', 220.0000,1,     0.000,     0.000,   1,  31,1.05630, -54.7809,   2
 10582,'YUXIN       ', 220.0000,1,     0.000,     0.000,   1,  31,1.04161, -56.0929,   2
 10583,'XIANGHE     ', 220.0000,1,     0.000,     0.000,   1,  31,1.05494, -54.9391,   2
 10584,'WUTONG      ', 220.0000,1,     0.000,     0.000,   1,  31,1.04120, -53.0692,   2
 10585,'XIANGSHN    ', 220.0000,1,     0.000,     0.000,   1,  31,1.04017, -56.3965,   2
 10586,'JIANLONG    ', 220.0000,1,     0.000,     0.000,   1,  31,1.04128, -52.8506,   2
 10587,'GONGMING    ', 220.0000,1,     0.000,     0.000,   1,  31,1.03876, -56.5570,   2
 10588,'PINGAN      ', 220.0000,1,     0.000,     0.000,   1,  31,1.04475, -55.9647,   2
 10589,'JIHAI       ', 220.0000,1,     0.000,     0.000,   1,  31,1.04957, -55.8577,   2
 10590,'DONGHU      ', 220.0000,1,     0.000,     0.000,   1,  31,1.04200, -52.6492,   2
 10591,'XIXIANG     ', 220.0000,1,     0.000,     0.000,   1,  31,1.05392, -54.8216,   2
 10592,'ZHONGHA     ', 220.0000,1,     0.000,     0.000,   1,  31,1.04918, -56.1504,   2
 10593,'FENJIN      ', 220.0000,1,     0.000,     0.000,   1,  31,1.02941, -57.6840,   2
 10594,'JIAAN       ', 220.0000,1,     0.000,     0.000,   1,  31,1.05606, -54.5287,   2
 10595,'QINGSHA     ', 220.0000,1,     0.000,     0.000,   1,  31,1.04954, -55.9242,   2
 10596,'MAW1        ',  20.0000,2,     0.000,     0.000,   1,  20,1.01500, -47.2033,   2
 10597,'MAW2        ',  20.0000,2,     0.000,     0.000,   1,  20,1.01500, -47.2033,   2
 10598,'MAW3        ',  20.0000,2,     0.000,     0.000,   1,  20,1.01500, -47.2033,   2
 10599,'MAW4        ',  20.0000,2,     0.000,     0.000,   1,  20,1.01500, -47.2033,   2
 10600,'MAW5        ',  20.0000,2,     0.000,     0.000,   1,  20,1.01500, -47.2033,   2
 10601,'MAW6        ',  20.0000,2,     0.000,     0.000,   1,  20,1.01500, -47.2033,   2
 10602,'QIW1        ',  20.0000,2,     0.000,     0.000,   1,  20,0.99947, -48.9813,   2
 10603,'QIW2        ',  20.0000,2,     0.000,     0.000,   1,  20,1.00000, -49.6755,   2
 10604,'MSH1        ',  13.8000,2,     0.000,     0.000,   1,  20,1.00000, -50.4020,   2
 10605,'MSH2        ',  10.5000,2,     0.000,     0.000,   1,  20,1.00000, -51.2407,   2
 10606,'NED1        ',  20.0000,2,     0.000,     0.000,   1,  20,0.99763, -46.7186,   2
 10607,'NED2        ',  20.0000,2,     0.000,     0.000,   1,  20,0.99763, -46.7186,   2
 10608,'NED3        ',  20.0000,2,     0.000,     0.000,   1,  20,1.00500, -46.4130,   2
 10609,'MAWAN       ', 220.0000,1,     0.000,     0.000,   1,  31,1.06641, -53.3586,   2
 10610,'QIANWAN     ', 220.0000,1,     0.000,     0.000,   1,  31,1.05341, -54.9795,   2
 10611,'MEISHICH    ', 220.0000,1,     0.000,     0.000,   1,  31,1.05540, -54.8981,   2
 10612,'NENGDONG    ', 220.0000,1,     0.000,     0.000,   1,  31,1.05988, -50.2676,   2
 10613,'CHANGANB    ', 220.0000,1,     0.000,     0.000,   1,  32,1.02788, -57.8838,   2
 10614,'CHANGAB1    ', 110.0000,1,     0.000,     0.000,   1,  32,1.02600, -63.7925,   2
 10615,'CHANGAB2    ',  10.5000,1,     0.000,    50.000,   1,  32,0.99544, -63.7931,   2
 10616,'CHANGAB0    ', 110.0000,1,     0.000,     0.000,   1,  32,0.98223, -63.7727,   2
 10617,'奋进110     ', 110.0000,1,     0.000,     0.000,   1,  33,0.99676, -66.0836,   2
 10618,'奋进2200    ', 220.0000,1,     0.000,     0.000,   1,  33,0.95354, -66.0586,   2
 10619,'奋进10      ',  10.5000,1,     0.000,   155.000,   1,  33,1.01581, -69.1079,   2
 10620,'奋进2201    ', 220.0000,1,     0.000,     0.000,   1,  33,0.95354, -66.0586,   2
 10621,'奋进220#    ', 220.0000,1,     0.000,     0.000,   1,  33,0.95354, -66.0586,   2
 10622,'松北        ', 110.0000,1,     0.000,     0.000,   1,  33,0.99002, -66.8398,   2
 10623,'旧基        ', 110.0000,1,     0.000,     0.000,   1,  33,0.98490, -67.4212,   2
 10624,'燕罗        ', 110.0000,1,     0.000,     0.000,   1,  33,0.99054, -66.7412,   2
 10625,'合水口      ', 110.0000,1,     0.000,     0.000,   1,  33,0.98899, -66.9694,   2
 10626,'潭头        ', 110.0000,1,     0.000,     0.000,   1,  33,0.98377, -67.5587,   2
 10627,'公明110     ', 110.0000,1,     0.000,     0.000,   1,  34,1.05198, -65.5231,   2
 10628,'公明110B    ', 110.0000,1,     0.000,     0.000,   1,  34,1.04559, -65.8299,   2
 10629,'公明2200    ', 220.0000,1,     0.000,     0.000,   1,  34,0.95642, -65.5066,   2
 10630,'公明10      ',  10.5000,1,     0.000,    73.000,   1,  34,1.01597, -66.9146,   2
 10631,'公明2201    ', 220.0000,1,     0.000,     0.000,   1,  34,0.95643, -65.5058,   2
 10632,'公明2202    ', 220.0000,1,     0.000,     0.000,   1,  34,0.95643, -65.5062,   2
 10633,'公明220#    ', 220.0000,1,     0.000,     0.000,   1,  34,0.95062, -65.8090,   2
 10634,'公明10B     ',  10.5000,1,     0.000,    29.200,   1,  34,1.01582, -67.1203,   2
 10635,'和平        ', 110.0000,1,     0.000,     0.000,   1,  34,1.01600, -69.6709,   2
 10636,'东周        ', 110.0000,1,     0.000,     0.000,   1,  34,1.05127, -65.6388,   2
 10637,'上村        ', 110.0000,1,     0.000,     0.000,   1,  34,1.04614, -66.1525,   2
 10638,'圳美        ', 110.0000,1,     0.000,     0.000,   1,  34,1.04493, -66.3605,   2
 10639,'松岗        ', 110.0000,1,     0.000,     0.000,   1,  34,1.04474, -66.3323,   2
 10640,'田寮        ', 110.0000,1,     0.000,     0.000,   1,  34,1.04878, -65.8542,   2
 10641,'育新110     ', 110.0000,1,     0.000,     0.000,   1,  35,1.00929, -66.0188,   2
 10642,'育新2200    ', 220.0000,1,     0.000,     0.000,   1,  35,0.96553, -65.9887,   2
 10643,'育新10      ',  10.5000,1,     0.000,    82.200,   1,  35,1.01131, -69.5420,   2
 10644,'育新220#    ', 220.0000,1,     0.000,     0.000,   1,  35,0.96553, -65.9887,   2
 10645,'圳美23      ', 110.0000,1,     0.000,     0.000,   1,  35,1.00835, -66.1579,   2
 10646,'光明        ', 110.0000,1,     0.000,     0.000,   1,  35,1.00628, -66.4089,   2
 10647,'塘尾        ', 110.0000,1,     0.000,     0.000,   1,  35,0.98837, -68.5963,   2
 10648,'大水坑      ', 110.0000,1,     0.000,     0.000,   1,  35,1.00353, -66.7311,   2
 10649,'东周2       ', 110.0000,1,     0.000,     0.000,   1,  35,1.00888, -66.0908,   2
 10650,'水田        ', 110.0000,1,     0.000,     0.000,   1,  35,0.99840, -67.1450,   2
 10651,'白芒1       ', 110.0000,1,     0.000,     0.000,   1,  35,0.99777, -67.2390,   2
 10652,'象山110     ', 110.0000,1,     0.000,     0.000,   1,  36,1.00672, -63.9387,   2
 10653,'象山2200    ', 220.0000,1,     0.000,     0.000,   1,  36,0.96307, -63.9163,   2
 10654,'象山10      ',  10.5000,1,     0.000,   192.000,   1,  36,1.01892, -66.7272,   2
 10655,'象山2201    ', 220.0000,1,     0.000,     0.000,   1,  36,0.96307, -63.9163,   2
 10656,'象山2202    ', 220.0000,1,     0.000,     0.000,   1,  36,0.96307, -63.9163,   2
 10657,'象山220#    ', 220.0000,1,     0.000,     0.000,   1,  36,0.96307, -63.9163,   2
 10658,'帝堂        ', 110.0000,1,     0.000,     0.000,   1,  36,0.99373, -65.2731,   2
 10659,'福源        ', 110.0000,1,     0.000,     0.000,   1,  36,0.99850, -64.8179,   2
 10660,'新桥        ', 110.0000,1,     0.000,     0.000,   1,  36,0.99923, -64.7058,   2
 10661,'芙蓉        ', 110.0000,1,     0.000,     0.000,   1,  36,1.00633, -63.9886,   2
 10662,'九围        ', 110.0000,1,     0.000,     0.000,   1,  36,1.00331, -64.1957,   2
 10663,'万安        ', 110.0000,1,     0.000,     0.000,   1,  36,0.98772, -65.9284,   2
 10664,'福永        ', 110.0000,1,     0.000,     0.000,   1,  36,0.99660, -65.0247,   2
 10665,'沙井        ', 110.0000,1,     0.000,     0.000,   1,  36,0.99112, -65.5632,   2
 10666,'平安110     ', 110.0000,1,     0.000,     0.000,   1,  37,1.02135, -64.7271,   2
 10667,'平安2200    ', 220.0000,1,     0.000,     0.000,   1,  37,0.92859, -64.7049,   2
 10668,'平安10      ',  10.5000,1,     0.000,    73.000,   1,  37,1.01177, -67.8877,   2
 10669,'平安2201    ', 220.0000,1,     0.000,     0.000,   1,  37,0.92859, -64.7049,   2
 10670,'平安220#    ', 220.0000,1,     0.000,     0.000,   1,  37,0.92859, -64.7049,   2
 10671,'塘边23      ', 110.0000,1,     0.000,     0.000,   1,  37,1.02008, -64.8927,   2
 10672,'航城        ', 110.0000,1,     0.000,     0.000,   1,  37,1.01741, -65.2678,   2
 10673,'凤凰        ', 110.0000,1,     0.000,     0.000,   1,  37,0.99549, -67.3444,   2
 10674,'沙井2       ', 110.0000,1,     0.000,     0.000,   1,  37,0.99257, -67.6915,   2
 10675,'西乡110     ', 110.0000,1,     0.000,     0.000,   1,  38,1.04263, -60.2931,   2
 10676,'西乡2200    ', 220.0000,1,     0.000,     0.000,   1,  38,0.94794, -60.2832,   2
 10677,'西乡10      ',  10.5000,1,     0.000,    89.000,   1,  38,1.01786, -62.6080,   2
 10678,'西乡2201    ', 220.0000,1,     0.000,     0.000,   1,  38,0.94794, -60.2832,   2
 10679,'西乡2202    ', 220.0000,1,     0.000,     0.000,   1,  38,0.94794, -60.2832,   2
 10680,'西乡220#    ', 220.0000,1,     0.000,     0.000,   1,  38,0.94800, -60.2874,   2
 10681,'宝安        ', 110.0000,1,     0.000,     0.000,   1,  38,1.04016, -60.4827,   2
 10682,'湖洋        ', 110.0000,1,     0.000,     0.000,   1,  38,1.03285, -61.4296,   2
 10683,'留仙洞      ', 110.0000,1,     0.000,     0.000,   1,  38,1.04775, -58.6535,   2
 10684,'新玉        ', 110.0000,1,     0.000,     0.000,   1,  38,1.02887, -61.8647,   2
 10685,'王家        ', 110.0000,1,     0.000,     0.000,   1,  38,1.02760, -62.0231,   2
 10686,'西丽        ', 110.0000,1,     0.000,     0.000,   1,  38,1.03894, -60.4388,   2
 10687,'新安        ', 110.0000,1,     0.000,     0.000,   1,  38,1.02416, -62.5190,   2
 10688,'九围23      ', 110.0000,1,     0.000,     0.000,   1,  38,1.02099, -62.8037,   2
 10689,'南头        ', 110.0000,1,     0.000,     0.000,   1,  38,1.04726, -58.9421,   2
 10690,'五村        ', 110.0000,1,     0.000,     0.000,   1,  38,1.04100, -59.9027,   2
 10691,'济海110     ', 110.0000,1,     0.000,     0.000,   1,  39,1.03408, -60.1395,   2
 10692,'济海2200    ', 220.0000,1,     0.000,     0.000,   1,  39,0.98917, -60.1344,   2
 10693,'济海10      ',  10.5000,1,     0.000,   164.000,   1,  39,1.01446, -61.1518,   2
 10694,'济海2201    ', 220.0000,1,     0.000,     0.000,   1,  39,0.98916, -60.1333,   2
 10695,'济海220#    ', 220.0000,1,     0.000,     0.000,   1,  39,0.98916, -60.1333,   2
 10696,'大浪        ', 110.0000,1,     0.000,     0.000,   1,  39,1.03026, -60.5267,   2
 10697,'腾飞110     ', 110.0000,1,     0.000,     0.000,   1,  40,1.00836, -63.8457,   2
 10698,'腾飞2200    ', 220.0000,1,     0.000,     0.000,   1,  40,0.96455, -63.8252,   2
 10699,'腾飞10      ',  10.5000,1,     0.000,    91.300,   1,  40,1.01318, -67.0759,   2
 10700,'腾飞220#    ', 220.0000,1,     0.000,     0.000,   1,  40,0.96455, -63.8252,   2
 10701,'大富        ', 110.0000,1,     0.000,     0.000,   1,  40,1.00679, -64.6348,   2
 10702,'福民        ', 110.0000,1,     0.000,     0.000,   1,  40,1.00123, -64.6558,   2
 10703,'观澜        ', 110.0000,1,     0.000,     0.000,   1,  40,1.01307, -64.9638,   2
 10704,'龙塘110     ', 110.0000,1,     0.000,     0.000,   1,  41,1.05523, -61.5847,   2
 10705,'龙塘2200    ', 220.0000,1,     0.000,     0.000,   1,  41,0.95937, -61.5721,   2
 10706,'龙塘10      ',  10.5000,1,     0.000,    73.000,   1,  41,1.00707, -62.6923,   2
 10707,'龙塘2201    ', 220.0000,1,     0.000,     0.000,   1,  41,0.95937, -61.5718,   2
 10708,'龙塘2202    ', 220.0000,1,     0.000,     0.000,   1,  41,0.95938, -61.5701,   2
 10709,'龙塘220#    ', 220.0000,1,     0.000,     0.000,   1,  41,0.95938, -61.5701,   2
 10710,'龙华        ', 110.0000,1,     0.000,     0.000,   1,  41,1.05235, -61.8299,   2
 10711,'坂田23      ', 110.0000,1,     0.000,     0.000,   1,  41,1.03492, -63.5023,   2
 10712,'雪岗        ', 110.0000,1,     0.000,     0.000,   1,  41,1.04541, -62.5359,   2
 10713,'白芒        ', 110.0000,1,     0.000,     0.000,   1,  41,1.05498, -61.6233,   2
 10714,'油松3       ', 110.0000,1,     0.000,     0.000,   1,  41,1.05235, -61.7981,   2
 10715,'坂田        ', 110.0000,1,     0.000,     0.000,   1,  41,1.04373, -62.6963,   2
 10716,'甲岸110     ', 110.0000,1,     0.000,     0.000,   1,  42,1.02748, -60.6185,   2
 10717,'甲岸2200    ', 220.0000,1,     0.000,     0.000,   1,  42,0.98290, -60.6001,   2
 10718,'甲岸10      ',  10.5000,1,     0.000,    27.400,   1,  42,0.99162, -62.9153,   2
 10719,'甲岸220#    ', 220.0000,1,     0.000,     0.000,   1,  42,0.98290, -60.6001,   2
 10720,'海天        ', 110.0000,1,     0.000,     0.000,   1,  42,1.02606, -60.8176,   2
 10721,'创新        ', 110.0000,1,     0.000,     0.000,   1,  42,1.02660, -60.6956,   2
 10722,'中心城      ', 110.0000,1,     0.000,     0.000,   1,  42,1.02737, -60.6291,   2
 10723,'大铲湾      ', 110.0000,1,     0.000,     0.000,   1,  42,1.02730, -60.6400,   2
 10724,'共乐        ', 110.0000,1,     0.000,     0.000,   1,  42,1.02482, -60.9945,   2
 10725,'塘边        ', 110.0000,1,     0.000,     0.000,   1,  42,1.02455, -61.0314,   2
 10726,'清水河12    ', 110.0000,1,     0.000,     0.000,   1,  43,1.03102, -65.0966,   2
 10727,'清水河10    ',  10.5000,1,     0.000,    65.700,   1,  43,1.00161, -65.5691,   2
 10728,'清水河24    ', 220.0000,1,     0.000,     0.000,   1,  43,0.93740, -65.0733,   2
 10729,'清水河22    ', 220.0000,1,     0.000,     0.000,   1,  43,0.93740, -65.0733,   2
 10730,'上步        ', 110.0000,1,     0.000,     0.000,   1,  43,1.02691, -65.5208,   2
 10731,'布吉        ', 110.0000,1,     0.000,     0.000,   1,  43,1.02932, -65.2693,   2
 10732,'笋岗        ', 110.0000,1,     0.000,     0.000,   1,  43,1.02789, -65.3996,   2
 10733,'正坑        ', 110.0000,1,     0.000,     0.000,   1,  43,1.02888, -65.3713,   2
 10734,'中航110     ', 110.0000,1,     0.000,     0.000,   1,  44,1.04796, -62.7007,   2
 10735,'中航2200    ', 220.0000,1,     0.000,     0.000,   1,  44,0.95275, -62.6868,   2
 10736,'中航10      ',  10.5000,1,     0.000,    51.100,   1,  44,1.01009, -63.6736,   2
 10737,'中航2201    ', 220.0000,1,     0.000,     0.000,   1,  44,0.95275, -62.6868,   2
 10738,'田面        ', 110.0000,1,     0.000,     0.000,   1,  44,1.04737, -62.7682,   2
 10739,'通心岭      ', 110.0000,1,     0.000,     0.000,   1,  44,1.04700, -62.7797,   2
 10740,'华强        ', 110.0000,1,     0.000,     0.000,   1,  44,1.04792, -62.7078,   2
 10741,'欢乐110     ', 110.0000,1,     0.000,     0.000,   1,  45,1.03847, -54.8534,   2
 10742,'欢乐2200    ', 220.0000,1,     0.000,     0.000,   1,  45,0.99335, -54.8515,   2
 10743,'欢乐10      ',  10.5000,1,     0.000,     9.130,   1,  45,0.99614, -55.9493,   2
 10744,'欢乐220#    ', 220.0000,1,     0.000,     0.000,   1,  45,0.99335, -54.8515,   2
 10745,'南山        ', 110.0000,1,     0.000,     0.000,   1,  45,1.03438, -55.3249,   2
 10746,'桂庙        ', 110.0000,1,     0.000,     0.000,   1,  45,1.03330, -55.5097,   2
 10747,'后海        ', 110.0000,1,     0.000,     0.000,   1,  45,1.03280, -55.5307,   2
 10748,'白田        ', 110.0000,1,     0.000,     0.000,   1,  45,1.03932, -54.6864,   2
 10749,'湾厦        ', 110.0000,1,     0.000,     0.000,   1,  45,1.03832, -54.8722,   2
 10750,'翡翠110     ', 110.0000,1,     0.000,     0.000,   1,  46,1.03866, -60.0107,   2
 10751,'翡翠2200    ', 220.0000,1,     0.000,     0.000,   1,  46,0.99357, -59.9976,   2
 10752,'翡翠10      ',  10.5000,1,     0.000,    36.500,   1,  46,1.00551, -63.6801,   2
 10753,'翡翠220#    ', 220.0000,1,     0.000,     0.000,   1,  46,0.99357, -59.9976,   2
 10754,'沙河        ', 110.0000,1,     0.000,     0.000,   1,  46,1.03584, -60.3241,   2
 10755,'科技园      ', 110.0000,1,     0.000,     0.000,   1,  46,1.03637, -60.2556,   2
 10756,'大学城      ', 110.0000,1,     0.000,     0.000,   1,  46,1.03741, -60.1395,   2
 10757,'红树        ', 110.0000,1,     0.000,     0.000,   1,  47,1.01980, -58.2556,   2
 10758,'高新        ', 110.0000,1,     0.000,     0.000,   1,  47,1.01905, -58.3189,   2
 10759,'竹子林      ', 110.0000,1,     0.000,     0.000,   1,  47,1.01950, -58.2836,   2
 10760,'祥和10      ',  10.5000,1,     0.000,    27.400,   1,  47,0.99203, -61.0541,   2
 10761,'祥和110     ', 110.0000,1,     0.000,     0.000,   1,  47,1.01992, -58.2383,   2
 10762,'祥和220#    ', 220.0000,1,     0.000,     0.000,   1,  47,0.97561, -58.2328,   2
 10763,'祥和2200    ', 220.0000,1,     0.000,     0.000,   1,  47,0.97561, -58.2328,   2
 10764,'景田        ', 110.0000,1,     0.000,     0.000,   1,  48,1.05084, -53.8722,   2
 10765,'梅林10      ',  10.5000,1,     0.000,    29.200,   1,  48,1.00416, -54.3190,   2
 10766,'梅林110     ', 110.0000,1,     0.000,     0.000,   1,  48,1.05167, -53.7646,   2
 10767,'梅林220#    ', 220.0000,1,     0.000,     0.000,   1,  48,0.95607, -53.7701,   2
 10768,'梅林2200    ', 220.0000,1,     0.000,     0.000,   1,  48,0.95607, -53.7700,   2
 10769,'梅林2201    ', 220.0000,1,     0.000,     0.000,   1,  48,0.95607, -53.7702,   2
 10770,'石厦        ', 110.0000,1,     0.000,     0.000,   1,  49,1.04637, -58.1479,   2
 10771,'皇岗10      ',  10.5000,1,     0.000,    58.400,   1,  49,1.00424, -58.7431,   2
 10772,'皇岗110     ', 110.0000,1,     0.000,     0.000,   1,  49,1.04717, -58.0596,   2
 10773,'皇岗220#    ', 220.0000,1,     0.000,     0.000,   1,  49,0.95199, -58.0556,   2
 10774,'皇岗2200    ', 220.0000,1,     0.000,     0.000,   1,  49,0.95199, -58.0558,   2
 10775,'皇岗2201    ', 220.0000,1,     0.000,     0.000,   1,  49,0.95199, -58.0556,   2
 10776,'皇岗#3变    ', 220.0000,1,     0.000,     0.000,   1,  49,0.95199, -58.0558,   2
 10777,'少年宫      ', 110.0000,1,     0.000,     0.000,   1,  50,1.02983, -61.1330,   2
 10778,'雅苑        ', 110.0000,1,     0.000,     0.000,   1,  50,1.02946, -61.1964,   2
 10779,'星河        ', 110.0000,1,     0.000,     0.000,   1,  50,1.02985, -61.1348,   2
 10780,'岗厦        ', 110.0000,1,     0.000,     0.000,   1,  50,1.02898, -61.2043,   2
 10781,'滨河110     ', 110.0000,1,     0.000,     0.000,   1,  50,1.03059, -61.0411,   2
 10782,'滨河10      ',  10.5000,1,     0.000,    21.900,   1,  50,0.98552, -61.7415,   2
 10783,'滨河220#    ', 220.0000,1,     0.000,     0.000,   1,  50,0.98582, -61.0303,   2
 10784,'滨河2200    ', 220.0000,1,     0.000,     0.000,   1,  50,0.98582, -61.0303,   2
 10785,'滨河2201    ', 220.0000,1,     0.000,     0.000,   1,  50,0.98586, -61.0301,   2
 10786,'六约        ', 110.0000,1,     0.000,     0.000,   1,  51,1.05436, -56.5023,   2
 10787,'岗头        ', 110.0000,1,     0.000,     0.000,   1,  51,1.04962, -56.9686,   2
 10788,'木古        ', 110.0000,1,     0.000,     0.000,   1,  51,1.04229, -57.6114,   2
 10789,'岐岭        ', 110.0000,1,     0.000,     0.000,   1,  51,1.04026, -57.4983,   2
 10790,'牛湖        ', 110.0000,1,     0.000,     0.000,   1,  51,1.04192, -57.3256,   2
 10791,'新木        ', 110.0000,1,     0.000,     0.000,   1,  51,1.05696, -56.2746,   2
 10792,'民治        ', 110.0000,1,     0.000,     0.000,   1,  51,1.05428, -56.5747,   2
 10793,'李朗10      ',  10.5000,1,     0.000,    27.400,   1,  51,1.01296, -58.2248,   2
 10794,'铁路牵引    ', 110.0000,1,     0.000,     0.000,   1,  51,1.04229, -57.6114,   2
 10795,'李朗110     ', 110.0000,1,     0.000,     0.000,   1,  51,1.05728, -56.2368,   2
 10796,'李朗2200    ', 220.0000,1,     0.000,     0.000,   1,  51,1.01137, -56.2262,   2
 10797,'李朗2201    ', 220.0000,1,     0.000,     0.000,   1,  51,1.01137, -56.2262,   2
 10798,'李朗2202    ', 220.0000,1,     0.000,     0.000,   1,  51,1.01137, -56.2262,   2
 10799,'李朗220#    ', 220.0000,1,     0.000,     0.000,   1,  51,1.01137, -56.2262,   2
 10800,'坑梓        ', 110.0000,1,     0.000,     0.000,   1,  52,1.03464, -54.6455,   2
 10801,'工业区      ', 110.0000,1,     0.000,     0.000,   1,  52,1.03468, -54.6341,   2
 10802,'南布        ', 110.0000,1,     0.000,     0.000,   1,  52,1.03409, -54.7550,   2
 10803,'盘古石10    ',  10.5000,1,     0.000,    27.400,   1,  52,1.00811, -55.3624,   2
 10804,'盘古石11    ', 110.0000,1,     0.000,     0.000,   1,  52,1.03520, -54.5776,   2
 10805,'盘古石21    ', 220.0000,1,     0.000,     0.000,   1,  52,0.99021, -54.5673,   2
 10806,'盘古石22    ', 220.0000,1,     0.000,     0.000,   1,  52,0.99026, -54.5671,   2
 10807,'清林        ', 110.0000,1,     0.000,     0.000,   1,  53,1.04121, -55.8584,   2
 10808,'向前        ', 110.0000,1,     0.000,     0.000,   1,  53,1.03933, -56.0774,   2
 10809,'奥林        ', 110.0000,1,     0.000,     0.000,   1,  53,1.04317, -55.8029,   2
 10810,'香园        ', 110.0000,1,     0.000,     0.000,   1,  53,1.03874, -56.2818,   2
 10811,'龙东        ', 110.0000,1,     0.000,     0.000,   1,  53,1.04020, -56.0578,   2
 10812,'松前        ', 110.0000,1,     0.000,     0.000,   1,  53,1.04033, -56.0528,   2
 10813,'林径        ', 110.0000,1,     0.000,     0.000,   1,  53,1.04100, -55.9755,   2
 10814,'马坳10      ',  10.5000,1,     0.000,    18.300,   1,  53,0.99994, -56.3590,   2
 10815,'马坳110     ', 110.0000,1,     0.000,     0.000,   1,  53,1.04555, -55.4088,   2
 10816,'马坳220#    ', 220.0000,1,     0.000,     0.000,   1,  53,1.00010, -55.3983,   2
 10817,'马坳2200    ', 220.0000,1,     0.000,     0.000,   1,  53,1.00015, -55.3981,   2
 10818,'马坳2201    ', 220.0000,1,     0.000,     0.000,   1,  53,1.00015, -55.3981,   2
 10819,'马坳2202    ', 220.0000,1,     0.000,     0.000,   1,  53,1.00015, -55.3981,   2
 10820,'碧岭        ', 110.0000,1,     0.000,     0.000,   1,  54,1.03123, -57.3714,   2
 10821,'汤坑        ', 110.0000,1,     0.000,     0.000,   1,  54,1.03164, -57.3410,   2
 10822,'植物园      ', 110.0000,1,     0.000,     0.000,   1,  54,1.02919, -57.6894,   2
 10823,'安良23      ', 110.0000,1,     0.000,     0.000,   1,  54,1.02726, -57.9770,   2
 10824,'宏图10      ',  10.5000,1,     0.000,    45.600,   1,  54,1.01929, -57.8712,   2
 10825,'宏图110     ', 110.0000,1,     0.000,     0.000,   1,  54,1.03258, -57.2242,   2
 10826,'宏图220#    ', 220.0000,1,     0.000,     0.000,   1,  54,0.98775, -57.2073,   2
 10827,'宏图2200    ', 220.0000,1,     0.000,     0.000,   1,  54,0.98775, -57.2073,   2
 10828,'新百        ', 110.0000,1,     0.000,     0.000,   1,  55,1.03663, -51.2402,   2
 10829,'葵冲        ', 110.0000,1,     0.000,     0.000,   1,  55,1.03607, -51.3066,   2
 10830,'南澳        ', 110.0000,1,     0.000,     0.000,   1,  55,1.03835, -51.0205,   2
 10831,'大鹏        ', 110.0000,1,     0.000,     0.000,   1,  55,1.03589, -51.3225,   2
 10832,'梅沙        ', 110.0000,1,     0.000,     0.000,   1,  55,1.03038, -51.8575,   2
 10833,'骏康10      ',  10.5000,1,     0.000,    54.800,   1,  55,1.00605, -51.5122,   2
 10834,'骏康110     ', 110.0000,1,     0.000,     0.000,   1,  55,1.03698, -51.1865,   2
 10835,'骏康220#    ', 220.0000,1,     0.000,     0.000,   1,  55,0.99189, -51.1876,   2
 10836,'骏康2200    ', 220.0000,1,     0.000,     0.000,   1,  55,0.99189, -51.1876,   2
 10837,'老大屋      ', 110.0000,1,     0.000,     0.000,   1,  56,1.04088, -55.6211,   2
 10838,'陆联        ', 110.0000,1,     0.000,     0.000,   1,  56,1.04250, -56.1316,   2
 10839,'龙岗        ', 110.0000,1,     0.000,     0.000,   1,  56,1.04077, -56.3238,   2
 10840,'坪地        ', 110.0000,1,     0.000,     0.000,   1,  56,1.03468, -57.2497,   2
 10841,'同乐        ', 110.0000,1,     0.000,     0.000,   1,  56,1.04170, -56.3032,   2
 10842,'坪山10      ',  10.5000,1,     0.000,    73.000,   1,  56,1.00355, -57.2922,   2
 10843,'丹荷        ', 110.0000,1,     0.000,     0.000,   1,  56,1.04110, -56.3896,   2
 10844,'坪山110     ', 110.0000,1,     0.000,     0.000,   1,  56,1.04339, -56.0643,   2
 10845,'坪山220#    ', 220.0000,1,     0.000,     0.000,   1,  56,0.94863, -56.0579,   2
 10846,'坪山2200    ', 220.0000,1,     0.000,     0.000,   1,  56,0.94863, -56.0591,   2
 10847,'坪山2201    ', 220.0000,1,     0.000,     0.000,   1,  56,0.94863, -56.0579,   2
 10848,'横岗        ', 110.0000,1,     0.000,     0.000,   1,  57,1.04500, -59.8550,   2
 10849,'平湖        ', 110.0000,1,     0.000,     0.000,   1,  57,1.04106, -61.2025,   2
 10850,'简龙10      ',  10.5000,1,     0.000,    43.800,   1,  57,1.00917, -60.2072,   2
 10851,'安良        ', 110.0000,1,     0.000,     0.000,   1,  57,1.05333, -59.0679,   2
 10852,'白泥坑      ', 110.0000,1,     0.000,     0.000,   1,  57,1.03929, -61.0335,   2
 10853,'简龙110     ', 110.0000,1,     0.000,     0.000,   1,  57,1.05419, -58.9298,   2
 10854,'简龙220#    ', 220.0000,1,     0.000,     0.000,   1,  57,0.95838, -58.9190,   2
 10855,'简龙2200    ', 220.0000,1,     0.000,     0.000,   1,  57,0.95838, -58.9190,   2
 10856,'简龙2201    ', 220.0000,1,     0.000,     0.000,   1,  57,0.95838, -58.9190,   2
 10857,'海景        ', 110.0000,1,     0.000,     0.000,   1,  58,1.01787, -55.5022,   2
 10858,'盐田        ', 110.0000,1,     0.000,     0.000,   1,  58,1.01751, -55.5662,   2
 10859,'梧桐10      ',  10.5000,1,     0.000,    45.600,   1,  58,1.00299, -56.7572,   2
 10860,'梧桐110     ', 110.0000,1,     0.000,     0.000,   1,  58,1.01902, -55.3527,   2
 10861,'梧桐220#    ', 220.0000,1,     0.000,     0.000,   1,  58,0.97474, -55.3469,   2
 10862,'梧桐2200    ', 220.0000,1,     0.000,     0.000,   1,  58,0.97474, -55.3469,   2
 10863,'黄贝岭      ', 110.0000,1,     0.000,     0.000,   1,  59,1.05005, -56.9768,   2
 10864,'洪湖        ', 110.0000,1,     0.000,     0.000,   1,  59,1.05055, -56.9288,   2
 10865,'水贝110     ', 110.0000,1,     0.000,     0.000,   1,  59,1.05073, -56.9007,   2
 10866,'水贝10      ',  10.5000,1,     0.000,    21.900,   1,  59,0.99828, -58.2921,   2
 10867,'水贝220#    ', 220.0000,1,     0.000,     0.000,   1,  59,0.95523, -56.8952,   2
 10868,'水贝2200    ', 220.0000,1,     0.000,     0.000,   1,  59,0.95525, -56.8954,   2
 10869,'水贝2201    ', 220.0000,1,     0.000,     0.000,   1,  59,0.95523, -56.8951,   2
 10870,'春风        ', 110.0000,1,     0.000,     0.000,   1,  60,1.03440, -57.7989,   2
 10871,'广场        ', 110.0000,1,     0.000,     0.000,   1,  60,1.03489, -57.7565,   2
 10872,'红岭        ', 110.0000,1,     0.000,     0.000,   1,  60,1.03430, -57.8274,   2
 10873,'经贸10      ',  10.5000,1,     0.000,    14.600,   1,  60,0.99624, -59.5631,   2
 10874,'经贸110     ', 110.0000,1,     0.000,     0.000,   1,  60,1.03506, -57.7306,   2
 10875,'经贸2200    ', 220.0000,1,     0.000,     0.000,   1,  60,0.94100, -57.7182,   2
 10876,'经贸2201    ', 220.0000,1,     0.000,     0.000,   1,  60,0.94100, -57.7182,   2
 10877,'莲塘        ', 110.0000,1,     0.000,     0.000,   1,  61,1.03251, -57.9542,   2
 10878,'沙头角      ', 110.0000,1,     0.000,     0.000,   1,  61,1.02990, -58.2531,   2
 10879,'联城        ', 110.0000,1,     0.000,     0.000,   1,  61,1.03416, -57.8210,   2
 10880,'罗湖        ', 110.0000,1,     0.000,     0.000,   1,  61,1.03404, -57.8625,   2
 10881,'东湖110     ', 110.0000,1,     0.000,     0.000,   1,  61,1.03470, -57.7527,   2
 10882,'东湖10      ',  10.5000,1,     0.000,    21.900,   1,  61,0.99423, -59.5206,   2
 10883,'东湖220#    ', 220.0000,1,     0.000,     0.000,   1,  61,0.94068, -57.7398,   2
 10884,'东湖2200    ', 220.0000,1,     0.000,     0.000,   1,  61,0.94068, -57.7398,   2
 10885,'东湖2201    ', 220.0000,1,     0.000,     0.000,   1,  61,0.94068, -57.7398,   2
 10886,'南山电0     ', 110.0000,2,     0.000,     0.000,   1,  62,1.05900, -56.2998,   2
 10887,'南山电厂    ', 110.0000,2,     0.000,     0.000,   1,  62,1.05900, -57.2532,   2
 10888,'南山电1     ', 110.0000,2,     0.000,     0.000,   1,  62,1.03900, -54.7819,   2
 10889,'宝昌电0     ', 110.0000,2,     0.000,     0.000,   1,  62,1.01400, -64.8965,   2
 10890,'宝昌电厂    ', 110.0000,2,     0.000,     0.000,   1,  62,1.05800, -61.0174,   2
 10891,'月亮湾电    ', 110.0000,2,     0.000,     0.000,   1,  62,1.04000, -54.5780,   2
 10892,'美视A厂     ', 110.0000,2,     0.000,     0.000,   1,  62,1.05084, -53.8722,   2
 10893,'美视B厂     ', 110.0000,2,     0.000,     0.000,   1,  62,1.05500, -53.3545,   2
 10894,'钰湖电0     ', 110.0000,2,     0.000,     0.000,   1,  62,1.04500, -57.0063,   2
 10895,'钰湖电厂    ', 110.0000,2,     0.000,     0.000,   1,  62,1.04900, -60.5187,   2
 10896,'福华德0     ', 110.0000,2,     0.000,     0.000,   1,  62,1.04000, -50.8186,   2
 10897,'福华德电    ', 110.0000,2,     0.000,     0.000,   1,  62,1.05900, -50.5185,   2
 20158,'NPS2        ',  26.0000,2,     0.000,     0.000,   2,  18,1.01500, -35.3469,   2
 20191,'DAYAWAN=    ', 500.0000,1,     0.000,     0.000,   2,  18,1.06101, -42.5955,   2
 20420,'NPS1        ',  26.0000,2,     0.000,     0.000,   2,  18,1.01500, -37.0746,   2
 20421,'BKP         ', 400.0000,1,     0.000,     0.000,   2,  18,1.06905, -44.9728,   5
 20422,'SHE         ', 400.0000,1,     0.000,     0.000,   2,  18,1.06914, -46.3464,   2
 20423,'TPE         ', 400.0000,1,     0.000,     0.000,   2,  18,1.06983, -46.0259,   2
 20424,'YUE         ', 400.0000,1,     0.000,     0.000,   2,  18,1.06986, -45.8699,   2
 20425,'CPK         ', 400.0000,1,     0.000,     0.000,   2,  18,1.06909, -45.0334,   6
 20426,'TSE         ', 400.0000,1,     0.000,     0.000,   2,  18,1.06859, -46.6240,   2
 20427,'LME         ', 400.0000,1,     0.000,     0.000,   2,  18,1.06822, -46.4555,   2
 20428,'LCE         ', 400.0000,1,     0.000,     0.000,   2,  18,1.06835, -46.6085,   2
 20429,'TKE         ', 400.0000,1,     0.000,     0.000,   2,  18,1.06853, -46.7085,   2
 20430,'YME         ', 400.0000,1,     0.000,     0.000,   2,  18,1.07162, -47.6877,   2
 20431,'TWE         ', 400.0000,1,     0.000,     0.000,   2,  18,1.07176, -47.7079,   2
 20432,'SZE         ', 400.0000,1,     0.000,     0.000,   2,  18,1.07250, -45.8191,   2
 20433,'NPS         ', 400.0000,1,     0.000,     0.000,   2,  18,1.07585, -44.2298,   2
 20434,'BKP1        ',  23.0000,2,     0.000,     0.000,   2,  18,1.00000, -37.7521,   5
 20435,'BKP2        ',  23.0000,2,     0.000,     0.000,   2,  18,1.00000, -37.7521,   5
 20436,'BKP3        ',  23.0000,2,     0.000,     0.000,   2,  18,1.00000, -37.7521,   5
 20437,'BKP4        ',  23.0000,2,     0.000,     0.000,   2,  18,1.00000, -37.7521,   5
 20438,'BKP5        ',  23.0000,2,     0.000,     0.000,   2,  18,1.00000, -37.7521,   5
 20439,'BKP6        ',  23.0000,2,     0.000,     0.000,   2,  18,1.00000, -37.7521,   5
 20440,'CPK1        ',  18.0000,2,     0.000,     0.000,   2,  18,1.00678, -42.6471,   6
 20441,'CPK2        ',  18.0000,2,     0.000,     0.000,   2,  18,1.00550, -41.0016,   6
 20442,'CPK3        ',  18.0000,2,     0.000,     0.000,   2,  18,1.00550, -41.0016,   6
 20443,'CPK4        ',  18.0000,2,     0.000,     0.000,   2,  18,1.00568, -41.1085,   6
 20444,'CPK5        ',  23.5000,2,     0.000,     0.000,   2,  18,1.00542, -40.2223,   6
 20445,'CPK6        ',  23.5000,2,     0.000,     0.000,   2,  18,1.00537, -40.1967,   6
 20446,'CPK7        ',  23.5000,2,     0.000,     0.000,   2,  18,1.00542, -40.2223,   6
 20447,'CPK8        ',  23.5000,2,     0.000,     0.000,   2,  18,1.00533, -40.1711,   6
 20898,'梅林2M      ', 110.0000,1,     0.000,     0.000,   2,  63,1.06635, -46.3380,   2
 20899,'车公庙      ', 110.0000,1,     0.000,     0.000,   2,  63,1.06311, -46.6265,   2
 20900,'大芬        ', 110.0000,1,     0.000,     0.000,   2,  63,1.03359, -51.7511,   2
 20901,'香港水0     ', 110.0000,1,     0.000,     0.000,   2,  63,1.04305, -50.7981,   2
 20902,'元朗132     ', 132.0000,1,     0.000,     0.000,   2,  63,1.00843, -45.9150,   2
 20903,'汀角道      ', 132.0000,1,     0.000,     0.000,   2,  63,1.00512, -47.9004,   2
 20904,'香港水贝    ', 132.0000,1,     0.000,     0.000,   2,  63,0.98441, -50.7208,   2
 20905,'粉岭        ', 132.0000,1,     0.000,     0.000,   2,  63,1.00662, -46.4648,   2
 20906,'樟树布      ', 110.0000,1,     0.000,     0.000,   2,  63,1.04217, -50.8908,   2
 20907,'香蜜湖      ', 110.0000,1,     0.000,     0.000,   2,  63,1.06400, -46.5439,   2
 20908,'农科        ', 110.0000,1,     0.000,     0.000,   2,  63,1.06456, -46.5130,   2
 20909,'兰岗        ', 110.0000,1,     0.000,     0.000,   2,  63,1.06428, -46.5996,   2
 20910,'莲花山      ', 110.0000,1,     0.000,     0.000,   2,  63,1.06385, -46.6521,   2
 20911,'罗湖132     ', 132.0000,1,     0.000,     0.000,   2,  63,1.00361, -47.9347,   2
 20912,'春风132     ', 132.0000,1,     0.000,     0.000,   2,  63,1.00367, -47.9258,   2
 20913,'梅林132     ', 132.0000,1,     0.000,     0.000,   2,  63,1.00667, -46.2006,   2
 20914,'春风1       ', 110.0000,1,     0.000,     0.000,   2,  63,1.06383, -47.9532,   2
 20915,'罗湖13      ', 110.0000,1,     0.000,     0.000,   2,  63,1.06377, -47.9622,   2
 30043,'LONGL22     ', 230.0000,1,     0.000,     0.000,   3,   8,1.01395,  -3.2395,   2
 30058,'GUIGCG1     ',  20.0000,2,     0.000,     0.000,   3,  10,1.00000,  -6.6636,   4
 30065,'FANGCG1     ',  22.0000,2,     0.000,     0.000,   3,  10,1.00000,  -6.9353,   2
 30069,'PINGG50     ', 525.0000,1,     0.000,  -381.000,   3,  12,1.00675, -10.9799,   1
 30070,'LAIB50      ', 525.0000,1,     0.000,  -408.000,   3,  12,1.00231, -17.8779,   1
 30071,'FENGY50     ', 525.0000,1,     0.000,     0.000,   3,  12,0.99994, -19.3559,   4
 30072,'WUZHO50     ', 525.0000,1,     0.000,  -272.000,   3,  12,0.99054, -30.5441,   1
 30073,'YANTA50     ', 525.0000,1,     0.000,     0.000,   3,  12,1.01220,  -7.6871,   2
 30074,'SHATA50     ', 525.0000,1,     0.000,  -354.000,   3,  12,1.00841, -15.9479,   1
 30075,'SUHE50      ', 525.0000,1,     0.000,     0.000,   3,  12,1.00380, -17.4139,   1
 30076,'HESAC50     ', 525.0000,1,     0.000,     0.000,   3,  12,1.00377, -17.4037,   1
 30077,'BAIS50      ', 525.0000,1,     0.000,  -216.000,   3,  12,0.99667,  -4.6081,   1
 30079,'NANN50      ', 525.0000,1,     0.000,  -349.000,   3,  12,0.99878, -13.8172,   1
 30080,'YONGZ50     ', 525.0000,1,     0.000,     0.000,   3,  10,1.00414, -14.3472,   1
 30081,'JIULO50     ', 525.0000,1,     0.000,     0.000,   3,  10,1.01702, -16.9302,   1
 30082,'YULIN50     ', 525.0000,1,     0.000,  -736.000,   3,  12,0.98683, -22.3811,   1
 30085,'HECHI50     ', 525.0000,1,     0.000,  -136.000,   3,  12,1.01846, -11.4400,   1
 30086,'HECHIK1     ', 525.0000,1,     0.000,  -136.000,   3,  12,1.01851, -11.4056,   1
 30087,'HECHIK2     ', 525.0000,1,     0.000,  -136.000,   3,  12,1.01851, -11.4056,   1
 30088,'LIUDO50     ', 525.0000,1,     0.000,  -240.000,   3,  12,1.00830, -17.3587,   2
 30089,'HEZHOU50    ', 525.0000,1,     0.000,  -220.000,   3,  12,0.98809, -28.6792,   1
 30090,'FCG50       ', 525.0000,1,     0.000,     0.000,   3,  10,1.01672, -14.0542,   1
 30091,'GUIGC50     ', 525.0000,1,     0.000,     0.000,   3,  12,0.99994, -19.3043,   4
 30092,'LONGTA50    ', 525.0000,1,     0.000,  -381.000,   3,  12,1.01669,  -2.7422,   2
 30094,'CHONGZZ1    ', 230.0000,1,     0.000,     0.000,   3,  12,1.01390, -14.3599,   2
 30097,'GUILIN52    ', 525.0000,1,     0.000,  -546.000,   3,  12,1.00832, -19.7396,   2
 30104,'TPSC        ', 525.0000,1,     0.000,     0.000,   3,  12,1.00731, -10.8486,   2
 30105,'TPSC1       ', 525.0000,1,     0.000,     0.000,   3,  12,1.00729, -10.8502,   2
 30106,'TPSCP       ', 525.0000,1,     0.000,     0.000,   3,  12,1.00703, -10.9142,   2
 30107,'TPSC1P      ', 525.0000,1,     0.000,     0.000,   3,  12,1.00702, -10.9150,   2
 30115,'HEZHOSC1    ', 525.0000,1,     0.000,  -110.000,   3,  12,0.98796, -28.5689,   1
 30116,'HEZHOSC2    ', 525.0000,1,     0.000,  -110.000,   3,  12,0.98796, -28.5689,   1
 30117,'YANTAG1     ',  15.7000,3,     0.000,     0.000,   3,  10,1.00000,   0.0000,   2
 30118,'YANTAG2     ',  15.7000,2,     0.000,     0.000,   3,  10,1.00000,   0.6118,   2
 30119,'YANTAG3     ',  15.7000,2,     0.000,     0.000,   3,  10,1.00000,   0.6290,   2
 30120,'YANTAG4     ',  15.7000,2,     0.000,     0.000,   3,  10,1.00000,   0.6290,   2
 30121,'HESACG1     ',  24.0000,2,     0.000,     0.000,   3,  10,0.97000, -12.0763,   2
 30122,'HESACG2     ',  24.0000,1,     0.000,     0.000,   3,  10,0.97934, -17.4037,   2
 30123,'LAIBG3      ',  20.0000,2,     0.000,     0.000,   3,  10,1.00000, -15.1667,   4
 30124,'QINZHG2     ',  22.0000,2,     0.000,     0.000,   3,  10,1.04667, -10.9379,   4
 30125,'QINZH50     ', 525.0000,1,     0.000,     0.000,   3,   8,1.02270, -16.0090,   2
 40003,'ANSH-HLZ    ', 525.0000,1,     0.000,     0.000,   4,   3,1.03509,  -5.5801,   1
 40006,'XR-HLZ      ', 525.0000,1,     0.000,     0.000,   4,   3,1.03466,  -2.7306,   1
 40044,'4ANL21      ', 230.0000,1,     0.000,     0.000,   4,   9,1.00311,  -4.2946,   2
 40052,'PANNANG1    ',  22.0000,2,     0.000,     0.000,   4,   9,1.02000,   8.0647,   2
 40053,'PANNANG2    ',  22.0000,2,     0.000,     0.000,   4,   9,1.02000,   8.0647,   2
 40054,'PANNANG3    ',  22.0000,2,     0.000,     0.000,   4,   9,1.02000,   8.0647,   2
 40055,'PANNANG4    ',  22.0000,2,     0.000,     0.000,   4,   9,1.02000,   8.0647,   2
 40056,'FAERG1      ',  22.0000,2,     0.000,     0.000,   4,   9,0.99000,   5.5043,   2
 40057,'FAERG2      ',  22.0000,2,     0.000,     0.000,   4,   9,0.99000,   5.5043,   2
 40066,'GUANGZG1    ',  15.8000,2,     0.000,     0.000,   4,   9,1.00000,   7.2004,   2
 40067,'GUANGZG2    ',  15.8000,2,     0.000,     0.000,   4,   9,1.00000,   7.2004,   2
 40068,'GUANGZG3    ',  15.8000,2,     0.000,     0.000,   4,   9,1.00000,   7.2004,   2
 40083,'4ANS51      ', 525.0000,1,     0.000,  -316.000,   4,  13,1.03350,  -4.8414,   1
 40084,'4QINGY5     ', 525.0000,1,     0.000,  -381.000,   4,  14,1.02589,  -5.9657,   2
 40095,'4LIP51      ', 525.0000,1,     0.000,  -272.000,   4,  15,1.02430, -12.7723,   2
 40098,'PANNAN50    ', 525.0000,1,     0.000,     0.000,   4,   9,1.03733,   1.8209,   2
 40099,'BAHE50      ', 525.0000,1,     0.000,  -218.000,   4,   9,1.03359,  -3.0056,   2
 40100,'XINREN50    ', 525.0000,1,     0.000,     0.000,   4,   9,1.03439,  -2.4094,   2
 40101,'FAER50      ', 525.0000,1,     0.000,     0.000,   4,   9,1.03111,   0.1952,   2
 40102,'GUANGZ50    ', 525.0000,1,     0.000,     0.000,   4,   9,1.03156,   0.2901,   2
 40103,'4JINZ5      ', 525.0000,1,     0.000,     0.000,   4,   9,1.02804,  -1.5415,   2
 40126,'4GPT51      ', 525.0000,1,     0.000,     0.000,   4,  15,1.02653,  -5.8831,   2
 40127,'4GPTG1      ',  18.0000,2,     0.000,     0.000,   4,  15,1.00000,   1.5781,   2
 40128,'4QBG3       ',  20.0000,2,     0.000,     0.000,   4,  16,1.02000,   5.7731,   2
 40129,'4QBG4       ',  20.0000,2,     0.000,     0.000,   4,  16,1.01000,   5.8332,   2
 40130,'4QB51       ', 525.0000,1,     0.000,     0.000,   4,  16,1.03068,   0.7559,   2
 40131,'4NYG1       ',  20.0000,2,     0.000,     0.000,   4,  13,1.02000,   0.5185,   2
 40132,'4NYG2       ',  20.0000,2,     0.000,     0.000,   4,  13,1.02000,   2.6710,   2
 40133,'4NYG5       ',  20.0000,2,     0.000,     0.000,   4,  13,1.02000,   1.5750,   2
 40134,'4NYG7       ',  20.0000,2,     0.000,     0.000,   4,  13,1.02000,   0.4995,   2
 40135,'4NYG8       ',  20.0000,2,     0.000,     0.000,   4,  13,1.02000,   0.4995,   2
 40136,'4NY51       ', 525.0000,1,     0.000,     0.000,   4,  13,1.03970,  -3.3885,   2
 40137,'4NY52       ', 525.0000,1,     0.000,     0.000,   4,  13,1.03972,  -3.4075,   2
 40138,'4YXG1       ',  20.0000,2,     0.000,     0.000,   4,  16,1.02000,   4.1840,   2
 40139,'4YXG3       ',  20.0000,2,     0.000,     0.000,   4,  16,1.02000,   4.1840,   2
 40140,'4YXG4       ',  20.0000,2,     0.000,     0.000,   4,  16,1.02257,   4.1714,   2
 40141,'4YX51       ', 525.0000,1,     0.000,     0.000,   4,  16,1.02900,   0.2471,   2
 40142,'4QXG3       ',  20.0000,2,     0.000,     0.000,   4,  16,1.02000,   7.0796,   2
 40143,'4QXG4       ',  20.0000,2,     0.000,     0.000,   4,  16,1.02000,   8.1571,   2
 40144,'4QX51       ', 525.0000,1,     0.000,     0.000,   4,  16,1.03920,   2.0952,   2
 40145,'4DFG1       ',  20.0000,2,     0.000,     0.000,   4,  16,1.02000,   9.1561,   2
 40146,'4DFG2       ',  20.0000,2,     0.000,     0.000,   4,  16,1.01000,   9.2263,   2
 40147,'4DF51       ', 525.0000,1,     0.000,     0.000,   4,  16,1.04149,   3.1053,   2
 40148,'4ASG1       ',  20.0000,2,     0.000,     0.000,   4,  13,1.00585,   1.5190,   2
 40149,'4ASG2       ',  20.0000,2,     0.000,     0.000,   4,  13,1.04000,  -0.4175,   2
 40150,'4YAX51      ', 525.0000,1,     0.000,  -150.000,   4,  16,1.02734,  -0.1030,   2
 40151,'4TONGR51    ', 525.0000,1,     0.000,     0.000,   4,  17,1.02045,  -6.4676,   2
 40152,'4SHIB51     ', 525.0000,1,     0.000,  -328.000,   4,  15,1.02354,  -7.1856,   2
 40153,'4FUQ51      ', 525.0000,1,     0.000,     0.000,   4,  17,1.02571,  -4.5624,   2
 40154,'4AS51       ', 525.0000,1,     0.000,     0.000,   4,  13,1.03421,  -4.6254,   2
 40155,'4XIF51      ', 525.0000,1,     0.000,     0.000,   4,  14,1.03247,   0.1334,   2
 40156,'4XIF52      ', 525.0000,1,     0.000,     0.000,   4,  14,1.03247,   0.1334,   2
 40157,'4GUIY51     ', 525.0000,1,     0.000,  -150.000,   4,  14,1.02840,  -1.1189,   2
 50012,'YN01-HLZ    ', 525.0000,1,     0.000,     0.000,   5,   6,1.01290,   9.8015,   2
 50017,'DD1G        ',  22.0000,2,     0.000,     0.000,   5,   7,1.00000,  15.0631,   3
 50018,'DD2G        ',  22.0000,2,     0.000,     0.000,   5,   7,1.00000,  15.0631,   3
 50019,'DD3G        ',  22.0000,2,     0.000,     0.000,   5,   7,1.00000,  15.2163,   3
 50047,'LBG1G       ',  15.7000,2,     0.000,     0.000,   5,   7,1.00000,   8.8176,   3
 50048,'LBG2G       ',  15.7000,2,     0.000,     0.000,   5,   7,1.00000,   8.8176,   3
 50049,'LBG3G       ',  15.7000,2,     0.000,     0.000,   5,   7,1.00000,   8.8176,   3
 50050,'LBG4G       ',  15.7000,2,     0.000,     0.000,   5,   7,0.98212,   8.9536,   3
 50051,'LBG22       ', 230.0000,1,     0.000,     0.000,   5,   7,1.02635,   2.6277,   3
 50448,'XLT7G       ',  20.0000,2,     0.000,     0.000,   5,  22,1.02672,  16.2164,   3
 50449,'XLT8G       ',  20.0000,2,     0.000,     0.000,   5,  22,1.00000,  16.3788,   3
 50450,'QJ3G        ',  20.0000,2,     0.000,     0.000,   5,   7,1.00518,  14.6413,   3
 50451,'QJ4G        ',  20.0000,2,     0.000,     0.000,   5,   7,1.00518,  14.6413,   3
 50452,'XJS6G       ',  20.0000,2,     0.000,     0.000,   5,  22,1.00000,  16.0821,   3
 50453,'MW1G        ',  18.0000,2,     0.000,     0.000,   5,  23,1.00000,  24.2123,   3
 50454,'MW3G        ',  15.7000,2,     0.000,     0.000,   5,  23,1.00000,  24.8691,   3
 50455,'MW4G        ',  15.7000,2,     0.000,     0.000,   5,  23,1.00000,  24.9837,   3
 50456,'MW5G        ',  15.7000,2,     0.000,     0.000,   5,  23,1.00000,  24.8968,   3
 50457,'DCS1G       ',  15.7000,2,     0.000,     0.000,   5,  23,1.00000,  23.3120,   3
 50458,'DCS2G       ',  15.7000,2,     0.000,     0.000,   5,  23,1.00000,  23.3503,   3
 50459,'DCS3G       ',  15.7000,2,     0.000,     0.000,   5,  23,1.00000,  23.3635,   3
 50460,'DCS4G       ',  15.7000,2,     0.000,     0.000,   5,  23,1.00000,  23.3372,   3
 50461,'JH3G        ',  18.0000,2,     0.000,     0.000,   5,  24,1.00000,  27.4926,   3
 50462,'JH4G        ',  18.0000,2,     0.000,     0.000,   5,  24,1.00000,  27.7166,   3
 50463,'DYJ450      ', 525.0000,1,     0.000,     0.000,   5,  25,1.00994,  27.0104,   3
 50464,'DYJ41G      ',  13.8000,2,     0.000,     0.000,   5,  25,1.00000,  32.7829,   3
 50465,'QJB50L1     ', 525.0000,1,     0.000,     0.000,   5,   7,1.01407,   7.0236,   3
 50466,'QJB50L2     ', 525.0000,1,     0.000,     0.000,   5,   7,1.01405,   7.0242,   3
 50467,'QJB50T1     ', 525.0000,1,     0.000,     0.000,   5,   7,1.01358,   7.0307,   3
 50468,'QJB50       ', 525.0000,1,     0.000,  -191.000,   5,   7,1.01387,   7.0586,   3
 50469,'LP50T       ', 525.0000,1,     0.000,     0.000,   5,   7,1.01601,   5.5281,   3
 50470,'LP50        ', 525.0000,1,     0.000,  -600.000,   5,   7,1.01605,   5.5360,   3
 50471,'LP50Q1      ', 525.0000,1,     0.000,     0.000,   5,   7,1.01604,   5.5707,   3
 50472,'LP50Q2      ', 525.0000,1,     0.000,     0.000,   5,   7,1.01605,   5.5701,   3
 50473,'XW50        ', 525.0000,1,     0.000,     0.000,   5,   7,1.02115,   7.0329,   3
 50474,'DD50        ', 525.0000,1,     0.000,     0.000,   5,   7,1.02052,   8.4529,   3
 50475,'YW50        ', 525.0000,1,     0.000,     0.000,   5,   7,1.01802,   5.5284,   3
 50476,'QJ50        ', 525.0000,1,     0.000,     0.000,   5,   7,1.01343,   8.3313,   3
 50477,'CP50H       ', 525.0000,1,     0.000,     0.000,   5,  26,1.00406,  10.2442,   3
 50478,'CP50B       ', 525.0000,1,     0.000,     0.000,   5,  26,1.00361,  10.2451,   3
 50479,'CP50T1      ', 525.0000,1,     0.000,     0.000,   5,  26,1.00344,  10.2126,   3
 50480,'CP50T2      ', 525.0000,1,     0.000,     0.000,   5,  26,1.00342,  10.2073,   3
 50481,'CP50        ', 525.0000,1,     0.000,  -218.000,   5,  26,1.00361,  10.2616,   3
 50482,'MW50T1      ', 525.0000,1,     0.000,     0.000,   5,  23,1.01641,  18.3110,   3
 50483,'MW50T2      ', 525.0000,1,     0.000,     0.000,   5,  23,1.01641,  18.3110,   3
 50484,'MW50T3      ', 525.0000,1,     0.000,     0.000,   5,  23,1.01642,  18.2833,   3
 50485,'MW50        ', 525.0000,1,     0.000,  -218.000,   5,  23,1.01642,  18.2833,   3
 50486,'BF50Q1      ', 525.0000,1,     0.000,     0.000,   5,  26,1.00076,   9.7479,   3
 50487,'BF50Q2      ', 525.0000,1,     0.000,     0.000,   5,  26,1.00076,   9.7484,   3
 50488,'BF50C       ', 525.0000,1,     0.000,     0.000,   5,  26,1.00097,   9.8087,   3
 50489,'BF50T1      ', 525.0000,1,     0.000,     0.000,   5,  26,1.00026,   9.7431,   3
 50490,'BF50T2      ', 525.0000,1,     0.000,     0.000,   5,  26,1.00028,   9.7430,   3
 50491,'BF50        ', 525.0000,1,     0.000,  -218.000,   5,  26,1.00051,   9.7907,   3
 50492,'DCS50T1     ', 525.0000,1,     0.000,     0.000,   5,  23,1.01346,  15.8597,   3
 50493,'DCS50T2     ', 525.0000,1,     0.000,     0.000,   5,  23,1.01346,  15.8597,   3
 50494,'DCS50T3     ', 525.0000,1,     0.000,     0.000,   5,  23,1.01346,  15.8597,   3
 50495,'DCS50       ', 525.0000,1,     0.000,  -218.000,   5,  23,1.01348,  15.8346,   3
 50496,'QD50B1      ', 525.0000,1,     0.000,     0.000,   5,  26,1.00295,   8.3308,   3
 50497,'QD50B2      ', 525.0000,1,     0.000,     0.000,   5,  26,1.00295,   8.3303,   3
 50498,'QD50C       ', 525.0000,1,     0.000,     0.000,   5,  26,1.00333,   8.2891,   3
 50499,'QD50T1      ', 525.0000,1,     0.000,     0.000,   5,  26,1.00290,   8.2589,   3
 50500,'QD50T2      ', 525.0000,1,     0.000,     0.000,   5,  26,1.00290,   8.2589,   3
 50501,'QD50        ', 525.0000,1,     0.000,  -136.000,   5,  26,1.00307,   8.2884,   3
 50502,'CK50        ', 525.0000,1,     0.000,  -109.000,   5,  26,1.00979,   8.2852,   3
 50503,'CK50H       ', 525.0000,1,     0.000,     0.000,   5,  26,1.00999,   8.3624,   3
 50504,'CK50QD      ', 525.0000,1,     0.000,     0.000,   5,  26,1.00968,   8.2845,   3
 50505,'CK50T1      ', 525.0000,1,     0.000,     0.000,   5,  26,1.00947,   8.2449,   3
 50506,'YX50        ', 525.0000,1,     0.000,  -272.000,   5,  27,0.98824,  11.1348,   3
 50507,'YX50T       ', 525.0000,1,     0.000,     0.000,   5,  27,0.98769,  11.0539,   3
 50508,'HH50        ', 525.0000,1,     0.000,  -626.000,   5,  22,0.98821,   9.9682,   3
 50509,'HH50T       ', 525.0000,1,     0.000,     0.000,   5,  22,0.98773,   9.8954,   3
 50510,'XJS50       ', 525.0000,1,     0.000,     0.000,   5,  22,0.99061,  10.6057,   3
 50511,'XLT50       ', 525.0000,1,     0.000,     0.000,   5,  22,0.99285,  10.9157,   3
 50512,'YSH50       ', 525.0000,1,     0.000,  -191.000,   5,  22,0.98190,   5.2749,   3
 50513,'YSH50T      ', 525.0000,1,     0.000,     0.000,   5,  22,0.98154,   5.2584,   3
 50514,'CXHLZ50     ', 525.0000,1,     0.000,     0.000,   5,  28,1.01274,   9.8030,   3
 50515,'HP50CK      ', 525.0000,1,     0.000,     0.000,   5,  28,1.01270,   9.7268,   3
 50516,'HP50CP      ', 525.0000,1,     0.000,     0.000,   5,  28,1.01215,   9.8194,   3
 50517,'HP50        ', 525.0000,1,     0.000,  -136.000,   5,  28,1.01261,   9.8037,   3
 50518,'HP50T1      ', 525.0000,1,     0.000,     0.000,   5,  28,1.01253,   9.7968,   3
 50519,'DL50        ', 525.0000,1,     0.000,  -136.000,   5,  29,1.01870,  13.3726,   3
 50520,'DL50T1      ', 525.0000,1,     0.000,     0.000,   5,  29,1.01864,  13.4065,   3
 50521,'DL50T2      ', 525.0000,1,     0.000,     0.000,   5,  29,1.01864,  13.4063,   3
 50522,'DH50        ', 525.0000,1,     0.000,  -328.000,   5,  25,1.00562,  26.3682,   3
 50523,'DH50T1      ', 525.0000,1,     0.000,     0.000,   5,  25,1.00583,  26.4161,   3
 50524,'DH50T2      ', 525.0000,1,     0.000,     0.000,   5,  25,1.00526,  26.4181,   3
 50525,'BSH50       ', 525.0000,1,     0.000,  -656.000,   5,  30,0.99391,  20.3004,   3
 50526,'MJ50        ', 525.0000,1,     0.000,  -490.000,   5,  30,0.99268,  16.6452,   3
 50527,'MJ50T1      ', 525.0000,1,     0.000,     0.000,   5,  30,0.99237,  16.6820,   3
 50528,'MJ50T2      ', 525.0000,1,     0.000,     0.000,   5,  30,0.99237,  16.6818,   3
 50529,'MJ50T3      ', 525.0000,1,     0.000,     0.000,   5,  30,0.99237,  16.6818,   3
 50530,'MHSCH1      ', 525.0000,1,     0.000,     0.000,   5,  30,0.99321,  11.4005,   3
 50531,'MHSCH2      ', 525.0000,1,     0.000,     0.000,   5,  30,0.99321,  11.4005,   3
 50532,'MHSCM1      ', 525.0000,1,     0.000,     0.000,   5,  30,0.99330,  11.4783,   3
 50533,'MHSCM2      ', 525.0000,1,     0.000,     0.000,   5,  30,0.99330,  11.4783,   3
 50534,'JH50        ', 525.0000,1,     0.000,     0.000,   5,  24,1.01342,  20.2333,   3
 60001,'MW-HLZ      ', 230.0000,1,     0.000,     0.000,   6,   1,1.01141,  -3.5993,   1
 60020,'YSHSC       ', 525.0000,1,     0.000,     0.000,   6,   1,0.98287,   5.0280,   2
 60021,'YSH50C      ', 525.0000,1,     0.000,     0.000,   6,   1,0.98238,   5.1514,   2
 60023,'TSQDG1      ',  18.0000,2,     0.000,     0.000,   6,   1,1.00000,   2.7406,   2
 60024,'TSQDG2      ',  18.0000,2,     0.000,     0.000,   6,   1,1.00000,   2.6647,   2
 60025,'TSQDG3      ',  18.0000,2,     0.000,     0.000,   6,   1,1.00000,   2.7351,   2
 60026,'TSQDG4      ',  18.0000,2,     0.000,     0.000,   6,   1,1.00000,   2.6647,   2
 60027,'TSQBG1      ',  18.0000,2,     0.000,     0.000,   6,   1,1.00000,   1.9962,   1
 60028,'TSQBG2      ',  18.0000,2,     0.000,     0.000,   6,   1,1.00000,   6.1498,   1
 60029,'TSQBG3      ',  18.0000,2,     0.000,     0.000,   6,   1,1.00000,   6.1498,   1
 60030,'TSQBG4      ',  18.0000,2,     0.000,     0.000,   6,   1,1.00000,   6.1498,   1
 60031,'TSQBG5      ',  18.0000,2,     0.000,     0.000,   6,   1,1.00000,   6.1498,   1
 60032,'TSQBG6      ',  18.0000,2,     0.000,     0.000,   6,   1,1.00000,   6.1498,   1
 60033,'TSQD1       ', 230.0000,1,     0.000,     0.000,   6,   1,1.01486,  -2.9864,   1
 60034,'TSQD2       ', 230.0000,1,     0.000,     0.000,   6,   1,1.01420,  -3.0660,   1
 60035,'TSQD3       ', 230.0000,1,     0.000,     0.000,   6,   1,1.01509,  -2.9906,   1
 60036,'TSQD4       ', 230.0000,1,     0.000,     0.000,   6,   1,1.01420,  -3.0660,   1
 60037,'TSQM50      ', 525.0000,1,     0.000,  -108.000,   6,   1,1.02475,  -0.4155,   1
 60038,'TSQM220     ', 230.0000,1,     0.000,     0.000,   6,   1,1.01131,  -3.3977,   1
 60039,'TSQMZ       ', 525.0000,1,     0.000,     0.000,   6,   1,1.01072,  -3.3660,   1
 60040,'TSQM3       ',  35.0000,1,     0.000,  -110.000,   6,   1,0.95273,  -3.3660,   1
 60041,'TSQ50       ', 525.0000,1,     0.000,  -408.000,   6,   1,1.02664,  -1.0724,   1
 60042,'TSQB220     ', 230.0000,1,     0.000,     0.000,   6,   1,1.00998,  -3.3714,   1
 60045,'TSQBZ       ', 525.0000,1,     0.000,     0.000,   6,   1,0.98424,  -3.3450,   1
 60046,'TSQ3        ',  35.0000,1,     0.000,     0.000,   6,   1,1.08266,  -3.3450,   1
 60078,'BAISK1      ', 525.0000,1,     0.000,  -108.000,   6,   1,0.99686,  -4.5711,   1
 60093,'CHONGZ50    ', 525.0000,1,     0.000,  -191.000,   6,   1,0.99446,  -9.7020,   2
 60096,'GUILIN51    ', 525.0000,1,     0.000,  -218.000,   6,   1,1.00841, -19.5366,   2
 60108,'BAISLPK1    ', 525.0000,1,     0.000,  -164.000,   6,   1,0.99668,  -4.5158,   2
 60109,'LBSC1       ', 525.0000,1,     0.000,     0.000,   6,   1,0.99702,  -4.4236,   2
 60110,'BAISLPK2    ', 525.0000,1,     0.000,  -164.000,   6,   1,0.99668,  -4.5158,   2
 60111,'LBSC2       ', 525.0000,1,     0.000,     0.000,   6,   1,0.99702,  -4.4236,   2
 60112,'MBSC        ', 525.0000,1,     0.000,     0.000,   6,   1,0.99727,  -4.5342,   2
 60113,'HCSC        ', 525.0000,1,     0.000,     0.000,   6,   1,1.01884, -11.3712,   1
 60114,'HCSC1       ', 525.0000,1,     0.000,     0.000,   6,   1,1.01884, -11.3712,   1
 70059,'LONGTAG1    ',  18.0000,2,     0.000,     0.000,   7,  11,1.00000,   4.7940,   2
 70060,'LONGTAG2    ',  18.0000,2,     0.000,     0.000,   7,  11,1.00000,   4.7916,   2
 70061,'LONGTAG3    ',  18.0000,2,     0.000,     0.000,   7,  11,1.00000,   4.7916,   2
 70062,'LONGTAG4    ',  18.0000,2,     0.000,     0.000,   7,  11,1.00000,   3.5304,   2
 70063,'LONGTAG5    ',  18.0000,2,     0.000,     0.000,   7,  11,1.00000,   3.5304,   2
 70064,'LONGTAG6    ',  18.0000,2,     0.000,     0.000,   7,  11,1.00000,   3.5304,   2
 80010,'HUIZ-HLZ    ', 525.0000,1,     0.000,     0.000,   1,   4,1.01696, -44.0773,   2
0 / END OF BUS DATA, BEGIN LOAD DATA
 10002,'1 ',1,   1,   2, -1656.400,  -114.900,     0.000,     0.000,     0.000,     0.000,   2
 10004,'1 ',1,   1,   4, -2820.000,  -429.600,     0.000,     0.000,     0.000,     0.000,   1
 10007,'1 ',1,   1,   4, -2781.300,  -408.800,     0.000,     0.000,     0.000,     0.000,   1
 10022,'1 ',1,   1,   2,     0.000,  -104.000,     0.000,     0.000,     0.000,     0.000,   2
 10159,'1 ',1,   1,  19,    35.000,    20.000,     0.000,     0.000,     0.000,     0.000,   2
 10160,'1 ',1,   1,  19,    35.000,    20.000,     0.000,     0.000,     0.000,     0.000,   2
 10161,'1 ',1,   1,  19,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10162,'1 ',1,   1,  19,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10163,'1 ',1,   1,  19,    15.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2
 10164,'1 ',1,   1,  19,    15.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2
 10165,'1 ',1,   1,  19,    28.000,    15.000,     0.000,     0.000,     0.000,     0.000,   2
 10166,'1 ',1,   1,  19,    28.000,    15.000,     0.000,     0.000,     0.000,     0.000,   2
 10167,'1 ',1,   1,  19,    28.000,    15.000,     0.000,     0.000,     0.000,     0.000,   2
 10168,'1 ',1,   1,  19,    12.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10169,'1 ',1,   1,  19,    12.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10170,'1 ',1,   1,  19,    12.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10171,'1 ',1,   1,  19,    12.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10172,'1 ',1,   1,  19,    12.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10173,'1 ',1,   1,  19,    12.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10174,'1 ',1,   1,  19,    12.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10175,'1 ',1,   1,  19,    12.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10176,'1 ',1,   1,  19,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   2
 10177,'1 ',1,   1,  19,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   2
 10178,'1 ',1,   1,  19,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   2
 10179,'1 ',1,   1,  19,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   2
 10180,'1 ',1,   1,  19,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   2
 10181,'1 ',1,   1,  19,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10182,'1 ',1,   1,  19,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10183,'1 ',1,   1,  19,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   2
 10184,'1 ',1,   1,  19,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   2
 10185,'1 ',1,   1,   2,    36.000,    10.800,     0.000,     0.000,     0.000,     0.000,   2
 10186,'1 ',1,   1,  19,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   2
 10187,'1 ',1,   1,  19,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   2
 10188,'1 ',1,   1,   2,    60.000,    30.000,     0.000,     0.000,     0.000,     0.000,   2
 10189,'1 ',1,   1,  19,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10190,'1 ',1,   1,  19,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10194,'1 ',1,   1,   2,   281.700,    42.200,     0.000,     0.000,     0.000,     0.000,   2
 10210,'1 ',1,   1,   2,   846.600,     1.200,     0.000,     0.000,     0.000,     0.000,   2
 10213,'1 ',1,   1,   2,  2511.000,   130.600,     0.000,     0.000,     0.000,     0.000,   2
 10214,'1 ',1,   1,   2,  1050.000,   -19.200,     0.000,     0.000,     0.000,     0.000,   2
 10218,'1 ',1,   1,   2,  1856.000,   -65.700,     0.000,     0.000,     0.000,     0.000,   2
 10219,'1 ',1,   1,   2,  1974.000,   523.200,     0.000,     0.000,     0.000,     0.000,   2
 10220,'1 ',1,   1,   2,  2699.000,   158.000,     0.000,     0.000,     0.000,     0.000,   2
 10224,'1 ',1,   1,   2,   327.800,    76.000,     0.000,     0.000,     0.000,     0.000,   2
 10226,'1 ',1,   1,   2,   177.000,   117.100,     0.000,     0.000,     0.000,     0.000,   2
 10230,'1 ',1,   1,   2,   288.000,    40.800,     0.000,     0.000,     0.000,     0.000,   2
 10233,'1 ',1,   1,   2,   571.400,    24.100,     0.000,     0.000,     0.000,     0.000,   2
 10234,'1 ',1,   1,   2,  2301.000,   267.500,     0.000,     0.000,     0.000,     0.000,   2
 10239,'1 ',1,   1,  20,    10.000,     6.000,     0.000,     0.000,     0.000,     0.000,   2
 10240,'1 ',1,   1,  20,    10.000,     6.000,     0.000,     0.000,     0.000,     0.000,   2
 10241,'1 ',1,   1,  21,   266.600,   128.200,     0.000,     0.000,     0.000,     0.000,   2
 10242,'1 ',1,   1,  21,   119.700,    30.800,     0.000,     0.000,     0.000,     0.000,   2
 10243,'1 ',1,   1,  21,   247.900,    47.000,     0.000,     0.000,     0.000,     0.000,   2
 10244,'1 ',1,   1,   2,   714.400,   133.200,     0.000,     0.000,     0.000,     0.000,   2
 10251,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10252,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10253,'1 ',1,   1,  21,   100.600,   124.800,     0.000,     0.000,     0.000,     0.000,   2
 10254,'1 ',1,   1,  21,   468.300,   104.600,     0.000,     0.000,     0.000,     0.000,   2
 10255,'1 ',1,   1,  21,   440.700,    28.000,     0.000,     0.000,     0.000,     0.000,   2
 10257,'1 ',1,   1,   2,  1138.000,   239.500,     0.000,     0.000,     0.000,     0.000,   2
 10264,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10265,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10266,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10267,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10268,'1 ',1,   1,  21,   791.800,   216.000,     0.000,     0.000,     0.000,     0.000,   2
 10269,'1 ',1,   1,   2,   705.200,   187.800,     0.000,     0.000,     0.000,     0.000,   2
 10272,'1 ',1,   1,   2,  1245.000,   -55.200,     0.000,     0.000,     0.000,     0.000,   2
 10277,'1 ',1,   1,  20,    10.000,     6.000,     0.000,     0.000,     0.000,     0.000,   2
 10278,'1 ',1,   1,  20,    10.000,     6.000,     0.000,     0.000,     0.000,     0.000,   2
 10280,'1 ',1,   1,  21,   171.300,    15.700,     0.000,     0.000,     0.000,     0.000,   2
 10281,'1 ',1,   1,  21,   530.700,   158.300,     0.000,     0.000,     0.000,     0.000,   2
 10282,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10283,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10285,'1 ',1,   1,  21,    92.500,    18.300,     0.000,     0.000,     0.000,     0.000,   2
 10286,'1 ',1,   1,  21,   463.000,   142.500,     0.000,     0.000,     0.000,     0.000,   2
 10287,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10288,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10290,'1 ',1,   1,  21,   685.600,   146.800,     0.000,     0.000,     0.000,     0.000,   2
 10291,'1 ',1,   1,   2,   742.100,    91.300,     0.000,     0.000,     0.000,     0.000,   2
 10296,'1 ',1,   1,  20,    10.000,     6.000,     0.000,     0.000,     0.000,     0.000,   2
 10298,'1 ',1,   1,  21,   259.500,    84.600,     0.000,     0.000,     0.000,     0.000,   2
 10299,'1 ',1,   1,   2,  1187.000,   257.800,     0.000,     0.000,     0.000,     0.000,   2
 10300,'1 ',1,   1,   2,   776.500,   108.900,     0.000,     0.000,     0.000,     0.000,   2
 10307,'1 ',1,   1,  20,    35.000,    20.000,     0.000,     0.000,     0.000,     0.000,   2
 10308,'1 ',1,   1,  20,    35.000,    20.000,     0.000,     0.000,     0.000,     0.000,   2
 10309,'1 ',1,   1,  21,   707.800,    75.000,     0.000,     0.000,     0.000,     0.000,   2
 10310,'1 ',1,   1,  21,   324.900,   117.300,     0.000,     0.000,     0.000,     0.000,   2
 10311,'1 ',1,   1,  21,   598.200,   163.600,     0.000,     0.000,     0.000,     0.000,   2
 10312,'1 ',1,   1,  20,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   2
 10313,'1 ',1,   1,  20,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   2
 10314,'1 ',1,   1,  21,   836.800,   230.400,     0.000,     0.000,     0.000,     0.000,   2
 10315,'1 ',1,   1,  21,    74.100,    11.800,     0.000,     0.000,     0.000,     0.000,   2
 10316,'1 ',1,   1,  21,   162.200,    39.100,     0.000,     0.000,     0.000,     0.000,   2
 10317,'1 ',1,   1,   2,   749.700,   359.800,     0.000,     0.000,     0.000,     0.000,   2
 10322,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10323,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10325,'1 ',1,   1,   2,  1006.000,   159.900,     0.000,     0.000,     0.000,     0.000,   2
 10330,'1 ',1,   1,  20,     9.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2
 10331,'1 ',1,   1,  20,     9.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2
 10333,'1 ',1,   1,   2,   313.000,   -11.600,     0.000,     0.000,     0.000,     0.000,   2
 10336,'1 ',1,   1,  20,     8.400,     3.000,     0.000,     0.000,     0.000,     0.000,   2
 10337,'1 ',1,   1,  21,   297.800,   -11.800,     0.000,     0.000,     0.000,     0.000,   2
 10338,'1 ',1,   1,  21,    23.100,     5.800,     0.000,     0.000,     0.000,     0.000,   2
 10339,'1 ',1,   1,  20,    12.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2
 10340,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10341,'1 ',1,   1,  21,   266.100,    91.700,     0.000,     0.000,     0.000,     0.000,   2
 10342,'1 ',1,   1,   2,   579.900,    22.400,     0.000,     0.000,     0.000,     0.000,   2
 10347,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10348,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10349,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10350,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10351,'1 ',1,   1,  21,   623.300,    65.600,     0.000,     0.000,     0.000,     0.000,   2
 10352,'1 ',1,   1,  21,   150.100,    13.500,     0.000,     0.000,     0.000,     0.000,   2
 10353,'1 ',1,   1,  21,    63.900,    11.300,     0.000,     0.000,     0.000,     0.000,   2
 10354,'1 ',1,   1,   2,   196.200,    54.600,     0.000,     0.000,     0.000,     0.000,   2
 10357,'1 ',1,   1,  20,     8.000,     4.000,     0.000,     0.000,     0.000,     0.000,   2
 10358,'1 ',1,   1,  20,     8.000,     4.000,     0.000,     0.000,     0.000,     0.000,   2
 10359,'1 ',1,   1,  21,   106.700,     7.900,     0.000,     0.000,     0.000,     0.000,   2
 10360,'1 ',1,   1,  21,    27.750,    11.100,     0.000,     0.000,     0.000,     0.000,   2
 10361,'1 ',1,   1,  21,    27.750,    11.100,     0.000,     0.000,     0.000,     0.000,   2
 10362,'1 ',1,   1,  21,    27.750,    11.100,     0.000,     0.000,     0.000,     0.000,   2
 10363,'1 ',1,   1,  21,    27.750,    11.100,     0.000,     0.000,     0.000,     0.000,   2
 10364,'1 ',1,   1,  21,   148.300,    47.200,     0.000,     0.000,     0.000,     0.000,   2
 10365,'1 ',1,   1,   2,  1001.000,    40.000,     0.000,     0.000,     0.000,     0.000,   2
 10370,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10371,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10372,'1 ',1,   1,  20,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   2
 10373,'1 ',1,   1,  21,   407.000,   138.600,     0.000,     0.000,     0.000,     0.000,   2
 10374,'1 ',1,   1,  21,   350.400,   123.400,     0.000,     0.000,     0.000,     0.000,   2
 10375,'1 ',1,   1,  21,   185.400,    61.600,     0.000,     0.000,     0.000,     0.000,   2
 10376,'1 ',1,   1,   2,   221.100,    27.600,     0.000,     0.000,     0.000,     0.000,   2
 10383,'1 ',1,   1,  20,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   2
 10384,'1 ',1,   1,  20,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   2
 10385,'1 ',1,   1,  21,   443.800,   119.400,     0.000,     0.000,     0.000,     0.000,   2
 10386,'1 ',1,   1,  21,   337.800,    89.400,     0.000,     0.000,     0.000,     0.000,   2
 10387,'1 ',1,   1,  21,   231.300,    53.000,     0.000,     0.000,     0.000,     0.000,   2
 10388,'1 ',1,   1,  21,   146.200,    44.500,     0.000,     0.000,     0.000,     0.000,   2
 10389,'1 ',1,   1,  20,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   2
 10390,'1 ',1,   1,  20,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   2
 10391,'1 ',1,   1,  21,   438.400,   114.800,     0.000,     0.000,     0.000,     0.000,   2
 10392,'1 ',1,   1,  21,   395.200,    94.100,     0.000,     0.000,     0.000,     0.000,   2
 10393,'1 ',1,   1,  21,   148.400,    57.500,     0.000,     0.000,     0.000,     0.000,   2
 10394,'1 ',1,   1,  20,     9.000,     6.000,     0.000,     0.000,     0.000,     0.000,   2
 10395,'1 ',1,   1,  20,     9.000,     6.000,     0.000,     0.000,     0.000,     0.000,   2
 10396,'1 ',1,   1,  20,     8.400,     5.000,     0.000,     0.000,     0.000,     0.000,   2
 10397,'1 ',1,   1,  20,     8.400,     5.000,     0.000,     0.000,     0.000,     0.000,   2
 10398,'1 ',1,   1,  21,   230.500,    17.200,     0.000,     0.000,     0.000,     0.000,   2
 10399,'1 ',1,   1,  21,    18.500,     0.000,     0.000,     0.000,     0.000,     0.000,   2
 10401,'1 ',1,   1,  21,   192.300,   -11.600,     0.000,     0.000,     0.000,     0.000,   2
 10402,'1 ',1,   1,   2,  -309.000,   -82.500,     0.000,     0.000,     0.000,     0.000,   2
 10405,'1 ',1,   1,  20,    30.000,    18.000,     0.000,     0.000,     0.000,     0.000,   2
 10407,'1 ',1,   1,  21,    55.600,     4.800,     0.000,     0.000,     0.000,     0.000,   2
 10408,'1 ',1,   1,  21,    82.600,    22.500,     0.000,     0.000,     0.000,     0.000,   2
 10409,'1 ',1,   1,   2,   705.200,    93.000,     0.000,     0.000,     0.000,     0.000,   2
 10419,'1 ',1,   1,  21,   205.100,    56.900,     0.000,     0.000,     0.000,     0.000,   2
 10596,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10597,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10598,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10599,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10600,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10601,'1 ',1,   1,  20,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10602,'1 ',1,   1,  20,    10.000,     6.000,     0.000,     0.000,     0.000,     0.000,   2
 10603,'1 ',1,   1,  20,    10.000,     6.000,     0.000,     0.000,     0.000,     0.000,   2
 10604,'1 ',1,   1,  20,     6.000,     3.000,     0.000,     0.000,     0.000,     0.000,   2
 10605,'1 ',1,   1,  20,     2.000,     1.000,     0.000,     0.000,     0.000,     0.000,   2
 10606,'1 ',1,   1,  20,    10.000,     6.000,     0.000,     0.000,     0.000,     0.000,   2
 10607,'1 ',1,   1,  20,    10.000,     6.000,     0.000,     0.000,     0.000,     0.000,   2
 10608,'1 ',1,   1,  20,    10.000,     6.000,     0.000,     0.000,     0.000,     0.000,   2
 10614,'1 ',1,   1,  32,   240.000,    70.000,     0.000,     0.000,     0.000,     0.000,   2
 10619,'1 ',1,   1,  33,   106.000,    27.000,     0.000,     0.000,     0.000,     0.000,   2
 10622,'1 ',1,   1,  33,   118.000,    33.400,     0.000,     0.000,     0.000,     0.000,   2
 10623,'1 ',1,   1,  33,   132.000,    36.340,     0.000,     0.000,     0.000,     0.000,   2
 10624,'1 ',1,   1,  33,   114.000,    33.000,     0.000,     0.000,     0.000,     0.000,   2
 10625,'1 ',1,   1,  33,    75.000,    17.000,     0.000,     0.000,     0.000,     0.000,   2
 10626,'1 ',1,   1,  33,   100.000,    23.000,     0.000,     0.000,     0.000,     0.000,   2
 10630,'1 ',1,   1,  34,   101.000,    16.700,     0.000,     0.000,     0.000,     0.000,   2
 10634,'1 ',1,   1,  34,    34.000,     0.000,     0.000,     0.000,     0.000,     0.000,   2
 10635,'1 ',1,   1,  34,   135.000,    22.090,     0.000,     0.000,     0.000,     0.000,   2
 10636,'1 ',1,   1,  34,     7.000,     1.000,     0.000,     0.000,     0.000,     0.000,   2
 10637,'1 ',1,   1,  34,   113.000,    32.800,     0.000,     0.000,     0.000,     0.000,   2
 10638,'1 ',1,   1,  34,    21.000,     2.200,     0.000,     0.000,     0.000,     0.000,   2
 10639,'1 ',1,   1,  34,   124.000,    30.310,     0.000,     0.000,     0.000,     0.000,   2
 10640,'1 ',1,   1,  34,    71.000,    20.000,     0.000,     0.000,     0.000,     0.000,   2
 10643,'1 ',1,   1,  35,    83.000,    18.000,     0.000,     0.000,     0.000,     0.000,   2
 10645,'1 ',1,   1,  35,    41.000,     6.400,     0.000,     0.000,     0.000,     0.000,   2
 10646,'1 ',1,   1,  35,    66.000,    13.540,     0.000,     0.000,     0.000,     0.000,   2
 10647,'1 ',1,   1,  35,   115.000,    23.670,     0.000,     0.000,     0.000,     0.000,   2
 10648,'1 ',1,   1,  35,    93.000,    20.500,     0.000,     0.000,     0.000,     0.000,   2
 10649,'1 ',1,   1,  35,     4.000,     0.600,     0.000,     0.000,     0.000,     0.000,   2
 10650,'1 ',1,   1,  35,   120.000,    36.100,     0.000,     0.000,     0.000,     0.000,   2
 10651,'1 ',1,   1,  35,     5.000,     1.000,     0.000,     0.000,     0.000,     0.000,   2
 10654,'1 ',1,   1,  36,   132.000,    40.000,     0.000,     0.000,     0.000,     0.000,   2
 10658,'1 ',1,   1,  36,   135.000,    40.500,     0.000,     0.000,     0.000,     0.000,   2
 10659,'1 ',1,   1,  36,   118.000,    33.000,     0.000,     0.000,     0.000,     0.000,   2
 10660,'1 ',1,   1,  36,   120.000,    35.340,     0.000,     0.000,     0.000,     0.000,   2
 10661,'1 ',1,   1,  36,    18.000,     3.800,     0.000,     0.000,     0.000,     0.000,   2
 10662,'1 ',1,   1,  36,    17.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10663,'1 ',1,   1,  36,   125.000,    35.000,     0.000,     0.000,     0.000,     0.000,   2
 10664,'1 ',1,   1,  36,    42.000,    12.000,     0.000,     0.000,     0.000,     0.000,   2
 10665,'1 ',1,   1,  36,    81.000,    23.340,     0.000,     0.000,     0.000,     0.000,   2
 10668,'1 ',1,   1,  37,    70.000,    22.300,     0.000,     0.000,     0.000,     0.000,   2
 10671,'1 ',1,   1,  37,    37.000,     7.400,     0.000,     0.000,     0.000,     0.000,   2
 10672,'1 ',1,   1,  37,   163.000,    28.400,     0.000,     0.000,     0.000,     0.000,   2
 10673,'1 ',1,   1,  37,   173.000,    51.400,     0.000,     0.000,     0.000,     0.000,   2
 10674,'1 ',1,   1,  37,    41.000,    10.000,     0.000,     0.000,     0.000,     0.000,   2
 10677,'1 ',1,   1,  38,   110.000,    22.340,     0.000,     0.000,     0.000,     0.000,   2
 10681,'1 ',1,   1,  38,    67.000,    29.400,     0.000,     0.000,     0.000,     0.000,   2
 10682,'1 ',1,   1,  38,    70.000,    14.500,     0.000,     0.000,     0.000,     0.000,   2
 10683,'1 ',1,   1,  38,    14.000,     2.400,     0.000,     0.000,     0.000,     0.000,   2
 10684,'1 ',1,   1,  38,    80.000,    25.000,     0.000,     0.000,     0.000,     0.000,   2
 10685,'1 ',1,   1,  38,    41.000,    11.000,     0.000,     0.000,     0.000,     0.000,   2
 10686,'1 ',1,   1,  38,   115.000,    32.180,     0.000,     0.000,     0.000,     0.000,   2
 10687,'1 ',1,   1,  38,   120.000,    20.400,     0.000,     0.000,     0.000,     0.000,   2
 10688,'1 ',1,   1,  38,    34.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10689,'1 ',1,   1,  38,    92.000,    26.850,     0.000,     0.000,     0.000,     0.000,   2
 10690,'1 ',1,   1,  38,    90.000,    26.310,     0.000,     0.000,     0.000,     0.000,   2
 10693,'1 ',1,   1,  39,    97.000,    28.290,     0.000,     0.000,     0.000,     0.000,   2
 10696,'1 ',1,   1,  39,   136.000,    40.500,     0.000,     0.000,     0.000,     0.000,   2
 10699,'1 ',1,   1,  40,    76.000,    24.000,     0.000,     0.000,     0.000,     0.000,   2
 10701,'1 ',1,   1,  40,   120.000,    24.000,     0.000,     0.000,     0.000,     0.000,   2
 10702,'1 ',1,   1,  40,   158.000,    40.000,     0.000,     0.000,     0.000,     0.000,   2
 10703,'1 ',1,   1,  40,   173.000,    32.370,     0.000,     0.000,     0.000,     0.000,   2
 10706,'1 ',1,   1,  41,   121.000,    60.450,     0.000,     0.000,     0.000,     0.000,   2
 10710,'1 ',1,   1,  41,   121.000,    36.400,     0.000,     0.000,     0.000,     0.000,   2
 10711,'1 ',1,   1,  41,    80.000,    24.900,     0.000,     0.000,     0.000,     0.000,   2
 10712,'1 ',1,   1,  41,   134.000,    40.340,     0.000,     0.000,     0.000,     0.000,   2
 10713,'1 ',1,   1,  41,     5.000,     1.000,     0.000,     0.000,     0.000,     0.000,   2
 10714,'1 ',1,   1,  41,   135.000,    27.000,     0.000,     0.000,     0.000,     0.000,   2
 10715,'1 ',1,   1,  41,    40.000,    12.600,     0.000,     0.000,     0.000,     0.000,   2
 10718,'1 ',1,   1,  42,    54.000,    14.000,     0.000,     0.000,     0.000,     0.000,   2
 10720,'1 ',1,   1,  42,    58.000,    13.000,     0.000,     0.000,     0.000,     0.000,   2
 10721,'1 ',1,   1,  42,    83.000,    33.000,     0.000,     0.000,     0.000,     0.000,   2
 10722,'1 ',1,   1,  42,    25.000,     9.000,     0.000,     0.000,     0.000,     0.000,   2
 10723,'1 ',1,   1,  42,    25.000,     6.600,     0.000,     0.000,     0.000,     0.000,   2
 10724,'1 ',1,   1,  42,    72.000,    13.370,     0.000,     0.000,     0.000,     0.000,   2
 10725,'1 ',1,   1,  42,    19.000,     3.800,     0.000,     0.000,     0.000,     0.000,   2
 10727,'1 ',1,   1,  43,    25.000,     8.200,     0.000,     0.000,     0.000,     0.000,   2
 10730,'1 ',1,   1,  43,    87.000,    25.340,     0.000,     0.000,     0.000,     0.000,   2
 10731,'1 ',1,   1,  43,   115.000,    35.700,     0.000,     0.000,     0.000,     0.000,   2
 10732,'1 ',1,   1,  43,    88.000,    21.810,     0.000,     0.000,     0.000,     0.000,   2
 10733,'1 ',1,   1,  43,     7.000,     1.000,     0.000,     0.000,     0.000,     0.000,   2
 10736,'1 ',1,   1,  44,    51.000,    16.200,     0.000,     0.000,     0.000,     0.000,   2
 10738,'1 ',1,   1,  44,   109.000,    28.070,     0.000,     0.000,     0.000,     0.000,   2
 10739,'1 ',1,   1,  44,    52.000,    15.120,     0.000,     0.000,     0.000,     0.000,   2
 10740,'1 ',1,   1,  44,    23.000,     3.400,     0.000,     0.000,     0.000,     0.000,   2
 10743,'1 ',1,   1,  45,    26.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2
 10745,'1 ',1,   1,  45,    74.000,    20.400,     0.000,     0.000,     0.000,     0.000,   2
 10746,'1 ',1,   1,  45,    91.000,    18.090,     0.000,     0.000,     0.000,     0.000,   2
 10747,'1 ',1,   1,  45,    58.000,    11.000,     0.000,     0.000,     0.000,     0.000,   2
 10748,'1 ',1,   1,  45,    36.000,    10.500,     0.000,     0.000,     0.000,     0.000,   2
 10749,'1 ',1,   1,  45,    20.000,     4.400,     0.000,     0.000,     0.000,     0.000,   2
 10752,'1 ',1,   1,  46,    88.000,    17.600,     0.000,     0.000,     0.000,     0.000,   2
 10754,'1 ',1,   1,  46,    51.000,    13.260,     0.000,     0.000,     0.000,     0.000,   2
 10755,'1 ',1,   1,  46,   111.000,    29.840,     0.000,     0.000,     0.000,     0.000,   2
 10756,'1 ',1,   1,  46,    42.000,    12.000,     0.000,     0.000,     0.000,     0.000,   2
 10757,'1 ',1,   1,  47,    13.000,     2.600,     0.000,     0.000,     0.000,     0.000,   2
 10758,'1 ',1,   1,  47,    51.000,    17.060,     0.000,     0.000,     0.000,     0.000,   2
 10759,'1 ',1,   1,  47,    19.000,     5.400,     0.000,     0.000,     0.000,     0.000,   2
 10760,'1 ',1,   1,  47,    49.000,     9.000,     0.000,     0.000,     0.000,     0.000,   2
 10764,'1 ',1,   1,  48,    90.000,    21.230,     0.000,     0.000,     0.000,     0.000,   2
 10765,'1 ',1,   1,  48,    48.000,    16.400,     0.000,     0.000,     0.000,     0.000,   2
 10770,'1 ',1,   1,  49,   103.000,    30.310,     0.000,     0.000,     0.000,     0.000,   2
 10771,'1 ',1,   1,  49,    68.000,    19.200,     0.000,     0.000,     0.000,     0.000,   2
 10777,'1 ',1,   1,  50,    47.000,    12.060,     0.000,     0.000,     0.000,     0.000,   2
 10778,'1 ',1,   1,  50,    94.000,    17.030,     0.000,     0.000,     0.000,     0.000,   2
 10779,'1 ',1,   1,  50,    23.000,     5.600,     0.000,     0.000,     0.000,     0.000,   2
 10780,'1 ',1,   1,  50,    87.000,    28.280,     0.000,     0.000,     0.000,     0.000,   2
 10782,'1 ',1,   1,  50,    64.000,    22.500,     0.000,     0.000,     0.000,     0.000,   2
 10786,'1 ',1,   1,  51,   106.000,    22.340,     0.000,     0.000,     0.000,     0.000,   2
 10787,'1 ',1,   1,  51,    91.000,    24.000,     0.000,     0.000,     0.000,     0.000,   2
 10788,'1 ',1,   1,  51,   126.000,    30.310,     0.000,     0.000,     0.000,     0.000,   2
 10789,'1 ',1,   1,  51,    61.000,    17.500,     0.000,     0.000,     0.000,     0.000,   2
 10790,'1 ',1,   1,  51,    43.000,    12.000,     0.000,     0.000,     0.000,     0.000,   2
 10791,'1 ',1,   1,  51,    25.000,     6.000,     0.000,     0.000,     0.000,     0.000,   2
 10792,'1 ',1,   1,  51,    41.000,    10.200,     0.000,     0.000,     0.000,     0.000,   2
 10793,'1 ',1,   1,  51,    98.000,    22.000,     0.000,     0.000,     0.000,     0.000,   2
 10800,'1 ',1,   1,  52,    86.000,    18.070,     0.000,     0.000,     0.000,     0.000,   2
 10801,'1 ',1,   1,  52,    38.000,    10.050,     0.000,     0.000,     0.000,     0.000,   2
 10802,'1 ',1,   1,  52,    37.000,     4.800,     0.000,     0.000,     0.000,     0.000,   2
 10803,'1 ',1,   1,  52,    19.000,     3.000,     0.000,     0.000,     0.000,     0.000,   2
 10807,'1 ',1,   1,  53,   118.000,    33.140,     0.000,     0.000,     0.000,     0.000,   2
 10808,'1 ',1,   1,  53,   108.000,    32.340,     0.000,     0.000,     0.000,     0.000,   2
 10809,'1 ',1,   1,  53,    38.000,     4.500,     0.000,     0.000,     0.000,     0.000,   2
 10810,'1 ',1,   1,  53,    39.000,     7.200,     0.000,     0.000,     0.000,     0.000,   2
 10811,'1 ',1,   1,  53,    20.000,     6.000,     0.000,     0.000,     0.000,     0.000,   2
 10812,'1 ',1,   1,  53,    10.000,     2.800,     0.000,     0.000,     0.000,     0.000,   2
 10813,'1 ',1,   1,  53,     4.000,     0.800,     0.000,     0.000,     0.000,     0.000,   2
 10814,'1 ',1,   1,  53,    46.000,    18.460,     0.000,     0.000,     0.000,     0.000,   2
 10820,'1 ',1,   1,  54,   100.000,    25.500,     0.000,     0.000,     0.000,     0.000,   2
 10821,'1 ',1,   1,  54,    45.000,     9.400,     0.000,     0.000,     0.000,     0.000,   2
 10822,'1 ',1,   1,  54,    49.000,    12.000,     0.000,     0.000,     0.000,     0.000,   2
 10823,'1 ',1,   1,  54,    68.000,     8.200,     0.000,     0.000,     0.000,     0.000,   2
 10824,'1 ',1,   1,  54,    16.000,     3.200,     0.000,     0.000,     0.000,     0.000,   2
 10828,'1 ',1,   1,  55,    28.000,     4.000,     0.000,     0.000,     0.000,     0.000,   2
 10829,'1 ',1,   1,  55,    51.000,     9.498,     0.000,     0.000,     0.000,     0.000,   2
 10830,'1 ',1,   1,  55,    23.000,     4.031,     0.000,     0.000,     0.000,     0.000,   2
 10831,'1 ',1,   1,  55,    58.000,    12.000,     0.000,     0.000,     0.000,     0.000,   2
 10832,'1 ',1,   1,  55,    23.000,     7.031,     0.000,     0.000,     0.000,     0.000,   2
 10833,'1 ',1,   1,  55,    20.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2
 10837,'1 ',1,   1,  56,    79.000,    21.700,     0.000,     0.000,     0.000,     0.000,   2
 10838,'1 ',1,   1,  56,    65.000,    20.400,     0.000,     0.000,     0.000,     0.000,   2
 10839,'1 ',1,   1,  56,    67.000,    20.320,     0.000,     0.000,     0.000,     0.000,   2
 10840,'1 ',1,   1,  56,   120.000,    20.600,     0.000,     0.000,     0.000,     0.000,   2
 10841,'1 ',1,   1,  56,    26.000,     2.000,     0.000,     0.000,     0.000,     0.000,   2
 10842,'1 ',1,   1,  56,    97.000,    28.290,     0.000,     0.000,     0.000,     0.000,   2
 10843,'1 ',1,   1,  56,     5.000,     1.000,     0.000,     0.000,     0.000,     0.000,   2
 10848,'1 ',1,   1,  57,   113.000,    25.310,     0.000,     0.000,     0.000,     0.000,   2
 10849,'1 ',1,   1,  57,   166.000,    40.400,     0.000,     0.000,     0.000,     0.000,   2
 10850,'1 ',1,   1,  57,    93.000,    22.340,     0.000,     0.000,     0.000,     0.000,   2
 10851,'1 ',1,   1,  57,    34.000,     3.100,     0.000,     0.000,     0.000,     0.000,   2
 10852,'1 ',1,   1,  57,    52.000,    18.000,     0.000,     0.000,     0.000,     0.000,   2
 10857,'1 ',1,   1,  58,    39.000,     8.000,     0.000,     0.000,     0.000,     0.000,   2
 10858,'1 ',1,   1,  58,    48.000,     8.153,     0.000,     0.000,     0.000,     0.000,   2
 10859,'1 ',1,   1,  58,    33.000,     6.600,     0.000,     0.000,     0.000,     0.000,   2
 10863,'1 ',1,   1,  59,    92.000,    19.290,     0.000,     0.000,     0.000,     0.000,   2
 10864,'1 ',1,   1,  59,    18.000,     2.500,     0.000,     0.000,     0.000,     0.000,   2
 10866,'1 ',1,   1,  59,   100.000,    30.310,     0.000,     0.000,     0.000,     0.000,   2
 10870,'1 ',1,   1,  60,    33.000,     6.000,     0.000,     0.000,     0.000,     0.000,   2
 10871,'1 ',1,   1,  60,    37.000,     6.038,     0.000,     0.000,     0.000,     0.000,   2
 10872,'1 ',1,   1,  60,    90.000,    20.290,     0.000,     0.000,     0.000,     0.000,   2
 10873,'1 ',1,   1,  60,    27.000,     5.186,     0.000,     0.000,     0.000,     0.000,   2
 10877,'1 ',1,   1,  61,    69.000,    13.400,     0.000,     0.000,     0.000,     0.000,   2
 10878,'1 ',1,   1,  61,    52.000,    12.870,     0.000,     0.000,     0.000,     0.000,   2
 10879,'1 ',1,   1,  61,    92.000,    19.260,     0.000,     0.000,     0.000,     0.000,   2
 10880,'1 ',1,   1,  61,    35.000,     4.000,     0.000,     0.000,     0.000,     0.000,   2
 10882,'1 ',1,   1,  61,    39.000,     9.886,     0.000,     0.000,     0.000,     0.000,   2
 20158,'1 ',1,   2,  18,    29.050,    16.600,     0.000,     0.000,     0.000,     0.000,   2
 20420,'1 ',1,   2,  18,    29.050,    16.600,     0.000,     0.000,     0.000,     0.000,   2
 20421,'1 ',1,   2,  18,   273.070,   -17.430,     0.000,     0.000,     0.000,     0.000,   5
 20422,'1 ',1,   2,  18,   444.050,   -20.750,     0.000,     0.000,     0.000,     0.000,   2
 20423,'1 ',1,   2,  18,   391.760,    61.420,     0.000,     0.000,     0.000,     0.000,   2
 20425,'1 ',1,   2,  18,   353.580,   -24.900,     0.000,     0.000,     0.000,     0.000,   6
 20426,'1 ',1,   2,  18,   600.920,   166.000,     0.000,     0.000,     0.000,     0.000,   2
 20427,'1 ',1,   2,  18,   644.080,    39.010,     0.000,     0.000,     0.000,     0.000,   2
 20428,'1 ',1,   2,  18,   659.020,   139.440,     0.000,     0.000,     0.000,     0.000,   2
 20429,'1 ',1,   2,  18,   279.710,    -2.490,     0.000,     0.000,     0.000,     0.000,   2
 20430,'1 ',1,   2,  18,   309.590,   117.030,     0.000,     0.000,     0.000,     0.000,   2
 20431,'1 ',1,   2,  18,   505.470,    70.550,     0.000,     0.000,     0.000,     0.000,   2
 20434,'1 ',1,   2,  18,    12.450,     4.980,     0.000,     0.000,     0.000,     0.000,   5
 20435,'1 ',1,   2,  18,    12.450,     4.980,     0.000,     0.000,     0.000,     0.000,   5
 20436,'1 ',1,   2,  18,    12.450,     4.980,     0.000,     0.000,     0.000,     0.000,   5
 20437,'1 ',1,   2,  18,    12.450,     4.980,     0.000,     0.000,     0.000,     0.000,   5
 20438,'1 ',1,   2,  18,    12.450,     4.980,     0.000,     0.000,     0.000,     0.000,   5
 20439,'1 ',1,   2,  18,    12.450,     4.980,     0.000,     0.000,     0.000,     0.000,   5
 20440,'1 ',1,   2,  18,    12.450,     4.980,     0.000,     0.000,     0.000,     0.000,   6
 20441,'1 ',1,   2,  18,    12.450,     4.980,     0.000,     0.000,     0.000,     0.000,   6
 20442,'1 ',1,   2,  18,    12.450,     4.980,     0.000,     0.000,     0.000,     0.000,   6
 20443,'1 ',1,   2,  18,    12.450,     4.980,     0.000,     0.000,     0.000,     0.000,   6
 20444,'1 ',1,   2,  18,    12.450,     4.980,     0.000,     0.000,     0.000,     0.000,   6
 20445,'1 ',1,   2,  18,    12.450,     4.980,     0.000,     0.000,     0.000,     0.000,   6
 20446,'1 ',1,   2,  18,    12.450,     4.980,     0.000,     0.000,     0.000,     0.000,   6
 20447,'1 ',1,   2,  18,    12.450,     4.980,     0.000,     0.000,     0.000,     0.000,   6
 20899,'1 ',1,   2,  63,    69.720,    25.232,     0.000,     0.000,     0.000,     0.000,   2
 20900,'1 ',1,   2,  63,   112.050,    33.200,     0.000,     0.000,     0.000,     0.000,   2
 20906,'1 ',1,   2,  63,     4.150,     0.830,     0.000,     0.000,     0.000,     0.000,   2
 20907,'1 ',1,   2,  63,     4.980,     1.245,     0.000,     0.000,     0.000,     0.000,   2
 20908,'1 ',1,   2,  63,    65.570,    19.920,     0.000,     0.000,     0.000,     0.000,   2
 20909,'1 ',1,   2,  63,    39.010,     7.521,     0.000,     0.000,     0.000,     0.000,   2
 20910,'1 ',1,   2,  63,    37.350,     7.553,     0.000,     0.000,     0.000,     0.000,   2
 20914,'1 ',1,   2,  63,    28.220,     4.980,     0.000,     0.000,     0.000,     0.000,   2
 20915,'1 ',1,   2,  63,    58.100,     4.980,     0.000,     0.000,     0.000,     0.000,   2
 30043,'1 ',1,   3,   8,   -36.200,   -39.600,     0.000,     0.000,     0.000,     0.000,   2
 30069,'1 ',1,   3,  12,   474.500,   219.000,     0.000,     0.000,     0.000,     0.000,   1
 30070,'1 ',1,   3,  12,   -34.300,    78.600,     0.000,     0.000,     0.000,     0.000,   1
 30071,'1 ',1,   3,  12,   203.300,   -32.600,     0.000,     0.000,     0.000,     0.000,   4
 30072,'1 ',1,   3,  12,    18.000,   -96.600,     0.000,     0.000,     0.000,     0.000,   1
 30074,'1 ',1,   3,  12,   634.000,   -81.900,     0.000,     0.000,     0.000,     0.000,   1
 30075,'1 ',1,   3,  12,  -199.000,   -46.000,     0.000,     0.000,     0.000,     0.000,   1
 30077,'1 ',1,   3,  12,   432.000,   109.800,     0.000,     0.000,     0.000,     0.000,   1
 30079,'1 ',1,   3,  12,   782.600,     3.200,     0.000,     0.000,     0.000,     0.000,   1
 30080,'1 ',1,   3,  10,   316.700,    46.400,     0.000,     0.000,     0.000,     0.000,   1
 30081,'1 ',1,   3,  10,   440.100,    70.000,     0.000,     0.000,     0.000,     0.000,   1
 30082,'1 ',1,   3,  12,   561.900,   -59.100,     0.000,     0.000,     0.000,     0.000,   1
 30085,'1 ',1,   3,  12,   151.200,   -71.100,     0.000,     0.000,     0.000,     0.000,   1
 30088,'1 ',1,   3,  12,   151.100,     8.800,     0.000,     0.000,     0.000,     0.000,   2
 30089,'1 ',1,   3,  12,   232.900,  -122.000,     0.000,     0.000,     0.000,     0.000,   1
 30094,'1 ',1,   3,  12,   454.900,  -128.000,     0.000,     0.000,     0.000,     0.000,   2
 30097,'1 ',1,   3,  12,   191.200,  -189.000,     0.000,     0.000,     0.000,     0.000,   2
 30121,'1 ',1,   3,  10,    20.000,     9.000,     0.000,     0.000,     0.000,     0.000,   2
 30123,'1 ',1,   3,  10,    30.000,    20.000,     0.000,     0.000,     0.000,     0.000,   4
 30124,'1 ',1,   3,  10,    25.000,     3.000,     0.000,     0.000,     0.000,     0.000,   4
 40003,'1 ',1,   4,   3,  3000.000,  -242.200,     0.000,     0.000,     0.000,     0.000,   1
 40006,'1 ',1,   4,   3,  3000.000,  -149.700,     0.000,     0.000,     0.000,     0.000,   1
 40044,'1 ',1,   4,   9,   243.500,    48.500,     0.000,     0.000,     0.000,     0.000,   2
 40052,'1 ',1,   4,   9,    42.000,    21.000,     0.000,     0.000,     0.000,     0.000,   2
 40053,'1 ',1,   4,   9,    42.000,    21.000,     0.000,     0.000,     0.000,     0.000,   2
 40054,'1 ',1,   4,   9,    42.000,    21.000,     0.000,     0.000,     0.000,     0.000,   2
 40055,'1 ',1,   4,   9,    42.000,    21.000,     0.000,     0.000,     0.000,     0.000,   2
 40056,'1 ',1,   4,   9,    42.000,    21.000,     0.000,     0.000,     0.000,     0.000,   2
 40057,'1 ',1,   4,   9,    42.000,    21.000,     0.000,     0.000,     0.000,     0.000,   2
 40083,'1 ',1,   4,  13,   -40.600,    71.100,     0.000,     0.000,     0.000,     0.000,   1
 40084,'1 ',1,   4,  14,   461.800,   304.600,     0.000,     0.000,     0.000,     0.000,   2
 40095,'1 ',1,   4,  15,     0.000,  -199.000,     0.000,     0.000,     0.000,     0.000,   2
 40103,'1 ',1,   4,   9,   133.400,    77.900,     0.000,     0.000,     0.000,     0.000,   2
 40128,'1 ',1,   4,  16,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2
 40129,'1 ',1,   4,  16,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2
 40131,'1 ',1,   4,  13,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2
 40132,'1 ',1,   4,  13,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2
 40133,'1 ',1,   4,  13,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2
 40134,'1 ',1,   4,  13,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2
 40135,'1 ',1,   4,  13,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2
 40138,'1 ',1,   4,  16,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2
 40139,'1 ',1,   4,  16,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2
 40140,'1 ',1,   4,  16,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2
 40142,'1 ',1,   4,  16,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2
 40143,'1 ',1,   4,  16,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2
 40145,'1 ',1,   4,  16,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2
 40146,'1 ',1,   4,  16,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2
 40148,'1 ',1,   4,  13,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2
 40150,'1 ',1,   4,  16,  -127.000,   346.100,     0.000,     0.000,     0.000,     0.000,   2
 40151,'1 ',1,   4,  17,  -340.000,   187.300,     0.000,     0.000,     0.000,     0.000,   2
 40152,'1 ',1,   4,  15,   140.400,   108.800,     0.000,     0.000,     0.000,     0.000,   2
 40153,'1 ',1,   4,  17,   604.400,   219.900,     0.000,     0.000,     0.000,     0.000,   2
 40155,'1 ',1,   4,  14,  -189.000,    44.900,     0.000,     0.000,     0.000,     0.000,   2
 40157,'1 ',1,   4,  14,  -609.000,   356.800,     0.000,     0.000,     0.000,     0.000,   2
 50017,'1 ',1,   5,   7,    30.000,    11.000,     0.000,     0.000,     0.000,     0.000,   3
 50018,'1 ',1,   5,   7,    30.000,    11.000,     0.000,     0.000,     0.000,     0.000,   3
 50019,'1 ',1,   5,   7,    30.000,    11.000,     0.000,     0.000,     0.000,     0.000,   3
 50051,'1 ',1,   5,   7,    74.100,    58.700,     0.000,     0.000,     0.000,     0.000,   3
 50448,'1 ',1,   5,  22,    24.000,    10.000,     0.000,     0.000,     0.000,     0.000,   3
 50449,'1 ',1,   5,  22,    24.000,    10.000,     0.000,     0.000,     0.000,     0.000,   3
 50450,'1 ',1,   5,   7,    24.000,    10.000,     0.000,     0.000,     0.000,     0.000,   3
 50451,'1 ',1,   5,   7,    24.000,    10.000,     0.000,     0.000,     0.000,     0.000,   3
 50452,'1 ',1,   5,  22,    24.000,    10.000,     0.000,     0.000,     0.000,     0.000,   3
 50467,'1 ',1,   5,   7,   249.900,   146.400,     0.000,     0.000,     0.000,     0.000,   3
 50469,'1 ',1,   5,   7,    70.600,    23.100,     0.000,     0.000,     0.000,     0.000,   3
 50479,'1 ',1,   5,  26,   430.900,    85.700,     0.000,     0.000,     0.000,     0.000,   3
 50480,'1 ',1,   5,  26,   477.900,    95.800,     0.000,     0.000,     0.000,     0.000,   3
 50485,'1 ',1,   5,  23,  -173.000,   -76.700,     0.000,     0.000,     0.000,     0.000,   3
 50489,'1 ',1,   5,  26,   415.600,   128.900,     0.000,     0.000,     0.000,     0.000,   3
 50490,'1 ',1,   5,  26,   416.500,   118.600,     0.000,     0.000,     0.000,     0.000,   3
 50495,'1 ',1,   5,  23,    89.500,   -28.600,     0.000,     0.000,     0.000,     0.000,   3
 50499,'1 ',1,   5,  26,   258.800,    84.600,     0.000,     0.000,     0.000,     0.000,   3
 50500,'1 ',1,   5,  26,   258.800,    84.600,     0.000,     0.000,     0.000,     0.000,   3
 50505,'1 ',1,   5,  26,   358.700,   162.800,     0.000,     0.000,     0.000,     0.000,   3
 50507,'1 ',1,   5,  27,   689.300,   271.000,     0.000,     0.000,     0.000,     0.000,   3
 50509,'1 ',1,   5,  22,   620.300,   235.600,     0.000,     0.000,     0.000,     0.000,   3
 50513,'1 ',1,   5,  22,   139.200,   173.900,     0.000,     0.000,     0.000,     0.000,   3
 50518,'1 ',1,   5,  28,    61.400,    37.100,     0.000,     0.000,     0.000,     0.000,   3
 50520,'1 ',1,   5,  29,  -307.000,    29.200,     0.000,     0.000,     0.000,     0.000,   3
 50521,'1 ',1,   5,  29,  -305.000,    29.000,     0.000,     0.000,     0.000,     0.000,   3
 50523,'1 ',1,   5,  25,  -423.000,  -104.000,     0.000,     0.000,     0.000,     0.000,   3
 50524,'1 ',1,   5,  25,  -440.000,   182.900,     0.000,     0.000,     0.000,     0.000,   3
 50527,'1 ',1,   5,  30,  -316.000,   156.500,     0.000,     0.000,     0.000,     0.000,   3
 50528,'1 ',1,   5,  30,  -314.000,   155.400,     0.000,     0.000,     0.000,     0.000,   3
 50529,'1 ',1,   5,  30,  -314.000,   155.200,     0.000,     0.000,     0.000,     0.000,   3
 60001,'1 ',1,   6,   1,  1800.000,   -56.400,     0.000,     0.000,     0.000,     0.000,   1
 80010,'1 ',1,   8,   5, -2800.000,  -251.500,     0.000,     0.000,     0.000,     0.000,   2
0 / END OF LOAD DATA, BEGIN GENERATOR DATA
 10159,'1 ',   980.000,   104.571,   479.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   990.000,     0.000,   1,1.0000
 10160,'1 ',   980.000,   104.571,   479.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   990.000,     0.000,   1,1.0000
 10161,'1 ',   300.000,    44.520,   145.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10162,'1 ',   300.000,    44.520,   145.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10163,'1 ',   125.181,    66.318,   170.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   350.000,     0.000,   1,1.0000
 10164,'1 ',   300.000,    75.860,   170.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   350.000,     0.000,   1,1.0000
 10165,'1 ',   600.000,    34.341,   320.000,     0.000,1.00500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   660.000,     0.000,   1,1.0000
 10166,'1 ',   600.000,    16.808,   320.000,     0.000,1.00500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   660.000,     0.000,   1,1.0000
 10167,'1 ',   600.000,    34.341,   320.000,     0.000,1.00500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   660.000,     0.000,   1,1.0000
 10168,'1 ',   300.000,    49.167,   145.000,     0.000,1.02500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10169,'1 ',   300.000,    49.167,   145.000,     0.000,1.02500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10170,'1 ',   300.000,    49.167,   145.000,     0.000,1.02500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10171,'1 ',   300.000,    81.440,   145.000,     0.000,1.03800,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10172,'1 ',   300.000,    49.255,   145.000,     0.000,1.02500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10173,'1 ',   300.000,    49.255,   145.000,     0.000,1.02500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10174,'1 ',   300.000,    49.255,   145.000,     0.000,1.02500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10175,'1 ',   200.000,    49.373,   145.000,     0.000,1.03500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10176,'1 ',   550.000,    60.000,   216.000,    60.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10177,'1 ',   550.000,    60.000,   216.000,    60.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10178,'1 ',   555.000,    53.233,   290.000,   -90.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10179,'1 ',   555.000,    53.233,   290.000,   -90.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10180,'1 ',   555.000,    53.233,   290.000,   -90.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10181,'1 ',   250.000,   100.000,   100.000,     0.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10182,'1 ',   250.000,   100.000,   100.000,     0.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10183,'1 ',   600.000,    57.404,   150.000,     0.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   650.000,     0.000,   1,1.0000
 10184,'1 ',   600.000,    60.000,   150.000,    60.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   650.000,     0.000,   1,1.0000
 10185,'1 ',   500.000,    32.291,   260.000,     0.000,1.00800,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10186,'1 ',   520.000,     0.000,   200.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10187,'1 ',   520.000,     0.000,   200.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10188,'1 ',   850.000,    86.587,   452.000,     0.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000
 10189,'1 ',   280.000,     0.000,   100.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10190,'1 ',   280.000,     0.000,   100.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10239,'1 ',   300.000,   152.235,   230.000,   -70.000,1.01000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000
 10240,'1 ',   300.000,   152.235,   230.000,   -70.000,1.01000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000
 10251,'1 ',   250.000,   169.073,   180.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10252,'1 ',   250.000,   169.073,   180.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10264,'1 ',   295.000,   129.016,   145.000,     0.000,1.01000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10265,'1 ',   295.000,   129.016,   145.000,     0.000,1.01000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10266,'1 ',   295.000,   135.399,   145.000,     0.000,1.01000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10267,'1 ',   295.000,   135.399,   145.000,     0.000,1.01000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10277,'1 ',   365.000,   157.745,   165.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000
 10278,'1 ',   365.000,   157.745,   165.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000
 10282,'1 ',   250.000,   145.000,   145.000,   -75.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10283,'1 ',   250.000,   151.443,   169.000,   -75.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10287,'1 ',   250.000,   145.000,   145.000,     0.000,1.01000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10288,'1 ',   250.000,   145.000,   145.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10296,'1 ',   300.000,   165.000,   165.000,     0.000,1.01300,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000
 10307,'1 ',   650.000,   222.571,   340.000,     0.000,0.98000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   700.000,     0.000,   1,1.0000
 10308,'1 ',   650.000,   222.571,   340.000,     0.000,0.98000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   700.000,     0.000,   1,1.0000
 10312,'1 ',   550.000,   216.137,   290.000,    60.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10313,'1 ',   550.000,   216.137,   290.000,    60.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10322,'1 ',   250.000,   100.000,   100.000,     0.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10323,'1 ',   250.000,   100.000,   100.000,     0.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10330,'1 ',   120.000,    -4.031,    60.000,   -25.000,0.99000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,     0.000,   1,1.0000
 10331,'1 ',   120.000,    -4.031,    60.000,   -25.000,0.99000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,     0.000,   1,1.0000
 10336,'1 ',   120.000,    18.839,    65.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,     0.000,   1,1.0000
 10339,'1 ',   190.000,    28.610,    97.000,    20.000,0.97000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000
 10340,'1 ',   290.000,    42.201,   145.000,     0.000,0.97000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10347,'1 ',   250.000,    56.775,   145.000,     0.000,0.98000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10348,'1 ',   250.000,    56.775,   145.000,     0.000,0.98000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10349,'1 ',   250.000,    56.775,   145.000,     0.000,0.98000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10350,'1 ',   250.000,    56.775,   145.000,     0.000,0.98000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10357,'1 ',   120.000,    60.000,    60.000,    10.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,     0.000,   1,1.0000
 10358,'1 ',   120.000,    60.000,    60.000,    10.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,     0.000,   1,1.0000
 10370,'1 ',   280.000,   150.264,   155.000,   -80.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10371,'1 ',   280.000,   150.264,   155.000,   -80.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10372,'1 ',   520.000,   225.395,   280.000,   -50.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10383,'1 ',   520.000,   204.750,   260.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10384,'1 ',   520.000,   204.750,   260.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10389,'1 ',   520.000,   207.369,   260.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10390,'1 ',   520.000,   207.369,   260.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10394,'1 ',   100.000,    21.857,    60.000,   -30.000,0.99500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,     0.000,   1,1.0000
 10395,'1 ',   100.000,    22.647,    60.000,   -30.000,0.99500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,     0.000,   1,1.0000
 10396,'1 ',   100.000,    19.067,    65.000,   -25.000,0.99500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,     0.000,   1,1.0000
 10397,'1 ',   100.000,    19.067,    65.000,   -25.000,0.99500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,     0.000,   1,1.0000
 10405,'1 ',   360.000,    60.000,    60.000,     0.000,1.01000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 10414,'1 ',    80.000,     8.192,    56.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000
 10415,'1 ',    50.000,     4.675,    34.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.500,     0.000,   1,1.0000
 10416,'1 ',    50.000,     5.680,    53.000,   -30.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,     0.000,   1,1.0000
 10596,'1 ',   290.000,   137.997,   145.000,   -60.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10597,'1 ',   290.000,   137.997,   145.000,   -60.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10598,'1 ',   290.000,   137.997,   185.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10599,'1 ',   290.000,   137.997,   185.000,   -60.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10600,'1 ',   290.000,   137.997,   160.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10601,'1 ',   290.000,   137.997,   154.000,   -60.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10602,'1 ',   360.000,   165.000,   165.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000
 10603,'1 ',   320.000,   163.473,   165.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000
 10604,'1 ',   110.000,    60.461,    70.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,     0.000,   1,1.0000
 10605,'1 ',    50.000,    32.489,    35.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,     0.000,   1,1.0000
 10606,'1 ',   220.000,   100.000,   100.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000
 10607,'1 ',   220.000,   100.000,   100.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000
 10608,'1 ',   240.000,   127.387,   165.000,     0.000,1.00500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000
 10886,'1 ',   200.000,    12.171,    97.000,     0.000,1.05900,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000
 10887,'1 ',   300.000,    50.216,   146.000,     0.000,1.05900,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 10888,'1 ',   100.000,    18.213,    49.000,     0.000,1.03900,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000
 10889,'1 ',   150.000,    71.672,    81.000,     0.000,1.01400,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
 10890,'1 ',   150.000,    25.518,    81.000,     0.000,1.05800,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
 10891,'1 ',   150.000,    18.197,    73.000,     0.000,1.04000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
 10892,'1 ',     0.000,     0.000,     0.000,     0.000,1.05100,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000
 10893,'1 ',   200.000,    18.677,    86.000,     0.000,1.05500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000
 10894,'1 ',   150.000,    31.718,    81.000,     0.000,1.04500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
 10895,'1 ',   150.000,    56.897,    81.000,     0.000,1.04900,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
 10896,'1 ',   200.000,    42.141,    97.000,     0.000,1.04000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000
 10897,'1 ',   250.000,     0.901,   122.000,     0.000,1.05900,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,     0.000,   1,1.0000
 20158,'1 ',   980.000,   173.900,   435.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   990.000,     0.000,   1,1.0000
 20420,'1 ',   980.000,    67.944,   435.000,     0.000,1.01500,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   990.000,     0.000,   1,1.0000
 20434,'1 ',   260.000,     1.517,   194.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   313.000,     0.000,   1,1.0000
 20435,'1 ',   260.000,     1.517,   194.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   313.000,     0.000,   1,1.0000
 20436,'1 ',   260.000,     1.517,   194.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   313.000,     0.000,   1,1.0000
 20437,'1 ',   260.000,     1.517,   194.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   313.000,     0.000,   1,1.0000
 20438,'1 ',   260.000,     1.517,   194.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   313.000,     0.000,   1,1.0000
 20439,'1 ',   260.000,     1.517,   194.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   313.000,     0.000,   1,1.0000
 20440,'1 ',   126.610,     0.000,   263.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   350.000,     0.000,   1,1.0000
 20441,'1 ',   200.000,     0.000,   263.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   350.000,     0.000,   1,1.0000
 20442,'1 ',   200.000,     0.000,   263.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   350.000,     0.000,   1,1.0000
 20443,'1 ',   200.000,     0.000,   263.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   350.000,     0.000,   1,1.0000
 20444,'1 ',   460.000,     0.000,   443.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   677.000,     0.000,   1,1.0000
 20445,'1 ',   460.000,     0.000,   443.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   677.000,     0.000,   1,1.0000
 20446,'1 ',   460.000,     0.000,   443.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   677.000,     0.000,   1,1.0000
 20447,'1 ',   460.000,     0.000,   443.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   677.000,     0.000,   1,1.0000
 30058,'1 ',   600.000,   134.500,   165.000,   -80.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 30065,'1 ',   600.000,   -42.277,   125.000,   -80.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 30117,'1 ',   276.315,    -6.339,   100.000,  -100.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 30118,'1 ',   300.000,    -3.292,   100.000,  -100.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 30119,'1 ',   300.000,    -3.195,   100.000,  -100.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 30120,'1 ',   300.000,    -3.195,   100.000,  -100.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 30121,'1 ',   200.000,    -1.106,   150.000,   -40.000,0.97000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   330.000,     0.000,   1,1.0000
 30123,'1 ',   160.000,    84.634,   150.000,   -50.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 30124,'1 ',   500.000,   150.000,   150.000,   150.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 40052,'1 ',   600.000,    71.401,   200.000,  -140.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 40053,'1 ',   600.000,    71.401,   200.000,  -140.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 40054,'1 ',   600.000,    71.401,   200.000,  -140.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 40055,'1 ',   600.000,    71.401,   200.000,  -140.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 40056,'1 ',   500.000,   -55.540,   290.000,   -70.000,0.99000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 40057,'1 ',   500.000,   -55.540,   290.000,   -70.000,0.99000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 40066,'1 ',   260.000,    -9.788,   100.000,   -80.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   260.000,     0.000,   1,1.0000
 40067,'1 ',   260.000,    -9.788,   100.000,   -80.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   260.000,     0.000,   1,1.0000
 40068,'1 ',   260.000,    -9.788,   100.000,   -80.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   260.000,     0.000,   1,1.0000
 40127,'1 ',   600.000,    26.890,   180.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 40128,'1 ',   250.000,    41.896,   100.000,   -80.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 40129,'1 ',   250.000,    15.791,   100.000,   -80.000,1.01000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 40131,'1 ',   200.000,    15.703,   100.000,   -40.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 40132,'1 ',   300.000,    22.612,   100.000,   -40.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 40133,'1 ',   250.000,    18.634,   100.000,   -80.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 40134,'1 ',   200.000,    15.652,   100.000,   -80.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 40135,'1 ',   200.000,    15.652,   100.000,   -80.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 40138,'1 ',   200.000,    43.197,   150.000,   -80.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 40139,'1 ',   200.000,    43.197,   150.000,   -80.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 40140,'1 ',   200.000,    50.000,    50.000,    50.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 40142,'1 ',   250.000,    19.967,   100.000,   -50.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 40143,'1 ',   300.000,    23.895,   100.000,   -30.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 40145,'1 ',   300.000,    18.009,   100.000,   -70.000,1.02000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 40146,'1 ',   300.000,    -7.769,   100.000,   -60.000,1.01000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 40148,'1 ',   298.076,     0.000,   120.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 40149,'1 ',   200.000,    77.418,   120.000,     0.000,1.04000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 50017,'1 ',   600.000,    38.364,   200.000,   -75.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 50018,'1 ',   600.000,    38.364,   200.000,   -75.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 50019,'1 ',   600.000,   165.005,   200.000,   -75.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
 50047,'1 ',   150.000,    35.169,    90.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
 50048,'1 ',   150.000,    35.169,    90.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
 50049,'1 ',   150.000,    35.169,    90.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
 50050,'1 ',   150.000,    10.000,    10.000,    10.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
 50448,'1 ',   300.000,   120.000,   120.000,   120.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 50449,'1 ',   299.859,    39.963,   180.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   310.000,     0.000,   1,1.0000
 50450,'1 ',   300.000,     0.000,   180.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 50451,'1 ',   300.000,     0.000,   180.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 50452,'1 ',   300.000,    46.501,   120.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 50453,'1 ',   300.000,    24.064,   180.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 50454,'1 ',   250.000,    22.434,   160.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,     0.000,   1,1.0000
 50455,'1 ',   250.000,    22.548,   160.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,     0.000,   1,1.0000
 50456,'1 ',   250.000,    22.462,   160.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,     0.000,   1,1.0000
 50457,'1 ',   225.000,    20.742,   100.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.000,     0.000,   1,1.0000
 50458,'1 ',   225.000,    20.787,   100.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.000,     0.000,   1,1.0000
 50459,'1 ',   225.000,    20.803,   150.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.000,     0.000,   1,1.0000
 50460,'1 ',   225.000,    20.772,   150.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.000,     0.000,   1,1.0000
 50461,'1 ',   350.000,    36.864,   120.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   350.000,     0.000,   1,1.0000
 50462,'1 ',   350.000,    37.113,   120.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   350.000,     0.000,   1,1.0000
 50464,'1 ',   175.000,    26.840,    30.000,     0.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.000,     0.000,   1,1.0000
 60023,'1 ',   250.000,   104.619,   150.000,   -80.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 60024,'1 ',   250.000,   106.238,   150.000,   -80.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 60025,'1 ',   250.000,   104.048,   150.000,   -80.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 60026,'1 ',   250.000,   106.237,   150.000,   -80.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 60027,'1 ',    93.676,    38.264,    70.000,   -80.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.000,     0.000,   1,1.0000
 60028,'1 ',   220.000,    49.639,    70.000,   -80.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.000,     0.000,   1,1.0000
 60029,'1 ',   220.000,    49.639,    70.000,   -80.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.000,     0.000,   1,1.0000
 60030,'1 ',   220.000,    49.639,    70.000,   -80.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.000,     0.000,   1,1.0000
 60031,'1 ',   220.000,    49.639,    70.000,   -80.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.000,     0.000,   1,1.0000
 60032,'1 ',   220.000,    49.639,    70.000,   -80.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.000,     0.000,   1,1.0000
 70059,'1 ',   600.190,    71.578,   280.000,  -150.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   700.000,     0.000,   1,1.0000
 70060,'1 ',   600.000,    71.552,   280.000,  -150.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   700.000,     0.000,   1,1.0000
 70061,'1 ',   600.000,    71.552,   280.000,  -150.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   700.000,     0.000,   1,1.0000
 70062,'1 ',   500.000,    59.445,   280.000,  -150.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   700.000,     0.000,   1,1.0000
 70063,'1 ',   500.000,    59.445,   280.000,  -150.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   700.000,     0.000,   1,1.0000
 70064,'1 ',   500.000,    59.445,   280.000,  -150.000,1.00000,     0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   700.000,     0.000,   1,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
 10005,  10216,'1 ',   0.00000,   0.00020,   0.01050, 5000.00, 5000.00, 5000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 10005,  10216,'2 ',   0.00000,   0.00020,   0.01050, 5000.00, 5000.00, 5000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 10011,  10222,'1 ',   0.00010,   0.00030,   0.03150, 5000.00, 5000.00, 5000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
 10011,  10222,'2 ',   0.00010,   0.00040,   0.03150, 5000.00, 5000.00, 5000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
 10014,  30072,'1 ',   0.00210,   0.02270,   2.14160, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 10014,  30072,'2 ',   0.00210,   0.02270,   2.32360, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.10,   1,1.0000
 10014,  30089,'1 ',   0.00210,   0.02940,   2.84880, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.30,   1,1.0000
 10014,  30089,'2 ',   0.00210,   0.02940,   2.84880, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.30,   1,1.0000
 10015,  30082,'1 ',   0.00130,   0.01420,   1.36030, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.20,   1,1.0000
 10015,  30082,'2 ',   0.00130,   0.01420,   1.36030, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.20,   1,1.0000
 10016,  30097,'1 ',   0.00190,   0.02390,   4.64600, 3450.00, 3450.00, 3450.00,  0.00000,  0.00000,  0.00000,  0.00000,1, 306.00,   1,1.0000
 10016,  30097,'2 ',   0.00190,   0.02390,   4.64600, 3450.00, 3450.00, 3450.00,  0.00000,  0.00000,  0.00000,  0.00000,1, 306.00,   1,1.0000
 10192,  10535,'1 ',   0.00040,   0.00480,   0.43290, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.00,   1,1.0000
 10192,  10535,'2 ',   0.00060,   0.00460,   0.43820, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.00,   1,1.0000
 10192,  10554,'1 ',   0.00040,   0.00420,   0.37730, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.00,   1,1.0000
 10192,  10554,'2 ',   0.00040,   0.00410,   0.37730, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.00,   1,1.0000
 10193,  10194,'1 ',   0.00000,   0.00020,   0.01050, 2000.00, 2000.00, 2000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10193,  10209,'1 ',   0.00060,   0.00640,   0.53250, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  57.00,   1,1.0000
 10193,  10543,'1 ',   0.00040,   0.00440,   0.37200, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.00,   1,1.0000
 10193,  10543,'2 ',   0.00110,   0.00700,   0.65430, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  63.00,   1,1.0000
 10194,  10209,'1 ',   0.00100,   0.00650,   0.58280, 2530.00, 2530.00, 2530.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  57.00,   1,1.0000
 10195,  10196,'1 ',   0.00000,   0.00020,   0.01030, 1420.00, 1420.00, 1420.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 10195,  10233,'1 ',   0.00080,   0.01160,   1.04570, 1420.00, 1420.00, 1420.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.20,   1,1.0000
 10196,  10208,'1 ',   0.00110,   0.00880,   0.85200, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  83.00,   1,1.0000
 10196,  10208,'2 ',   0.00130,   0.00940,   0.82700, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  80.00,   1,1.0000
 10197,  10218,'1 ',   0.00030,   0.00650,   0.66360, 2850.00, 2850.00, 2850.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  61.70,   1,1.0000
 10197,  10218,'2 ',   0.00030,   0.00650,   0.66360, 2850.00, 2850.00, 2850.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  61.70,   1,1.0000
 10197,  10222,'1 ',   0.00020,   0.00180,   0.17040, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 10198,  10232,'1 ',   0.00050,   0.00840,   0.85780, 3340.00, 3340.00, 3340.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  82.00,   1,1.0000
 10198,  10232,'2 ',   0.00050,   0.00840,   0.85780, 3340.00, 3340.00, 3340.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  82.00,   1,1.0000
 10199,  10232,'1 ',   0.00070,   0.01070,   1.08680, 3140.00, 3140.00, 3140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.40,   1,1.0000
 10199,  10232,'2 ',   0.00060,   0.01070,   1.08680, 3140.00, 3140.00, 3140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.40,   1,1.0000
 10200,  10201,'1 ',   0.00010,   0.00020,   0.01740, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.70,   1,1.0000
 10201,  10227,'1 ',   0.00210,   0.02160,   1.89630, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.50,   1,1.0000
 10201,  10227,'2 ',   0.00190,   0.02100,   1.89630, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.50,   1,1.0000
 10202,  10231,'1 ',   0.00040,   0.00320,   0.30720, 3200.00, 3200.00, 3200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.00,   1,1.0000
 10202,  10231,'2 ',   0.00040,   0.00320,   0.30720, 3200.00, 3200.00, 3200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.00,   1,1.0000
 10203,  10229,'1 ',   0.00070,   0.00880,   0.83060, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
 10203,  10229,'2 ',   0.00070,   0.00880,   0.83060, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
 10204,  10224,'1 ',   0.00020,   0.00310,   0.25420, 2850.00, 2850.00, 2850.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.00,   1,1.0000
 10204,  10224,'2 ',   0.00020,   0.00300,   0.25420, 2850.00, 2850.00, 2850.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.00,   1,1.0000
 10205,  10223,'1 ',   0.00030,   0.00640,   0.66880, 3340.00, 3340.00, 3340.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  64.00,   1,1.0000
 10205,  10223,'2 ',   0.00030,   0.00640,   0.66880, 3340.00, 3340.00, 3340.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  64.00,   1,1.0000
 10206,  10225,'1 ',   0.00020,   0.00120,   0.11170, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10207, -10211,'2 ',   0.00010,   0.00160,   0.15490, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
 10207,  10220,'2 ',   0.00030,   0.00510,   0.53070, 3150.00, 3150.00, 3150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,1.0000
 10208, -10211,'1 ',   0.00010,   0.00160,   0.15380, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
 10208,  10220,'1 ',   0.00030,   0.00510,   0.52960, 3150.00, 3150.00, 3150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,1.0000
 10208, -10233,'1 ',   0.00070,   0.00500,   0.43730, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.00,   1,1.0000
 10208, -10233,'2 ',   0.00060,   0.00500,   0.45370, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  43.00,   1,1.0000
 10209, -10215,'1 ',   0.00060,   0.00750,   0.68760, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  66.00,   1,1.0000
 10209, -10215,'2 ',   0.00060,   0.00760,   0.69470, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  67.00,   1,1.0000
 10210, -10212,'1 ',   0.00090,   0.01420,   1.38460, 3340.00, 3340.00, 3340.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.20,   1,1.0000
 10210, -10212,'2 ',   0.00080,   0.01430,   1.38460, 3340.00, 3340.00, 3340.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.20,   1,1.0000
 10210, -10216,'1 ',   0.00100,   0.01470,   1.47000, 3641.00, 3641.00, 3641.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 10210, -10216,'2 ',   0.00090,   0.01460,   1.47000, 3641.00, 3641.00, 3641.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 10210,  10222,'1 ',   0.00120,   0.01460,   1.43850, 3641.00, 3641.00, 3641.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,   1,1.0000
 10210,  10222,'2 ',   0.00120,   0.01450,   1.43850, 3641.00, 3641.00, 3641.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.70,   1,1.0000
 10210, -10227,'1 ',   0.00100,   0.01570,   1.50290, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
 10210, -10227,'2 ',   0.00110,   0.01570,   1.52880, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.80,   1,1.0000
 10210, -10233,'1 ',   0.00020,   0.00310,   0.29850, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.00,   1,1.0000
 10210, -10233,'2 ',   0.00020,   0.00310,   0.30290, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.00,   1,1.0000
 10211,  10219,'1 ',   0.00050,   0.00540,   0.51250, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,1.0000
 10211,  10219,'2 ',   0.00040,   0.00540,   0.51630, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  50.00,   1,1.0000
 10213,  10214,'1 ',   0.00040,   0.00230,   0.25120, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.00,   1,1.0000
 10213,  10233,'1 ',   0.00050,   0.00430,   0.38500, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.00,   1,1.0000
 10213,  10233,'2 ',   0.00060,   0.00440,   0.38710, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.00,   1,1.0000
 10214, -10216,'1 ',   0.00040,   0.00490,   0.47610, 3641.00, 3641.00, 3641.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  45.00,   1,1.0000
 10214, -10216,'2 ',   0.00030,   0.00490,   0.47570, 3641.00, 3641.00, 3641.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  45.00,   1,1.0000
 10214, -10228,'1 ',   0.00070,   0.00590,   0.53580, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  52.00,   1,1.0000
 10214, -10228,'2 ',   0.00020,   0.00460,   0.53580, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  52.00,   1,1.0000
 10215,  10228,'1 ',   0.00030,   0.00360,   0.31470, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.00,   1,1.0000
 10215,  10228,'2 ',   0.00030,   0.00360,   0.32400, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.00,   1,1.0000
 10215, -10232,'1 ',   0.00030,   0.00260,   0.23980, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.00,   1,1.0000
 10215, -10232,'2 ',   0.00030,   0.00260,   0.23990, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.00,   1,1.0000
 10216, -10229,'1 ',   0.00120,   0.01550,   0.83060, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  80.00,   1,1.0000
 10216, -10229,'2 ',   0.00120,   0.01550,   0.83060, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  80.00,   1,1.0000
 10217, -10219,'2 ',   0.00020,   0.00190,   0.17270, 3150.00, 3150.00, 3150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 10217,  10221,'2 ',   0.00050,   0.00490,   0.41590, 2000.00, 2000.00, 2000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  40.00,   1,1.0000
 10218, -10219,'1 ',   0.00010,   0.00190,   0.17270, 3150.00, 3150.00, 3150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 10218,  10221,'1 ',   0.00090,   0.00590,   0.53300, 2000.00, 2000.00, 2000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  52.00,   1,1.0000
 10218, -10554,'1 ',   0.00030,   0.00290,   0.25820, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.00,   1,1.0000
 10218, -10554,'2 ',   0.00030,   0.00290,   0.25810, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  25.00,   1,1.0000
 10219, -10222,'1 ',   0.00030,   0.00390,   0.38850, 3140.00, 3140.00, 3140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.00,   1,1.0000
 10219, -10222,'2 ',   0.00030,   0.00390,   0.38850, 3140.00, 3140.00, 3140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.00,   1,1.0000
 10220, -10560,'1 ',   0.00030,   0.00400,   0.38720, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.80,   1,1.0000
 10221,  10224,'1 ',   0.00100,   0.01240,   1.11980, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.80,   1,1.0000
 10221,  10224,'2 ',   0.00100,   0.01230,   1.12430, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.90,   1,1.0000
 10221,  20191,'1 ',   0.00060,   0.00640,   0.56250, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  55.00,   1,1.0000
 10223,  10226,'1 ',   0.00050,   0.00460,   0.42440, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.00,   1,1.0000
 10223,  10226,'2 ',   0.00040,   0.00460,   0.42440, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  41.00,   1,1.0000
 10224, -10226,'1 ',   0.00100,   0.01360,   1.24110, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
 10224, -10226,'2 ',   0.00130,   0.01490,   1.37010, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.20,   1,1.0000
 10225,  10226,'1 ',   0.00110,   0.01310,   1.23900, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
 10225,  10226,'2 ',   0.00120,   0.01310,   1.23900, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
 10228, -10229,'1 ',   0.00120,   0.01630,   1.49580, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
 10228, -10229,'2 ',   0.00120,   0.01630,   1.49580, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.50,   1,1.0000
 10229, -10230,'1 ',   0.00120,   0.01630,   1.52680, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.80,   1,1.0000
 10229, -10230,'2 ',   0.00120,   0.01640,   1.52680, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.80,   1,1.0000
 10230, -10231,'1 ',   0.00070,   0.00840,   0.84320, 3641.00, 3641.00, 3641.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  80.00,   1,1.0000
 10230, -10231,'2 ',   0.00060,   0.00840,   0.84320, 3641.00, 3641.00, 3641.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  80.00,   1,1.0000
 10241,  10242,'1 ',   0.00010,   0.00120,   0.00370, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.20,   1,1.0000
 10241,  10242,'2 ',   0.00010,   0.00120,   0.00370, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.20,   1,1.0000
 10242, -10243,'1 ',   0.00140,   0.01740,   0.05240, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.50,   1,1.0000
 10242, -10243,'2 ',   0.00140,   0.01740,   0.05240, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.50,   1,1.0000
 10243, -10244,'1 ',   0.00190,   0.00900,   0.02820,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
 10243, -10244,'2 ',   0.00190,   0.00890,   0.02820,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
 10253,  10254,'1 ',   0.00260,   0.01220,   0.03190,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
 10253,  10254,'2 ',   0.00260,   0.01220,   0.03190,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
 10254, -10255,'1 ',   0.00190,   0.01140,   0.03040,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.00,   1,1.0000
 10254, -10255,'2 ',   0.00190,   0.01140,   0.03040,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.00,   1,1.0000
 10255, -10256,'1 ',   0.00130,   0.01550,   0.05340, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.00,   1,1.0000
 10255, -10256,'2 ',   0.00130,   0.01550,   0.05340, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.00,   1,1.0000
 10257,  10286,'1 ',   0.00110,   0.00700,   0.01840, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10257,  10286,'2 ',   0.00110,   0.00700,   0.01840, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10268,  10269,'1 ',   0.00360,   0.02210,   0.05840,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.00,   1,1.0000
 10268,  10269,'2 ',   0.00360,   0.02210,   0.05840,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.00,   1,1.0000
 10269,  10281,'1 ',   0.00040,   0.00510,   0.01760, 1600.00, 1600.00, 1600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.20,   1,1.0000
 10269,  10281,'2 ',   0.00040,   0.00510,   0.01760, 1600.00, 1600.00, 1600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.20,   1,1.0000
 10279,  10280,'1 ',   0.00010,   0.00190,   0.00530, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
 10279,  10280,'2 ',   0.00010,   0.00190,   0.00530, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
 10280, -10281,'1 ',   0.00090,   0.01260,   0.03560, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 10280, -10281,'2 ',   0.00100,   0.01390,   0.03920, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.00,   1,1.0000
 10284,  10285,'1 ',   0.00020,   0.00140,   0.00460, 1200.00, 1200.00, 1200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 10285,  10286,'1 ',   0.00140,   0.00920,   0.02410, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 10285,  10286,'2 ',   0.00140,   0.00920,   0.02410, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 10289,  10290,'1 ',   0.00020,   0.00220,   0.00750, 1420.00, 1420.00, 1420.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 10289,  10290,'2 ',   0.00020,   0.00220,   0.00750, 1420.00, 1420.00, 1420.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 10290, -10291,'1 ',   0.00110,   0.00990,   0.03400, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.00,   1,1.0000
 10290, -10291,'2 ',   0.00110,   0.00990,   0.03400, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.00,   1,1.0000
 10297,  10298,'1 ',   0.00130,   0.01550,   0.05340, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.00,   1,1.0000
 10297,  10298,'2 ',   0.00130,   0.01550,   0.05340, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  28.00,   1,1.0000
 10298, -10299,'1 ',   0.00180,   0.01620,   0.05580, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.00,   1,1.0000
 10298, -10299,'2 ',   0.00180,   0.01620,   0.05580, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  29.00,   1,1.0000
 10298,  10311,'1 ',   0.00390,   0.01720,   0.05520,  951.00,  951.00,  951.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,   1,1.0000
 10298,  10311,'2 ',   0.00390,   0.01720,   0.05520,  951.00,  951.00,  951.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,   1,1.0000
 10309,  10310,'1 ',   0.00320,   0.01840,   0.06080, 1200.00, 1200.00, 1200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.00,   1,1.0000
 10309,  10310,'2 ',   0.00320,   0.01840,   0.06080, 1200.00, 1200.00, 1200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  32.00,   1,1.0000
 10310,  10311,'1 ',   0.00490,   0.02180,   0.06960, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.00,   1,1.0000
 10310,  10311,'2 ',   0.00490,   0.02180,   0.06960, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.00,   1,1.0000
 10314,  10315,'1 ',   0.00800,   0.05280,   0.14320, 1250.00, 1250.00, 1250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  82.00,   1,1.0000
 10315,  10316,'1 ',   0.00420,   0.02740,   0.07440, 1250.00, 1250.00, 1250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  42.00,   1,1.0000
 10316, -10317,'1 ',   0.00180,   0.00820,   0.02580,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 10316, -10317,'2 ',   0.00190,   0.00830,   0.02640, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 10324,  10325,'1 ',   0.00030,   0.00200,   0.00660, 1250.00, 1250.00, 1250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.50,   1,1.0000
 10324,  10325,'2 ',   0.00030,   0.00200,   0.00680, 1250.00, 1250.00, 1250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
 10332, -10333,'1 ',   0.01250,   0.06590,   0.17040,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10332, -10333,'2 ',   0.01250,   0.06590,   0.17040,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10332,  10338,'1 ',   0.00510,   0.02050,   0.05300,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.00,   1,1.0000
 10337, -10338,'1 ',   0.00450,   0.02390,   0.06180,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.00,   1,1.0000
 10341,  10342,'1 ',   0.02110,   0.07870,   0.95220,  760.00,  760.00,  760.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10351,  10352,'1 ',   0.00130,   0.00700,   0.02100, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
 10351,  10352,'2 ',   0.00130,   0.00710,   0.02120, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
 10352, -10353,'1 ',   0.00110,   0.00670,   0.01860, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 10353, -10354,'1 ',   0.00090,   0.00830,   0.02860, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
 10353, -10354,'2 ',   0.00090,   0.00830,   0.02860, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
 10359,  10364,'1 ',   0.00330,   0.01730,   0.04460,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.00,   1,1.0000
 10364, -10365,'1 ',   0.00200,   0.01050,   0.02730,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 10373,  10374,'1 ',   0.00180,   0.00920,   0.02240, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,   1,1.0000
 10373,  10374,'2 ',   0.00180,   0.00920,   0.02240, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,   1,1.0000
 10374,  10375,'1 ',   0.00140,   0.00490,   0.01540,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
 10374,  10375,'2 ',   0.00110,   0.00500,   0.01600, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.70,   1,1.0000
 10375, -10376,'1 ',   0.00270,   0.01360,   0.02160,  625.00,  625.00,  625.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 10375, -10376,'2 ',   0.00210,   0.01110,   0.02740,  625.00,  625.00,  625.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.00,   1,1.0000
 10376,  10388,'1 ',   0.00130,   0.00580,   0.01860, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10376,  10388,'2 ',   0.00130,   0.00580,   0.01860, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10376,  10393,'1 ',   0.00230,   0.01930,   0.05310, 1185.00, 1185.00, 1185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,   1,1.0000
 10376,  10393,'2 ',   0.00230,   0.01930,   0.05310, 1185.00, 1185.00, 1185.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,   1,1.0000
 10385,  10386,'1 ',   0.00190,   0.01710,   0.05740, 1420.00, 1420.00, 1420.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,   1,1.0000
 10385,  10386,'2 ',   0.00190,   0.01710,   0.05740, 1420.00, 1420.00, 1420.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.00,   1,1.0000
 10386, -10387,'1 ',   0.00460,   0.02310,   0.06080, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.00,   1,1.0000
 10387,  10388,'1 ',   0.00280,   0.01470,   0.03800,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.00,   1,1.0000
 10391,  10392,'1 ',   0.00170,   0.02070,   0.07120, 1600.00, 1600.00, 1600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.00,   1,1.0000
 10391,  10392,'2 ',   0.00170,   0.02070,   0.07120, 1600.00, 1600.00, 1600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  37.00,   1,1.0000
 10392, -10393,'1 ',   0.00380,   0.02270,   0.06050,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.00,   1,1.0000
 10392, -10393,'2 ',   0.00380,   0.02270,   0.06050,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  35.00,   1,1.0000
 10398,  10401,'1 ',   0.00240,   0.01240,   0.03200,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
 10401, -10402,'1 ',   0.00170,   0.01140,   0.03010, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.00,   1,1.0000
 10401, -10402,'2 ',   0.00170,   0.01140,   0.03010, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.00,   1,1.0000
 10406,  10407,'1 ',   0.00100,   0.01160,   0.17080, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,   1,1.0000
 10406,  10407,'2 ',   0.00100,   0.01160,   0.17080, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,   1,1.0000
 10407, -10408,'1 ',   0.00600,   0.02880,   0.07860,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  45.00,   1,1.0000
 10407,  10419,'1 ',   0.00200,   0.00960,   0.02640,  710.00,  710.00,  710.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
 10408, -10409,'1 ',   0.00410,   0.03120,   0.10280, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  55.00,   1,1.0000
 10408, -10409,'2 ',   0.00420,   0.03200,   0.10560, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  56.00,   1,1.0000
 10417,  10419,'1 ',   0.00030,   0.00220,   0.00400,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.60,   1,1.0000
 10418,  10419,'2 ',   0.00030,   0.00200,   0.00320,  600.00,  600.00,  600.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.40,   1,1.0000
 10535, -10543,'1 ',   0.00040,   0.00300,   0.27670, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.00,   1,1.0000
 10535, -10543,'2 ',   0.00040,   0.00300,   0.27410, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.00,   1,1.0000
 10536,  10568,'1 ',   0.00120,   0.00610,   0.01570,  910.00,  910.00,  910.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 10536,  10568,'2 ',   0.00120,   0.00610,   0.01570,  910.00,  910.00,  910.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 10536,  10578,'1 ',   0.00030,   0.00350,   0.01220, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.40,   1,1.0000
 10536,  10578,'2 ',   0.00030,   0.00350,   0.01220, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.40,   1,1.0000
 10536,  10590,'1 ',   0.00090,   0.00520,   0.01700, 1250.00, 1250.00, 1250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.20,   1,1.0000
 10536,  10590,'2 ',   0.00090,   0.00520,   0.01700, 1250.00, 1250.00, 1250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.20,   1,1.0000
 10543, -10560,'1 ',   0.00010,   0.00090,   0.08360, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
 10543, -10560,'2 ',   0.00010,   0.00090,   0.08360, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.00,   1,1.0000
 10544,  10582,'1 ',   0.00070,   0.00500,   0.01460, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 10544,  10582,'2 ',   0.00070,   0.00500,   0.01460, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 10544,  10589,'1 ',   0.00040,   0.00500,   0.01720, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 10544,  10589,'2 ',   0.00040,   0.00500,   0.01720, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.00,   1,1.0000
 10549,  10577,'1 ',   0.00050,   0.00580,   0.01980, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10549,  10577,'2 ',   0.00050,   0.00580,   0.01980, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10549,  10595,'1 ',   0.00120,   0.01460,   0.05000, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.00,   1,1.0000
 10549,  10595,'2 ',   0.00120,   0.01460,   0.05000, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  26.00,   1,1.0000
 10555,  10575,'1 ',   0.00160,   0.01930,   0.06640, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.00,   1,1.0000
 10555,  10575,'2 ',   0.00160,   0.01930,   0.06640, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  34.00,   1,1.0000
 10555,  10576,'1 ',   0.00070,   0.00630,   0.02160, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
 10555,  10576,'2 ',   0.00070,   0.00630,   0.02160, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
 10555,  10579,'1 ',   0.00090,   0.01120,   0.03860, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 10555,  10579,'2 ',   0.00090,   0.01120,   0.03860, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 10561,  10574,'1 ',   0.00170,   0.01920,   0.07140, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.00,   1,1.0000
 10561,  10574,'2 ',   0.00170,   0.01920,   0.07140, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  36.00,   1,1.0000
 10561,  10585,'1 ',   0.00090,   0.00890,   0.03820, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
 10561,  10585,'2 ',   0.00090,   0.00890,   0.03820, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
 10561,  10593,'1 ',   0.00100,   0.00980,   0.04250, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 10561,  10593,'2 ',   0.00100,   0.00980,   0.04250, 2100.00, 2100.00, 2100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 10566, -10590,'1 ',   0.00050,   0.00200,   0.17780,  910.00,  910.00,  910.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10566, -10590,'2 ',   0.00050,   0.00200,   0.17780,  910.00,  910.00,  910.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10567,  10591,'1 ',   0.00060,   0.00570,   0.01960, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10567,  10591,'2 ',   0.00060,   0.00570,   0.01960, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 10567, -10609,'1 ',   0.00030,   0.00270,   0.00940, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
 10567, -10609,'2 ',   0.00030,   0.00270,   0.00940, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.90,   1,1.0000
 10569,  10573,'1 ',   0.00130,   0.01160,   0.04000, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,   1,1.0000
 10569,  10573,'2 ',   0.00130,   0.01160,   0.04000, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.00,   1,1.0000
 10569, -10612,'1 ',   0.00110,   0.01050,   0.03620, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.00,   1,1.0000
 10569, -10612,'2 ',   0.00110,   0.01050,   0.03620, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.00,   1,1.0000
 10570,  10589,'1 ',   0.00060,   0.00660,   0.02290, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
 10570,  10589,'2 ',   0.00060,   0.00660,   0.02290, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.00,   1,1.0000
 10571, -10572,'1 ',   0.00000,   0.00090,   0.09580, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10571, -10572,'2 ',   0.00000,   0.00090,   0.09580, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10571, -10580,'1 ',   0.00050,   0.00430,   0.01500, 1187.00, 1187.00, 1187.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.80,   1,1.0000
 10571, -10580,'2 ',   0.00050,   0.00430,   0.01500, 1187.00, 1187.00, 1187.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.80,   1,1.0000
 10573, -10575,'1 ',   0.00800,   0.02090,   0.06160, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.50,   1,1.0000
 10573, -10575,'2 ',   0.00800,   0.02090,   0.06160, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.50,   1,1.0000
 10573,  10576,'1 ',   0.00110,   0.00720,   0.01900,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
 10573,  10576,'2 ',   0.00110,   0.00720,   0.01900,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
 10573, -10586,'1 ',   0.00140,   0.00780,   0.02340, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,   1,1.0000
 10573, -10586,'2 ',   0.00110,   0.00750,   0.02360,  900.00,  900.00,  900.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.00,   1,1.0000
 10576, -10612,'1 ',   0.00140,   0.01270,   0.04360, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.00,   1,1.0000
 10576, -10612,'2 ',   0.00140,   0.01270,   0.04360, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  22.00,   1,1.0000
 10577,  10580,'1 ',   0.00050,   0.00430,   0.01480, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.70,   1,1.0000
 10577,  10580,'2 ',   0.00050,   0.00430,   0.01480, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.70,   1,1.0000
 10577, -10594,'1 ',   0.00060,   0.00880,   0.02490, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 10577, -10594,'2 ',   0.00060,   0.00880,   0.02490, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 10580, -10583,'1 ',   0.00020,   0.00220,   0.00740, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.90,   1,1.0000
 10580, -10583,'2 ',   0.00020,   0.00220,   0.00740, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.90,   1,1.0000
 10581,  10583,'1 ',   0.00030,   0.00390,   0.01340, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,   1,1.0000
 10581,  10583,'2 ',   0.00030,   0.00390,   0.01340, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,   1,1.0000
 10581, -10609,'1 ',   0.00110,   0.01260,   0.04330, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
 10581, -10609,'2 ',   0.00110,   0.01260,   0.04330, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
 10582,  10587,'1 ',   0.00080,   0.00620,   0.01820, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.30,   1,1.0000
 10582,  10587,'2 ',   0.00080,   0.00620,   0.01820, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.30,   1,1.0000
 10583, -10611,'1 ',   0.00010,   0.00110,   0.00320,  960.00,  960.00,  960.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 10583, -10611,'2 ',   0.00010,   0.00110,   0.00320,  960.00,  960.00,  960.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 10584, -10586,'1 ',   0.00120,   0.00670,   0.02140, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
 10584, -10586,'2 ',   0.00120,   0.00670,   0.02140, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.00,   1,1.0000
 10585, -10587,'1 ',   0.00070,   0.00430,   0.01360, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 10585, -10587,'2 ',   0.00070,   0.00430,   0.01380, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,   1,1.0000
 10585,  10588,'1 ',   0.00160,   0.00910,   0.02920, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
 10585,  10588,'2 ',   0.00150,   0.00840,   0.02680, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.00,   1,1.0000
 10585, -10610,'1 ',   0.00220,   0.01790,   0.05280, 1820.00, 1820.00, 1820.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
 10585, -10610,'2 ',   0.00220,   0.01790,   0.05280, 1820.00, 1820.00, 1820.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
 10588, -10591,'1 ',   0.00230,   0.01320,   0.04230, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
 10588, -10591,'2 ',   0.00230,   0.01320,   0.04230, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
 10588, -10610,'1 ',   0.00110,   0.01150,   0.03980, 1820.00, 1820.00, 1820.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 10588, -10610,'2 ',   0.00110,   0.01150,   0.03980, 1820.00, 1820.00, 1820.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.00,   1,1.0000
 10592, -10595,'1 ',   0.00030,   0.00370,   0.35260, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,   1,1.0000
 10592, -10595,'2 ',   0.00030,   0.00370,   0.35260, 1000.00, 1000.00, 1000.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.00,   1,1.0000
 10593, -10613,'1 ',   0.00070,   0.00320,   0.01040, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.70,   1,1.0000
 10593, -10613,'2 ',   0.00070,   0.00320,   0.01040, 1050.00, 1050.00, 1050.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.70,   1,1.0000
 10594, -10609,'1 ',   0.00080,   0.01070,   0.03030, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.00,   1,1.0000
 10594, -10609,'2 ',   0.00080,   0.01070,   0.03030, 1650.00, 1650.00, 1650.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.00,   1,1.0000
 10617,  10622,'1 ',   0.00310,   0.01430,   0.00170,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.70,   1,1.0000
 10617,  10622,'2 ',   0.00310,   0.01430,   0.00170,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.70,   1,1.0000
 10617,  10623,'1 ',   0.00450,   0.02090,   0.00240,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.80,   1,1.0000
 10617,  10623,'2 ',   0.00450,   0.02090,   0.00240,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.80,   1,1.0000
 10617,  10624,'1 ',   0.00460,   0.02120,   0.00250,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,   1,1.0000
 10617,  10624,'2 ',   0.00460,   0.02120,   0.00250,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,   1,1.0000
 10622,  10625,'1 ',   0.00130,   0.00620,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
 10622,  10625,'2 ',   0.00130,   0.00620,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
 10623, -10626,'1 ',   0.00110,   0.00490,   0.00060,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.60,   1,1.0000
 10623, -10626,'2 ',   0.00110,   0.00490,   0.00060,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.60,   1,1.0000
 10627,  10636,'1 ',   0.00700,   0.03270,   0.00380,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10627, -10637,'1 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
 10627, -10637,'2 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
 10627, -10639,'1 ',   0.00280,   0.01320,   0.00150,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 10627, -10640,'1 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.90,   1,1.0000
 10627, -10640,'2 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.90,   1,1.0000
 10628,  10635,'1 ',   0.01170,   0.05460,   0.00630,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  17.80,   1,1.0000
 10637,  10638,'1 ',   0.00410,   0.01930,   0.00220,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.70,   1,1.0000
 10641,  10645,'1 ',   0.00410,   0.01930,   0.00220,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10641,  10645,'2 ',   0.00200,   0.00920,   0.00110,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10641,  10646,'1 ',   0.00470,   0.02190,   0.00250,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
 10641,  10646,'2 ',   0.00470,   0.02190,   0.00250,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
 10641,  10647,'1 ',   0.00880,   0.04080,   0.00560,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10641,  10648,'1 ',   0.00610,   0.02840,   0.00330,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.20,   1,1.0000
 10641,  10648,'2 ',   0.00610,   0.02840,   0.00330,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.10,   1,1.0000
 10641,  10649,'1 ',   0.00700,   0.03270,   0.00380,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10641, -10650,'1 ',   0.00730,   0.03380,   0.00470,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10641, -10650,'2 ',   0.00730,   0.03380,   0.00470,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10650, -10651,'2 ',   0.00730,   0.03380,   0.00470,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10652, -10658,'1 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.40,   1,1.0000
 10652, -10658,'2 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.40,   1,1.0000
 10652,  10659,'1 ',   0.00440,   0.02050,   0.00240,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.70,   1,1.0000
 10652,  10659,'2 ',   0.00440,   0.02050,   0.00240,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.70,   1,1.0000
 10652,  10660,'1 ',   0.00310,   0.01430,   0.00170,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
 10652,  10660,'2 ',   0.00310,   0.01430,   0.00170,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
 10652,  10661,'1 ',   0.00260,   0.01210,   0.00170,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
 10652,  10661,'2 ',   0.00190,   0.00890,   0.00100,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
 10652,  10662,'1 ',   0.00640,   0.02960,   0.00340,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.70,   1,1.0000
 10658,  10663,'1 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
 10658,  10663,'2 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.20,   1,1.0000
 10659,  10664,'1 ',   0.00390,   0.01820,   0.00210,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.80,   1,1.0000
 10659,  10664,'2 ',   0.00390,   0.01820,   0.00210,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.90,   1,1.0000
 10660,  10665,'1 ',   0.00420,   0.01950,   0.00230,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.90,   1,1.0000
 10666,  10671,'1 ',   0.00180,   0.00850,   0.00120,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10666,  10672,'1 ',   0.00270,   0.01250,   0.00150,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.90,   1,1.0000
 10666,  10672,'2 ',   0.00270,   0.01250,   0.00150,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.20,   1,1.0000
 10666,  10673,'1 ',   0.00990,   0.04620,   0.00540,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.40,   1,1.0000
 10666,  10673,'2 ',   0.00990,   0.04620,   0.00540,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.40,   1,1.0000
 10673,  10674,'1 ',   0.00330,   0.01540,   0.00180,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.10,   1,1.0000
 10675, -10681,'1 ',   0.00250,   0.01180,   0.00160,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.18,   1,1.0000
 10675, -10681,'2 ',   0.00250,   0.01180,   0.00160,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.18,   1,1.0000
 10675, -10682,'1 ',   0.00660,   0.03090,   0.00430,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
 10675, -10682,'2 ',   0.00660,   0.03090,   0.00430,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
 10675, -10683,'1 ',   0.00660,   0.03100,   0.00360,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.00,   1,1.0000
 10675, -10684,'1 ',   0.00660,   0.03090,   0.00430,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
 10675, -10684,'2 ',   0.00660,   0.03090,   0.00430,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
 10675,  10686,'1 ',   0.00230,   0.01080,   0.00130,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
 10675,  10689,'1 ',   0.00610,   0.02840,   0.00390,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.10,   1,1.0000
 10675,  10690,'1 ',   0.00570,   0.02670,   0.00370,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
 10682,  10685,'1 ',   0.00660,   0.03090,   0.00430,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10682,  10685,'2 ',   0.00660,   0.03090,   0.00430,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10683,  10686,'1 ',   0.00880,   0.04100,   0.00470,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.30,   1,1.0000
 10683, -10886,'1 ',   0.00990,   0.04620,   0.00540,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10683, -10886,'2 ',   0.00990,   0.04620,   0.00540,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10684,  10687,'1 ',   0.00220,   0.01040,   0.00120,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
 10685, -10688,'1 ',   0.00950,   0.04420,   0.00510,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.40,   1,1.0000
 10689, -10690,'1 ',   0.00350,   0.01630,   0.00230,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.80,   1,1.0000
 10689,  10887,'1 ',   0.00480,   0.02260,   0.00310,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10689,  10887,'2 ',   0.00480,   0.02260,   0.00310,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10691, -10696,'1 ',   0.00240,   0.01130,   0.00130,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.70,   1,1.0000
 10691, -10696,'2 ',   0.00240,   0.01130,   0.00130,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.70,   1,1.0000
 10697, -10701,'1 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.60,   1,1.0000
 10697, -10701,'2 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  11.60,   1,1.0000
 10697, -10702,'1 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,   1,1.0000
 10697, -10702,'2 ',   0.00410,   0.01910,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.90,   1,1.0000
 10701, -10703,'1 ',   0.00400,   0.01860,   0.00220,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.10,   1,1.0000
 10703,  10889,'1 ',   0.00040,   0.00180,   0.00030,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10703,  10889,'2 ',   0.00040,   0.00180,   0.00030,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10704, -10710,'1 ',   0.00210,   0.00970,   0.00130,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.50,   1,1.0000
 10704, -10710,'2 ',   0.00210,   0.00970,   0.00130,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
 10704, -10711,'1 ',   0.01050,   0.04890,   0.00680,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.90,   1,1.0000
 10704,  10712,'1 ',   0.00480,   0.02250,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
 10704,  10712,'2 ',   0.00480,   0.02250,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.40,   1,1.0000
 10704,  10713,'1 ',   0.00660,   0.03080,   0.00360,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.40,   1,1.0000
 10704,  10713,'2 ',   0.00660,   0.03080,   0.00360,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10710, -10714,'1 ',   0.00170,   0.00810,   0.00090,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
 10710, -10714,'2 ',   0.00170,   0.00810,   0.00090,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
 10712,  10715,'1 ',   0.00180,   0.00820,   0.00090,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
 10714, -10890,'1 ',   0.00450,   0.02100,   0.00240,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10714, -10890,'2 ',   0.00450,   0.02100,   0.00240,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10716,  10720,'1 ',   0.00090,   0.00510,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10716,  10720,'2 ',   0.00090,   0.00510,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10716,  10721,'1 ',   0.00070,   0.00370,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10716,  10721,'2 ',   0.00070,   0.00370,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10716,  10722,'1 ',   0.00040,   0.00250,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10716,  10722,'2 ',   0.00040,   0.00250,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10716,  10722,'3 ',   0.00040,   0.00250,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10716,  10723,'1 ',   0.00090,   0.00500,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10716,  10723,'2 ',   0.00090,   0.00500,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10716,  10723,'3 ',   0.00090,   0.00500,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10720, -10724,'1 ',   0.00070,   0.00370,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10724,  10725,'1 ',   0.00070,   0.00370,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10726,  10730,'1 ',   0.00410,   0.01920,   0.00270,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 10726,  10730,'2 ',   0.00410,   0.01920,   0.00270,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.50,   1,1.0000
 10726,  10731,'1 ',   0.00120,   0.00560,   0.00080,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.50,   1,1.0000
 10726,  10731,'2 ',   0.00120,   0.00560,   0.00080,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.50,   1,1.0000
 10726,  10732,'1 ',   0.00390,   0.01370,   0.00120,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
 10726,  10732,'2 ',   0.00390,   0.01370,   0.00120,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
 10731,  10733,'1 ',   0.00360,   0.02730,   0.00490,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 10734,  10738,'1 ',   0.00050,   0.00250,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10734,  10738,'2 ',   0.00050,   0.00250,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10734,  10739,'1 ',   0.00100,   0.00320,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10734,  10740,'1 ',   0.00020,   0.00120,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10734,  10740,'2 ',   0.00020,   0.00120,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10741,  10745,'1 ',   0.00300,   0.01410,   0.00200, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10741,  10745,'2 ',   0.00300,   0.01410,   0.00200, 1100.00, 1100.00, 1100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10741,  10746,'3 ',   0.00300,   0.01410,   0.00200,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.80,   1,1.0000
 10741,  10748,'1 ',   0.00120,   0.00560,   0.00080,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 10741,  10748,'2 ',   0.00120,   0.00560,   0.00080,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 10741,  10749,'1 ',   0.00070,   0.00370,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10741,  10749,'2 ',   0.00070,   0.00370,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10741, -10888,'1 ',   0.00060,   0.00280,   0.00040,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10741, -10888,'2 ',   0.00060,   0.00280,   0.00040,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10745,  10747,'1 ',   0.00150,   0.00690,   0.00080,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10748, -10891,'1 ',   0.00060,   0.00280,   0.00040,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10748, -10891,'2 ',   0.00060,   0.00280,   0.00040,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10750,  10754,'1 ',   0.00520,   0.02440,   0.00280,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
 10750,  10754,'2 ',   0.00520,   0.02440,   0.00280,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
 10750,  10755,'1 ',   0.00190,   0.00880,   0.00100,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 10750,  10755,'2 ',   0.00190,   0.00880,   0.00100,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.30,   1,1.0000
 10750,  10756,'1 ',   0.00270,   0.01230,   0.00140,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
 10750,  10756,'2 ',   0.00270,   0.01230,   0.00140,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
 10757, -10761,'1 ',   0.00090,   0.00500,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10757, -10761,'2 ',   0.00090,   0.00500,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10758, -10761,'1 ',   0.00070,   0.00310,   0.00040,  625.00,  625.00,  625.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.30,   1,1.0000
 10759, -10761,'1 ',   0.00200,   0.00920,   0.00110,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10759, -10761,'2 ',   0.00200,   0.00920,   0.00110,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10764,  10766,'1 ',   0.00040,   0.00240,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10764, -10892,'1 ',   0.00060,   0.00320,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10766, -10893,'1 ',   0.00310,   0.00920,   0.00120,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10766, -10893,'2 ',   0.00250,   0.00740,   0.00090,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10770, -10772,'1 ',   0.00040,   0.00250,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10770, -10772,'2 ',   0.00120,   0.00560,   0.00080,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10777, -10781,'1 ',   0.00070,   0.00380,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10778, -10779,'1 ',   0.00040,   0.00250,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10778, -10779,'2 ',   0.00040,   0.00250,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10779, -10781,'1 ',   0.00070,   0.00310,   0.00040,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10779, -10781,'2 ',   0.00070,   0.00310,   0.00040,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10780, -10781,'1 ',   0.00070,   0.00370,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10786,  10795,'1 ',   0.00360,   0.01050,   0.00130,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
 10786,  10795,'2 ',   0.00360,   0.01050,   0.00130,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.50,   1,1.0000
 10787,  10788,'1 ',   0.00710,   0.03310,   0.00380,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.70,   1,1.0000
 10787,  10788,'2 ',   0.00710,   0.03310,   0.00380,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.70,   1,1.0000
 10787,  10795,'1 ',   0.00380,   0.01770,   0.00200,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.60,   1,1.0000
 10787,  10795,'2 ',   0.00380,   0.01770,   0.00200,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 10788,  10794,'1 ',   0.00070,   0.00310,   0.00040,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.10,   1,1.0000
 10788,  10894,'1 ',   0.00540,   0.02530,   0.00290,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10789,  10790,'1 ',   0.00120,   0.00570,   0.00070,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10790, -10894,'1 ',   0.00130,   0.00620,   0.00070,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10791, -10795,'1 ',   0.00130,   0.00620,   0.00070,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10791, -10795,'2 ',   0.00130,   0.00620,   0.00070,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10792, -10795,'1 ',   0.00730,   0.03380,   0.00390,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10792, -10795,'2 ',   0.00730,   0.03380,   0.00390,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10800, -10804,'1 ',   0.00070,   0.00310,   0.00040,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
 10800, -10804,'2 ',   0.00070,   0.00310,   0.00040,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
 10801,  10804,'1 ',   0.00130,   0.00590,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
 10801,  10804,'2 ',   0.00130,   0.00590,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
 10802, -10804,'1 ',   0.00390,   0.01840,   0.00210,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 10802, -10804,'2 ',   0.00390,   0.01840,   0.00210,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.00,   1,1.0000
 10807, -10815,'1 ',   0.00330,   0.01540,   0.00180,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10807, -10815,'2 ',   0.00330,   0.01540,   0.00180,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10808,  10815,'1 ',   0.00220,   0.01240,   0.00000,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.90,   1,1.0000
 10809, -10815,'1 ',   0.00870,   0.04040,   0.00470,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.30,   1,1.0000
 10809, -10815,'2 ',   0.00870,   0.04040,   0.00470,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.30,   1,1.0000
 10810, -10813,'1 ',   0.00660,   0.03080,   0.00360,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10810, -10813,'2 ',   0.00660,   0.03080,   0.00360,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10811, -10813,'1 ',   0.00360,   0.01660,   0.00190,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10811, -10813,'2 ',   0.00360,   0.01660,   0.00190,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10812, -10813,'1 ',   0.00660,   0.03080,   0.00360,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10812, -10813,'2 ',   0.00660,   0.03080,   0.00360,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10813, -10815,'1 ',   0.00660,   0.03080,   0.00360,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
 10813, -10815,'2 ',   0.00660,   0.03080,   0.00360,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.10,   1,1.0000
 10820, -10825,'1 ',   0.00130,   0.00580,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
 10820, -10825,'2 ',   0.00130,   0.00580,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
 10821, -10825,'1 ',   0.00220,   0.01010,   0.00120,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
 10821, -10825,'2 ',   0.00220,   0.01010,   0.00120,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.30,   1,1.0000
 10822,  10823,'1 ',   0.01030,   0.03020,   0.00320,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
 10822,  10823,'2 ',   0.00230,   0.01090,   0.00130,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
 10822, -10825,'1 ',   0.00330,   0.01530,   0.00180,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
 10822, -10825,'2 ',   0.00330,   0.01530,   0.00180,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.00,   1,1.0000
 10828, -10834,'1 ',   0.00200,   0.00920,   0.00110,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.80,   1,1.0000
 10828, -10834,'2 ',   0.00130,   0.00620,   0.00070,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.80,   1,1.0000
 10829, -10834,'1 ',   0.00200,   0.00920,   0.00110,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10829, -10834,'2 ',   0.00200,   0.00920,   0.00110,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10830,  10834,'1 ',   0.00070,   0.00310,   0.00040,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.80,   1,1.0000
 10830,  10896,'1 ',   0.00070,   0.00310,   0.00040,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.40,   1,1.0000
 10831, -10834,'1 ',   0.00200,   0.00920,   0.00110,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.40,   1,1.0000
 10831, -10834,'2 ',   0.00200,   0.00920,   0.00110,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.10,   1,1.0000
 10832, -10834,'1 ',   0.01240,   0.05800,   0.00670,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.80,   1,1.0000
 10834,  10896,'1 ',   0.00220,   0.01020,   0.00140,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.70,   1,1.0000
 10837, -10844,'1 ',   0.00300,   0.01410,   0.00200,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  14.10,   1,1.0000
 10837,  10897,'1 ',   0.01570,   0.07310,   0.01010,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  30.90,   1,1.0000
 10838, -10844,'1 ',   0.00150,   0.00440,   0.00060,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.50,   1,1.0000
 10838, -10844,'2 ',   0.00150,   0.00440,   0.00060,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.50,   1,1.0000
 10839,  10844,'1 ',   0.00340,   0.01570,   0.00220,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.60,   1,1.0000
 10839,  10844,'2 ',   0.00340,   0.01570,   0.00220,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.60,   1,1.0000
 10840,  10841,'1 ',   0.00330,   0.01540,   0.00180,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10841, -10843,'2 ',   0.00730,   0.03380,   0.00470,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10841, -10844,'1 ',   0.00130,   0.00620,   0.00070,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10841, -10844,'2 ',   0.00130,   0.00620,   0.00070,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10844,  10897,'1 ',   0.01980,   0.09250,   0.01070,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10848,  10852,'1 ',   0.00700,   0.03290,   0.00460,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10848,  10853,'1 ',   0.00710,   0.02070,   0.00270,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
 10848,  10853,'2 ',   0.00710,   0.02070,   0.00270,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.10,   1,1.0000
 10849,  10852,'1 ',   0.00350,   0.01620,   0.00190,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.30,   1,1.0000
 10849, -10895,'1 ',   0.00400,   0.01890,   0.00260,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10849, -10895,'2 ',   0.00400,   0.01890,   0.00260,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10851, -10853,'1 ',   0.01030,   0.03020,   0.00320,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
 10851, -10853,'2 ',   0.00230,   0.01090,   0.00130,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.60,   1,1.0000
 10857, -10860,'1 ',   0.00310,   0.01450,   0.00170,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.70,   1,1.0000
 10857, -10860,'2 ',   0.00310,   0.01450,   0.00170,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.70,   1,1.0000
 10858, -10860,'1 ',   0.00360,   0.01670,   0.00190,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.50,   1,1.0000
 10858, -10860,'2 ',   0.00360,   0.01670,   0.00190,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.50,   1,1.0000
 10863, -10865,'1 ',   0.00120,   0.00380,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10863, -10865,'2 ',   0.00060,   0.00300,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10864, -10865,'1 ',   0.00130,   0.00620,   0.00070,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10864, -10865,'2 ',   0.00130,   0.00620,   0.00070,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10870, -10874,'1 ',   0.00130,   0.00410,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10871,  10874,'1 ',   0.00050,   0.00270,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10871,  10874,'2 ',   0.00050,   0.00270,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10872, -10874,'1 ',   0.00040,   0.00210,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 10877,  10878,'1 ',   0.00480,   0.02250,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 10877,  10878,'2 ',   0.00480,   0.02250,   0.00260,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.50,   1,1.0000
 10877, -10881,'1 ',   0.00230,   0.00670,   0.00090,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
 10877, -10881,'2 ',   0.00230,   0.00670,   0.00090,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.30,   1,1.0000
 10879, -10881,'1 ',   0.00060,   0.00290,   0.00040,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.10,   1,1.0000
 10879, -10881,'2 ',   0.00060,   0.00290,   0.00040,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.10,   1,1.0000
 10880, -10881,'1 ',   0.00260,   0.01200,   0.00170,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
 10880, -10881,'2 ',   0.00260,   0.01200,   0.00170,  540.00,  540.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.90,   1,1.0000
 20421,  20422,'1 ',   0.00070,   0.00620,   0.30340, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20421,  20422,'2 ',   0.00070,   0.00620,   0.30340, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20421,  20425,'1 ',   0.00010,   0.00070,   0.03460, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20421,  20425,'2 ',   0.00010,   0.00070,   0.03460, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20422,  20423,'1 ',   0.00010,   0.00160,   0.08060, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20422,  20423,'2 ',   0.00010,   0.00160,   0.08060, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20422,  20426,'1 ',   0.00010,   0.00090,   0.04380, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20422,  20426,'2 ',   0.00010,   0.00090,   0.04380, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20423,  20424,'1 ',   0.00020,   0.00200,   0.10060, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20423,  20424,'2 ',   0.00020,   0.00200,   0.10060, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20423, -20433,'1 ',   0.00070,   0.00820,   0.40160, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20423, -20433,'2 ',   0.00070,   0.00820,   0.40160, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20424, -20425,'1 ',   0.00030,   0.00290,   0.14280, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20424, -20425,'2 ',   0.00030,   0.00290,   0.14280, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20424, -20428,'1 ',   0.00030,   0.00320,   0.14360, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20424, -20432,'1 ',   0.00040,   0.00430,   0.21020, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20424, -20432,'2 ',   0.00040,   0.00430,   0.21020, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20425,  20427,'1 ',   0.00040,   0.00430,   0.20900, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20425,  20427,'2 ',   0.00040,   0.00430,   0.20900, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20426, -20428,'1 ',   0.00010,   0.00100,   0.04600, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20426, -20428,'2 ',   0.00010,   0.00100,   0.04600, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20426, -20429,'1 ',   0.00010,   0.00120,   0.09900, 1443.00, 1443.00, 1443.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20426, -20429,'2 ',   0.00010,   0.00120,   0.09900, 1443.00, 1443.00, 1443.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20426,  20431,'1 ',   0.00010,   0.01070,   1.14680, 1010.00, 1010.00, 1010.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20426,  20431,'2 ',   0.00010,   0.01070,   1.14680, 1010.00, 1010.00, 1010.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20427, -20428,'1 ',   0.00010,   0.00090,   0.04200, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20427, -20428,'2 ',   0.00010,   0.00090,   0.04200, 2670.00, 2670.00, 2670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20428,  20430,'1 ',   0.00000,   0.01050,   0.93020, 1010.00, 1010.00, 1010.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20428,  20430,'2 ',   0.00000,   0.01050,   0.93020, 1010.00, 1010.00, 1010.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20430,  20431,'1 ',   0.00000,   0.00040,   0.79120, 1010.00, 1010.00, 1010.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20432, -20433,'1 ',   0.00050,   0.00690,   0.27480, 2598.00, 2598.00, 2598.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20898,  20907,'1 ',   0.00250,   0.01180,   0.00160,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20898,  20907,'2 ',   0.00250,   0.01180,   0.00160,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20898,  20908,'1 ',   0.00240,   0.01130,   0.00160,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20898,  20908,'2 ',   0.00240,   0.01130,   0.00160,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20898, -20909,'1 ',   0.00260,   0.01200,   0.00140,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 20898, -20910,'1 ',   0.00440,   0.02070,   0.00290,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.40,   1,1.0000
 20899, -20907,'1 ',   0.00090,   0.00500,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20899, -20907,'2 ',   0.00090,   0.00500,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20900,  20906,'1 ',   0.00660,   0.03080,   0.00360,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20900,  20906,'2 ',   0.00660,   0.03080,   0.00360,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20901,  20906,'1 ',   0.00060,   0.00320,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20901,  20906,'2 ',   0.00060,   0.00320,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20902,  20905,'1 ',   0.00070,   0.00480,   0.20000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20902,  20913,'1 ',   0.00070,   0.00480,   0.20000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20902,  20913,'2 ',   0.00070,   0.00480,   0.20000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20903,  20904,'1 ',   0.01600,   0.12000,   0.20000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20903, -20905,'1 ',   0.00200,   0.06000,   0.04000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20904, -20905,'1 ',   0.01000,   0.10000,   0.08000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20905,  20911,'1 ',   0.00200,   0.06000,   0.04000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20905,  20912,'1 ',   0.00200,   0.06000,   0.04000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 20909, -20910,'1 ',   0.00390,   0.01800,   0.00210,  740.00,  740.00,  740.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   5.80,   1,1.0000
 20914,  20915,'1 ',   0.00040,   0.00120,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30043, -60042,'1 ',   0.00240,   0.01600,   0.05160,  648.00,  648.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30043, -60042,'2 ',   0.00240,   0.01600,   0.05160,  648.00,  648.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30069,  30070,'1 ',   0.00160,   0.01710,   2.07580, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
 30069,  30070,'2 ',   0.00180,   0.01790,   2.06720, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  18.00,   1,1.0000
 30069, -30073,'1 ',   0.00100,   0.01020,   1.14460, 1875.00, 1875.00, 1875.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.80,   1,1.0000
 30069, -30079,'1 ',   0.00080,   0.00980,   1.07030, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.70,   1,1.0000
 30069,  30092,'1 ',   0.00170,   0.02260,   2.58700, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.20,   1,1.0000
 30069, -30106,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30069, -30107,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30070, -30071,'1 ',   0.00080,   0.00860,   0.97300, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  85.00,   1,1.0000
 30070,  30072,'1 ',   0.00220,   0.02300,   2.78120, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  23.80,   1,1.0000
 30070,  30072,'2 ',   0.00230,   0.02270,   2.53020, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  24.10,   1,1.0000
 30070, -30074,'1 ',   0.00110,   0.01120,   1.25920, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   9.90,   1,1.0000
 30070, -30075,'1 ',   0.00000,   0.00430,   0.51660, 1875.00, 1875.00, 1875.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30070, -30075,'2 ',   0.00000,   0.00430,   0.51660, 1875.00, 1875.00, 1875.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30071, -30082,'1 ',   0.00070,   0.00760,   0.85860, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  75.00,   1,1.0000
 30071,  30091,'1 ',   0.00000,   0.00030,   0.03510, 1875.00, 1875.00, 1875.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
 30071,  30091,'2 ',   0.00000,   0.00030,   0.03510, 1875.00, 1875.00, 1875.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   3.00,   1,1.0000
 30073,  30074,'1 ',   0.00240,   0.02440,   2.74720, 1875.00, 1875.00, 1875.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.40,   1,1.0000
 30074,  30088,'1 ',   0.00030,   0.00380,   0.43500, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.00,   1,1.0000
 30074,  30088,'2 ',   0.00030,   0.00380,   0.43500, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.00,   1,1.0000
 30074,  30092,'1 ',   0.00210,   0.02790,   3.18240, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
 30074,  30092,'2 ',   0.00210,   0.02790,   3.18240, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.70,   1,1.0000
 30075, -30076,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30075, -30076,'2 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30077,  30079,'1 ',   0.00170,   0.02140,   2.03920, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.20,   1,1.0000
 30077,  30079,'2 ',   0.00170,   0.02140,   2.03920, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.20,   1,1.0000
 30077, -60078,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30077,  60108,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30077,  60110,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30079,  30080,'1 ',   0.00050,   0.00630,   0.72120, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30079,  30080,'2 ',   0.00050,   0.00630,   0.72120, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30079,  30082,'1 ',   0.00160,   0.02000,   1.89980, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.80,   1,1.0000
 30079,  30082,'2 ',   0.00160,   0.02000,   1.89980, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  19.80,   1,1.0000
 30079, -60093,'1 ',   0.00080,   0.01260,   1.45380, 3120.00, 3120.00, 3120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.70,   1,1.0000
 30080, -30090,'1 ',   0.00230,   0.01790,   2.03400, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30081,  30082,'1 ',   0.00130,   0.01640,   1.87740, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  16.40,   1,1.0000
 30081, -30090,'1 ',   0.00060,   0.00920,   1.04380, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30081, -30125,'1 ',   0.00030,   0.00360,   0.45120,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  38.30,   1,1.0000
 30085, -30086,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30085, -30087,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30085,  30088,'1 ',   0.00120,   0.01500,   1.71700, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
 30085,  30088,'2 ',   0.00120,   0.01500,   1.71700, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  15.00,   1,1.0000
 30085, -30092,'1 ',   0.00130,   0.01630,   1.86580, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.60,   1,1.0000
 30086, -60113,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30087, -60114,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30088,  30097,'1 ',   0.00090,   0.01280,   1.59610, 2590.00, 2590.00, 2590.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.50,   1,1.0000
 30088,  30097,'2 ',   0.00090,   0.01280,   1.59610, 2590.00, 2590.00, 2590.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.50,   1,1.0000
 30088,  30115,'1 ',   0.00160,   0.02050,   2.34660, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.50,   1,1.0000
 30088,  30116,'2 ',   0.00160,   0.02050,   2.34660, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  20.50,   1,1.0000
 30089,  30115,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30089,  30116,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30097, -60096,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30104,  30106,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30104, -60041,'1 ',   0.00290,   0.03000,   3.59420, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.30,   1,1.0000
 30105,  30107,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 30105, -60041,'1 ',   0.00340,   0.03030,   3.66480, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.60,   1,1.0000
 40003,  40083,'1 ',   0.00000,   0.00110,   0.10200, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 40003,  40083,'2 ',   0.00000,   0.00110,   0.10200, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  10.00,   1,1.0000
 40003, -40137,'1 ',   0.00060,   0.00830,   0.93760, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40006, -40100,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40044, -60042,'1 ',   0.00380,   0.01880,   0.00000,  800.00,  800.00,  800.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40044, -60042,'2 ',   0.00230,   0.01110,   0.03420, 1200.00, 1200.00, 1200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40083,  40084,'1 ',   0.00070,   0.01020,   1.08240, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40083,  40084,'2 ',   0.00070,   0.01020,   1.08240, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40083, -40099,'1 ',   0.00040,   0.00460,   0.51520, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.50,   1,1.0000
 40083, -40136,'1 ',   0.00060,   0.00970,   1.11140, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40083, -40137,'1 ',   0.00060,   0.00970,   1.11140, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40083,  40154,'1 ',   0.00020,   0.00160,   0.18060, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40083,  40154,'2 ',   0.00010,   0.00180,   0.19080, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40083,  40157,'1 ',   0.00120,   0.01170,   1.28680, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40083,  40157,'2 ',   0.00140,   0.01280,   1.40760, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40084, -40099,'1 ',   0.00100,   0.01260,   1.44240, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.60,   1,1.0000
 40084,  40153,'1 ',   0.00080,   0.01080,   1.14360, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40084,  60113,'1 ',   0.00230,   0.03150,   3.51320, 2700.00, 2700.00, 2700.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.20,   1,1.0000
 40084,  60114,'1 ',   0.00230,   0.03150,   3.51320, 2700.00, 2700.00, 2700.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  31.20,   1,1.0000
 40095, -40152,'1 ',   0.00090,   0.01110,   2.30800, 3450.00, 3450.00, 3450.00,  0.00000,  0.00000,  0.00000,  0.00000,1, 152.00,   1,1.0000
 40095, -40152,'2 ',   0.00090,   0.01110,   2.30800, 3450.00, 3450.00, 3450.00,  0.00000,  0.00000,  0.00000,  0.00000,1, 152.00,   1,1.0000
 40095,  60096,'1 ',   0.00110,   0.01350,   2.81000, 3450.00, 3450.00, 3450.00,  0.00000,  0.00000,  0.00000,  0.00000,1, 185.00,   1,1.0000
 40095,  60096,'2 ',   0.00110,   0.01350,   2.81000, 3450.00, 3450.00, 3450.00,  0.00000,  0.00000,  0.00000,  0.00000,1, 185.00,   1,1.0000
 40098,  40100,'1 ',   0.00040,   0.00710,   0.78780, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40098,  40100,'2 ',   0.00040,   0.00710,   0.78780, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40099,  40100,'1 ',   0.00080,   0.00790,   0.89280, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   7.80,   1,1.0000
 40099,  40100,'2 ',   0.00070,   0.00890,   1.01880, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.90,   1,1.0000
 40099, -40101,'1 ',   0.00100,   0.01290,   1.47660, 2250.00, 2250.00, 2250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.90,   1,1.0000
 40099, -40101,'2 ',   0.00100,   0.01290,   1.47660, 2250.00, 2250.00, 2250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  12.90,   1,1.0000
 40100, -40102,'1 ',   0.00050,   0.00640,   0.68160, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.20,   1,1.0000
 40100,  40103,'1 ',   0.00060,   0.00570,   0.62340, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40103,  60041,'1 ',   0.00020,   0.00210,   0.23320, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40126, -40152,'1 ',   0.00060,   0.00800,   0.85160, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40126, -40152,'2 ',   0.00060,   0.00800,   0.85160, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40130,  40141,'1 ',   0.00030,   0.00410,   0.46980, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40130,  40141,'2 ',   0.00030,   0.00410,   0.46980, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40136,  40137,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40141,  40150,'1 ',   0.00010,   0.00130,   0.13760, 3120.00, 3120.00, 3120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40141,  40150,'2 ',   0.00010,   0.00130,   0.13760, 3120.00, 3120.00, 3120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40144, -40147,'1 ',   0.00070,   0.00680,   0.74600, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40144, -40147,'2 ',   0.00070,   0.00680,   0.74620, 2300.00, 2300.00, 2300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40144,  40155,'1 ',   0.00050,   0.00690,   0.69900, 3120.00, 3120.00, 3120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40144,  40155,'2 ',   0.00050,   0.00690,   0.70000, 3120.00, 3120.00, 3120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40150,  40153,'1 ',   0.00140,   0.01330,   1.46240, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40150,  40153,'2 ',   0.00100,   0.01370,   1.45780, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40150, -40155,'1 ',   0.00040,   0.00620,   0.69620, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40151, -40152,'1 ',   0.00050,   0.00740,   0.78400, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40151, -40152,'2 ',   0.00050,   0.00770,   0.81720, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40152, -40153,'1 ',   0.00070,   0.00930,   0.98220, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40152, -40153,'2 ',   0.00070,   0.00920,   0.97800, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40153, -40157,'1 ',   0.00070,   0.00930,   0.98500, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40155,  40156,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40155,  40157,'1 ',   0.00030,   0.00390,   0.41040, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 40155,  40157,'2 ',   0.00030,   0.00400,   0.42000, 2730.00, 2730.00, 2730.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50012,  50517,'1 ',   0.00020,   0.00150,   0.39120, 3120.00, 3120.00, 3120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
 50012,  50517,'2 ',   0.00020,   0.00150,   0.39120, 3120.00, 3120.00, 3120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.40,   1,1.0000
 50051,  60038,'1 ',   0.00780,   0.04160,   0.12880,  800.00,  800.00,  800.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.80,   1,1.0000
 50051,  60038,'2 ',   0.00780,   0.04160,   0.12880,  800.00,  800.00,  800.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   6.80,   1,1.0000
 50463,  50522,'1 ',   0.00070,   0.00670,   0.76120, 2700.00, 2700.00, 2700.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50465, -50468,'1 ',   0.00000,   0.00020,   0.00000, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50465,  50471,'1 ',   0.00080,   0.00820,   0.95050, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50466, -50468,'1 ',   0.00000,   0.00020,   0.00000, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50466,  50472,'1 ',   0.00060,   0.00840,   0.95900, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50467, -50468,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50468, -50473,'1 ',   0.00070,   0.01120,   1.27260, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50468, -50476,'1 ',   0.00040,   0.00410,   0.44030, 2700.00, 2700.00, 2700.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50468,  50502,'1 ',   0.00100,   0.01330,   1.51110, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50468,  50502,'2 ',   0.00090,   0.01340,   1.55130, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50469, -50470,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50470,  50471,'1 ',   0.00000,   0.00020,   0.00000, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50470,  50472,'1 ',   0.00000,   0.00020,   0.00000, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50470, -50474,'1 ',   0.00040,   0.00620,   0.70490, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50470, -50474,'2 ',   0.00040,   0.00620,   0.70490, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50470, -50475,'1 ',   0.00040,   0.00580,   0.66460,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50470, -50475,'2 ',   0.00040,   0.00580,   0.66460,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50470, -50501,'1 ',   0.00080,   0.01620,   1.79120, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50470, -50501,'2 ',   0.00040,   0.01690,   1.57700, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50470,  60037,'1 ',   0.00080,   0.00880,   1.06230, 2500.00, 2500.00, 2500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   8.70,   1,1.0000
 50470,  60109,'1 ',   0.00180,   0.02180,   4.39000, 2720.00, 2720.00, 2720.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50470,  60111,'1 ',   0.00180,   0.02180,   4.39000, 2720.00, 2720.00, 2720.00,  0.00000,  0.00000,  0.00000,  0.00000,1, 289.00,   1,1.0000
 50477, -50481,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50477,  50516,'1 ',   0.00040,   0.00440,   0.49930, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50478, -50481,'1 ',   0.00000,   0.00020,   0.00000, 2700.00, 2700.00, 2700.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50478, -50488,'1 ',   0.00060,   0.00540,   0.60460, 2700.00, 2700.00, 2700.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50479, -50481,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50480, -50481,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50481, -50485,'1 ',   0.00200,   0.02360,   2.60000, 2700.00, 2700.00, 2700.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50481, -50485,'2 ',   0.00200,   0.02330,   2.57000, 2700.00, 2700.00, 2700.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50482, -50485,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50483, -50485,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50484, -50485,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50486, -50491,'1 ',   0.00000,   0.00020,   0.00000, 2700.00, 2700.00, 2700.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50486, -50496,'1 ',   0.00100,   0.00640,   0.73350, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50487, -50491,'1 ',   0.00000,   0.00020,   0.00000, 2700.00, 2700.00, 2700.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50487, -50497,'1 ',   0.00100,   0.00650,   0.72680, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50488, -50491,'1 ',   0.00000,   0.00020,   0.00000, 2700.00, 2700.00, 2700.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50488,  50516,'1 ',   0.00090,   0.00980,   1.10390, 2700.00, 2700.00, 2700.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50489, -50491,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50490, -50491,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50491, -50495,'1 ',   0.00190,   0.02760,   2.97800, 2700.00, 2700.00, 2700.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50491, -50495,'2 ',   0.00200,   0.02560,   3.09800, 2700.00, 2700.00, 2700.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50491,  50506,'1 ',   0.00050,   0.00730,   0.86420, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50491,  50506,'2 ',   0.00060,   0.00710,   0.84090, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50492, -50495,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50493, -50495,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50494, -50495,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50496, -50501,'1 ',   0.00000,   0.00020,   0.00000, 2700.00, 2700.00, 2700.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50497, -50501,'1 ',   0.00000,   0.00020,   0.00000, 2700.00, 2700.00, 2700.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50498, -50501,'1 ',   0.00000,   0.00020,   0.00000, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50498,  50504,'1 ',   0.00050,   0.00660,   0.74210, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50499, -50501,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50500, -50501,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50501,  50508,'1 ',   0.00100,   0.01560,   1.77660, 1875.00, 1875.00, 1875.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50501,  50508,'2 ',   0.00120,   0.01560,   1.79890, 1875.00, 1875.00, 1875.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50502,  50503,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50502,  50504,'1 ',   0.00000,   0.00020,   0.00000, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50502,  50505,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50503, -50515,'1 ',   0.00050,   0.00700,   0.79330, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50503, -50515,'2 ',   0.00060,   0.00720,   0.78880, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50506,  50507,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50506, -50526,'1 ',   0.00080,   0.01410,   1.52800, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50506, -50526,'2 ',   0.00080,   0.01470,   1.59800, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50508,  50509,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50508,  50510,'1 ',   0.00040,   0.00400,   0.48060, 2700.00, 2700.00, 2700.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50508, -50511,'1 ',   0.00030,   0.00300,   0.36560, 2700.00, 2700.00, 2700.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50508,  50512,'1 ',   0.00080,   0.01340,   1.53650, 3120.00, 3120.00, 3120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.20,   1,1.0000
 50508,  50512,'2 ',   0.00080,   0.01350,   1.53720, 3120.00, 3120.00, 3120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  13.20,   1,1.0000
 50508,  50530,'1 ',   0.00030,   0.00370,   0.80970, 3200.00, 3200.00, 3200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50508,  50531,'1 ',   0.00030,   0.00370,   0.80970, 3200.00, 3200.00, 3200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50512,  50513,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50512,  60021,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50514, -50517,'1 ',   0.00010,   0.00110,   0.23620,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50514, -50517,'2 ',   0.00010,   0.00110,   0.23620,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50515, -50517,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50516, -50517,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50517,  50518,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50517,  50519,'1 ',   0.00140,   0.02190,   2.37400, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50517,  50519,'2 ',   0.00140,   0.02030,   2.19100, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50519,  50520,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50519,  50521,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50522,  50523,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50522,  50524,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50522,  50525,'1 ',   0.00170,   0.02050,   4.06200, 3200.00, 3200.00, 3200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50522,  50525,'2 ',   0.00170,   0.02050,   4.06200, 3200.00, 3200.00, 3200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50525, -50526,'1 ',   0.00100,   0.01220,   2.44600, 3200.00, 3200.00, 3200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50525, -50526,'2 ',   0.00100,   0.01220,   2.44600, 3200.00, 3200.00, 3200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50526,  50527,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50526,  50528,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50526,  50529,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50526,  50532,'1 ',   0.00110,   0.01310,   2.85060, 3200.00, 3200.00, 3200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50526,  50533,'1 ',   0.00110,   0.01310,   2.85060, 3200.00, 3200.00, 3200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50526, -50534,'1 ',   0.00130,   0.01850,   2.11100, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50526, -50534,'2 ',   0.00130,   0.01830,   2.11120, 3040.00, 3040.00, 3040.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50530, -50532,'1 ',   0.00000,   0.00020,   0.00000, 3200.00, 3200.00, 3200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 50531, -50533,'1 ',   0.00000,   0.00020,   0.00000, 3200.00, 3200.00, 3200.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 60001,  60038,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 60020, -60021,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 60020,  60093,'1 ',   0.00200,   0.02390,   4.98420, 3450.00, 3450.00, 3450.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 60033, -60038,'1 ',   0.00050,   0.00310,   0.00790, 1150.00, 1150.00, 1150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 60034, -60038,'1 ',   0.00040,   0.00250,   0.00790, 1150.00, 1150.00, 1150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 60035, -60038,'1 ',   0.00060,   0.00310,   0.00820, 1150.00, 1150.00, 1150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 60036, -60038,'1 ',   0.00040,   0.00250,   0.00820, 1150.00, 1150.00, 1150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   4.00,   1,1.0000
 60037,  60041,'1 ',   0.00010,   0.00200,   0.23830, 2250.00, 2250.00, 2250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.90,   1,1.0000
 60037,  60112,'1 ',   0.00190,   0.02340,   2.50640, 2250.00, 2250.00, 2250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,  21.20,   1,1.0000
 60038,  60042,'1 ',   0.00180,   0.01160,   0.03490, 1150.00, 1150.00, 1150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   1.80,   1,1.0000
 60038,  60042,'2 ',   0.00190,   0.01210,   0.03610, 1150.00, 1150.00, 1150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   2.00,   1,1.0000
 60078, -60112,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 60108, -60109,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
 60110, -60111,'1 ',   0.00000,   0.00020,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
 10002, 10234,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
1.00000, 220.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10005, 10004,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
0.95238, 525.000
 10007, 10560,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
0.95238, 525.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 500.000
 80010, 10011,     0,'1 ',1,1,1,   0.00000,   0.00000,1,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
0.95238, 525.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 500.000
 10211, 10013,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
0.95238, 525.000
 10211, 10013,     0,'2 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
0.95238, 525.000
 10211, 10013,     0,'3 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
0.95238, 525.000
 10014, 10213,     0,'1 ',1,1,1,   0.00000,   0.00000,1,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
0.95238, 525.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 500.000
 10015, 10230,     0,'1 ',1,1,1,   0.00000,   0.00000,1,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
0.95238, 525.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 500.000
 10016, 10212,     0,'1 ',1,1,1,   0.00000,   0.00000,1,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
0.95238, 525.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 500.000
 10022, 10231,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
0.95238, 525.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 500.000
 10159, 10192,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00012,   0.01306,   100.00
1.00000,  26.000,   0.000,  1134.00,  1134.00,  1134.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10160, 10192,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00012,   0.01306,   100.00
1.00000,  26.000,   0.000,  1134.00,  1134.00,  1134.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10161, 10193,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.03833,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10162, 10193,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.03833,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10163, 10194,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00060,   0.03640,   100.00
1.00000,  19.000,   0.000,   412.00,   412.00,   412.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06400, 500.000
 10164, 10194,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00060,   0.03640,   100.00
1.00000,  19.000,   0.000,   412.00,   412.00,   412.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06400, 500.000
 10165, 10193,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00030,   0.02221,   100.00
1.00000,  19.000,   0.000,   716.00,   716.00,   716.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10166, 10193,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00030,   0.02221,   100.00
1.00000,  19.000,   0.000,   716.00,   716.00,   716.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04600, 500.000
 10167, 10193,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00030,   0.02221,   100.00
1.00000,  19.000,   0.000,   716.00,   716.00,   716.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10168, 10195,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00073,   0.04194,   100.00
1.00000,  18.000,   0.000,   340.00,   340.00,   340.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10169, 10195,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00073,   0.04194,   100.00
1.00000,  18.000,   0.000,   340.00,   340.00,   340.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10170, 10195,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00073,   0.04194,   100.00
1.00000,  18.000,   0.000,   340.00,   340.00,   340.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10171, 10195,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00073,   0.04194,   100.00
1.00000,  18.000,   0.000,   340.00,   340.00,   340.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10172, 10196,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00073,   0.04194,   100.00
1.00000,  18.000,   0.000,   340.00,   340.00,   340.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10173, 10196,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00073,   0.04194,   100.00
1.00000,  18.000,   0.000,   340.00,   340.00,   340.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10174, 10196,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00073,   0.04194,   100.00
1.00000,  18.000,   0.000,   340.00,   340.00,   340.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10175, 10197,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00073,   0.04194,   100.00
1.00000,  18.000,   0.000,   340.00,   340.00,   340.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04400, 500.000
 10176, 10198,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00021,   0.02144,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10177, 10198,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00021,   0.02144,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10178, 10199,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00026,   0.02147,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10179, 10199,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00026,   0.02147,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10180, 10199,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00026,   0.02147,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10181, 10200,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00057,   0.03946,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 500.000
 10182, 10200,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00057,   0.03946,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 500.000
 10183, 10201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02072,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10184, 10201,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02072,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10185, 10203,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02072,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10186, 10204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02042,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10187, 10204,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02042,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10188, 10205,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00017,   0.01325,   100.00
1.00000,  27.000,   0.000,  1170.00,  1170.00,  1170.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10189, 10206,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00063,   0.03784,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10190, 10206,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00063,   0.03784,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10258, 10208,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00005,   0.01875,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10259, 10208,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00005,   0.01875,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10260, 10208,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00005,   0.01875,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10270, 10209,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01612,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10273, 10209,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01606,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10275, 10209,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01606,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10334, 10212,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00015,   0.02171,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10292, 10215,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01829,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10293, 10215,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01826,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10366, 10216,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.01974,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10367, 10216,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.01974,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10245, 10221,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.02005,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10246, 10221,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.02005,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10249, 10221,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.02005,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10410, 10222,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.02024,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10411, 10222,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.02024,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10377, 10223,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.02001,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10378, 10223,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00005,   0.01873,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10379, 10223,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.01997,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10403, 10225,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01640,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10326, 10227,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01838,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10327, 10227,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00010,   0.01880,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10318, 10228,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00005,   0.02067,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 500.000
 10319, 10228,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00005,   0.02067,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 500.000
 10343, 10229,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00015,   0.01973,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10345, 10229,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00015,   0.01973,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10355, 10231,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00015,   0.02014,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10301, 10232,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01605,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10302, 10232,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01605,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10303, 10232,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01644,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10235, 10233,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00005,   0.01667,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10236, 10233,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00005,   0.01880,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10235, 10234,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00013,   0.00022,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10236, 10234,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00013,   0.00022,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10235, 10237,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00088,   0.05733,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10236, 10238,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00088,   0.05720,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10239, 10241,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00042,   0.02875,   100.00
1.00000,  20.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10240, 10241,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00042,   0.02875,   100.00
1.00000,  20.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10245, 10244,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10246, 10244,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10249, 10244,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10245, 10247,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00074,   0.05707,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10246, 10248,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00074,   0.05707,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10249, 10250,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00074,   0.05707,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10251, 10253,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03853,   100.00
1.00000,  18.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10252, 10253,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03853,   100.00
1.00000,  18.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10258, 10256,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00013,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10259, 10257,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00013,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10260, 10257,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00013,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10258, 10261,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00088,   0.05665,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10259, 10262,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00088,   0.05665,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10260, 10263,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00088,   0.05665,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10264, 10268,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00068,   0.04000,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.09545, 220.000
 10265, 10268,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00068,   0.04000,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.09545, 220.000
 10266, 10268,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00050,   0.03789,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.09545, 220.000
 10267, 10268,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00050,   0.03789,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.09545, 220.000
 10270, 10269,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00021,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03091, 220.000
 10270, 10271,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00056,   0.04123,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10273, 10272,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00021,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03091, 220.000
 10275, 10272,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00021,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03091, 220.000
 10273, 10274,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.04044,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10275, 10276,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.04044,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10277, 10279,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00042,   0.02875,   100.00
1.00000,  19.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10278, 10279,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00042,   0.02875,   100.00
1.00000,  19.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10282, 10284,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.03784,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.09545, 220.000
 10283, 10284,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.03784,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.09545, 220.000
 10287, 10289,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00052,   0.03825,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10288, 10289,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00052,   0.03825,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10292, 10291,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00013,   0.00021,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03091, 220.000
 10293, 10291,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00013,   0.00021,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03091, 220.000
 10292, 10294,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.03901,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10293, 10295,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.03912,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10296, 10297,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00038,   0.02917,   100.00
1.00000,  19.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10302, 10299,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10303, 10299,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10301, 10300,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10301, 10304,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.04130,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10302, 10305,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.04120,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10303, 10306,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.04101,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10307, 10309,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.01906,   100.00
1.00000,  22.000,   0.000,   810.00,   810.00,   810.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10308, 10309,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.01906,   100.00
1.00000,  22.000,   0.000,   810.00,   810.00,   810.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10312, 10314,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00022,   0.02090,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10313, 10314,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00022,   0.02090,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10318, 10317,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00012,   0.00020,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
0.99318, 220.000
 10319, 10317,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00012,   0.00020,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
0.99318, 220.000
 10318, 10320,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00088,   0.06246,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10319, 10321,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00088,   0.06246,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10322, 10324,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00056,   0.03778,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10323, 10324,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00056,   0.03778,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10326, 10325,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00015,   0.00023,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10327, 10325,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00023,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10326, 10328,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00111,   0.05420,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10327, 10329,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00075,   0.05760,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10330, 10332,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00174,   0.08793,   100.00
1.00000,  13.800,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10331, 10332,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00174,   0.08793,   100.00
1.00000,  13.800,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10334, 10333,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03409, 220.000
 10334, 10335,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00157,   0.05787,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10336, 10337,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00160,   0.07730,   100.00
1.00000,  13.800,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10339, 10341,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00089,   0.05750,   100.00
1.00000,  15.800,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10340, 10341,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00047,   0.03702,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10343, 10342,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10345, 10342,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10343, 10344,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00157,   0.05607,   100.00
1.00000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10345, 10346,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00157,   0.05607,   100.00
1.00000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10347, 10351,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00063,   0.03889,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10348, 10351,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00063,   0.03889,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10349, 10351,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00063,   0.03889,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10350, 10351,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00063,   0.03889,   100.00
1.00000,  20.000,   0.000,   360.00,   360.00,   360.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10355, 10354,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10355, 10356,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00157,   0.05838,   100.00
1.00000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10361, 10357,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00100,   0.00020,   100.00
1.00000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  13.800
 10363, 10358,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00100,   0.00020,   100.00
1.00000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  13.800
 10361, 10359,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00160,   0.09320,   100.00
1.00000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10363, 10359,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00160,   0.09320,   100.00
1.00000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10361, 10360,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00136,   0.07037,   100.00
1.00000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06364, 110.000
 10363, 10362,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00136,   0.07037,   100.00
1.00000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06364, 110.000
 10366, 10365,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00007,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10367, 10365,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00007,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10366, 10368,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00067,   0.05534,   100.00
1.00000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10367, 10369,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00067,   0.05534,   100.00
1.00000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10370, 10373,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02875,   100.00
1.00000,  20.000,   0.000,   400.00,   400.00,   400.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10371, 10373,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02875,   100.00
1.00000,  20.000,   0.000,   400.00,   400.00,   400.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10372, 10373,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02090,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10377, 10376,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10378, 10376,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00013,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10379, 10376,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00007,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03136, 220.000
 10377, 10380,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00075,   0.05751,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10378, 10381,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00110,   0.05528,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10379, 10382,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00075,   0.05730,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10383, 10385,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00023,   0.02121,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10384, 10385,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00023,   0.02121,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10389, 10391,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00026,   0.02056,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10390, 10391,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00026,   0.02056,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10400, 10394,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
1.00000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  13.800
 10395, 10398,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00280,   0.09760,   100.00
1.00000,  13.800,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07727, 220.000
 10396, 10398,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00164,   0.08925,   100.00
1.00000,  13.800,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10397, 10398,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00164,   0.08925,   100.00
1.00000,  13.800,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07273, 220.000
 10400, 10398,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.11940,   100.00
1.00000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07727, 220.000
 10400, 10399,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.07489,   100.00
1.00000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06364, 110.000
 10403, 10402,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00006,   0.00021,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03091, 220.000
 10403, 10404,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.04110,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10405, 10406,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00026,   0.01944,   100.00
1.00000,  20.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10410, 10409,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03591, 220.000
 10411, 10409,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00021,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03591, 220.000
 10410, 10412,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00066,   0.05843,   100.00
1.00000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10411, 10413,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00066,   0.05843,   100.00
1.00000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10414, 10417,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00244,   0.11910,   100.00
1.00000,  13.800,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07727, 220.000
 10415, 10417,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00580,   0.15600,   100.00
1.00000,  13.800,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07727, 220.000
 10416, 10418,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00372,   0.13920,   100.00
1.00000,  13.800,   0.000,   120.00,   120.00,   120.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.07727, 220.000
 10537, 10535,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.01887,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10538, 10535,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.01887,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10539, 10535,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00011,   0.01887,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 20432, 10535,     0,'1 ',1,1,1,   0.00000,   0.00000,1,'            ',1,   1,1.0000
   0.00017,   0.01798,   100.00
1.07500, 400.000,   0.000,  1005.00,  1005.00,  1005.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 20432, 10535,     0,'2 ',1,1,1,   0.00000,   0.00000,1,'            ',1,   1,1.0000
   0.00017,   0.01802,   100.00
1.07500, 400.000,   0.000,  1005.00,  1005.00,  1005.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10537, 10536,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04955, 220.000
 10538, 10536,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04955, 220.000
 10539, 10536,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04955, 220.000
 10537, 10540,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00074,   0.05733,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10538, 10541,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00074,   0.05733,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10539, 10542,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00074,   0.05733,   100.00
1.00000, 220.000,   0.000,   160.00,   160.00,   160.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10545, 10543,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01624,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10546, 10543,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01624,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10550, 10543,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01618,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10551, 10543,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01618,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10545, 10544,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10546, 10544,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10545, 10547,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00056,   0.04141,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10546, 10548,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00056,   0.04141,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10550, 10549,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10551, 10549,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04500, 220.000
 10550, 10552,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00056,   0.04161,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10551, 10553,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00056,   0.04150,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10556, 10554,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01616,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10557, 10554,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01624,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10556, 10555,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00008,   0.00021,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.01773, 220.000
 10557, 10555,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00008,   0.00021,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.01773, 220.000
 10556, 10558,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.04129,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10557, 10559,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.04117,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10562, 10560,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01669,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10563, 10560,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00004,   0.01669,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 10562, 10561,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04545, 220.000
 10563, 10561,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00009,   0.00022,   100.00
1.00000, 220.000,   0.000,  1000.00,  1000.00,  1000.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04545, 220.000
 10562, 10564,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.04205,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10563, 10565,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00055,   0.04205,   100.00
1.00000, 220.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  34.500
 10566, 10875,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08333,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10566, 10876,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08333,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10567, 10742,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.06000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10567, 10744,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.06000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10568, 10867,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09863,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10568, 10868,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00005,   0.10883,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10568, 10869,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.10883,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10569, 10835,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10569, 10836,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10570, 10698,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.09000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10570, 10700,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.09000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10571, 10773,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.10500, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10571, 10774,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09500,   100.00
1.10500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10571, 10775,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.10500, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10571, 10776,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09500,   100.00
1.10500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10572, 10783,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.04500, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10572, 10784,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.04500, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10572, 10785,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.03000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10573, 10845,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.07500, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10573, 10846,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09637,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10573, 10847,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.07500, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10574, 10633,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.07500, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10575, 10826,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.04500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10575, 10827,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.04500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10576, 10805,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.06000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10576, 10806,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.04500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10577, 10705,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09750,   100.00
1.06000, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10577, 10707,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09567,   100.00
1.06000, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10577, 10708,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.06000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10577, 10709,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.06000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10578, 10796,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.01500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10578, 10797,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.01500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10578, 10798,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.01500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10578, 10799,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.01500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10579, 10816,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.03000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10579, 10817,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.01500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10579, 10818,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.01500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10579, 10819,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.01500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10580, 10767,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09633,   100.00
1.10500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10580, 10768,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09797,   100.00
1.10500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10580, 10769,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.10067,   100.00
1.10500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10581, 10751,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.04500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10581, 10753,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.04500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10582, 10642,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.04500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10582, 10644,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.04500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10583, 10762,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08333,   100.00
1.07500, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10583, 10763,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08333,   100.00
1.07500, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10584, 10861,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.07500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10584, 10862,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.07500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10585, 10653,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.06000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10585, 10655,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.06000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10585, 10656,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.06000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10585, 10657,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.06000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10586, 10854,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09500,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10586, 10855,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09500,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10586, 10856,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09500,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10587, 10629,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.10500,   100.00
1.06000, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10587, 10631,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09700,   100.00
1.06000, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10587, 10632,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09803,   100.00
1.06000, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10588, 10667,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08333,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10588, 10669,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08333,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10588, 10670,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08333,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10589, 10692,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09637,   100.00
1.09000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10589, 10694,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.09000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10589, 10695,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.09000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10590, 10883,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08333,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10590, 10884,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08333,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10590, 10885,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08333,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10591, 10676,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.10717,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10591, 10678,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.10667,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10591, 10679,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.10667,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10591, 10680,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.09500,   100.00
1.07500, 220.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10592, 10735,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.08750, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10592, 10737,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.08750, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10593, 10618,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.06000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10593, 10620,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.06000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10593, 10621,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.06000, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10594, 10717,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.04500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10594, 10719,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06250,   100.00
1.04500, 220.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10595, 10728,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10595, 10729,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.08903,   100.00
1.09000, 220.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10596, 10609,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00060,   0.03865,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10597, 10609,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00060,   0.03865,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10598, 10609,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00060,   0.03865,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10599, 10609,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00060,   0.03865,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10600, 10609,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00060,   0.03865,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10601, 10609,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00060,   0.03865,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10602, 10610,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00038,   0.02875,   100.00
1.00000,  20.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10603, 10610,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00038,   0.02875,   100.00
1.00000,  20.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10604, 10611,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00143,   0.07311,   100.00
1.00000,  13.800,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10605, 10611,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00342,   0.12975,   100.00
1.00000,  10.500,   0.000,    80.00,    80.00,    80.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.10000, 220.000
 10606, 10612,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00040,   0.02875,   100.00
1.00000,  20.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.09091, 220.000
 10607, 10612,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00040,   0.02875,   100.00
1.00000,  20.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.09091, 220.000
 10608, 10612,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00040,   0.02875,   100.00
1.00000,  20.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.09091, 220.000
 10616, 10613,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00056,   0.04192,   100.00
1.00000, 110.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.03000, 220.000
 10616, 10614,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00028,   0.00022,   100.00
1.00000, 110.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04545, 110.000
 10616, 10615,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.02654,   100.00
1.00000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  10.500
 10617, 10618,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10617, 10620,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10617, 10621,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10619, 10618,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10619, 10620,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10619, 10621,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10627, 10629,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10627, 10631,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10627, 10632,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10628, 10633,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10630, 10629,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.07719,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10630, 10631,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06475,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10630, 10632,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06289,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10634, 10633,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10641, 10642,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10641, 10644,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10643, 10642,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10643, 10644,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10652, 10653,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10652, 10655,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10652, 10656,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10652, 10657,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10654, 10653,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10654, 10655,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10654, 10656,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10654, 10657,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10666, 10667,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10666, 10669,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10666, 10670,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10668, 10667,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.21340,   100.00
1.04762,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10668, 10669,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.21340,   100.00
1.04762,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10668, 10670,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.21340,   100.00
1.04762,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10675, 10676,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10675, 10678,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10675, 10679,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10675, 10680,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10677, 10676,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.20696,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10677, 10678,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.20603,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10677, 10679,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.20633,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10677, 10680,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06695,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10691, 10692,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10691, 10694,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10691, 10695,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10693, 10692,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05257,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10693, 10694,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05653,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10693, 10695,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05653,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10697, 10698,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10697, 10700,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10699, 10698,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10699, 10700,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10704, 10705,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10704, 10707,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10704, 10708,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10704, 10709,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10706, 10705,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05748,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10706, 10707,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05743,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10706, 10708,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10706, 10709,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10716, 10717,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10716, 10719,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10718, 10717,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10718, 10719,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10726, 10728,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10726, 10729,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10727, 10728,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10727, 10729,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10734, 10735,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10734, 10737,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10736, 10735,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10736, 10737,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10741, 10742,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10741, 10744,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10743, 10742,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10743, 10744,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10750, 10751,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10750, 10753,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10752, 10751,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10752, 10753,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10760, 10762,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.19444,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10760, 10763,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.19444,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10761, 10762,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10761, 10763,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10765, 10767,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05597,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10765, 10768,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05784,   100.00
1.04762,  10.500,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10765, 10769,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05122,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10766, 10767,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10766, 10768,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10766, 10769,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10771, 10773,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10771, 10774,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06695,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10771, 10775,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10771, 10776,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06695,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10772, 10773,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10772, 10774,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10772, 10775,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10772, 10776,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10781, 10783,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10781, 10784,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10781, 10785,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10782, 10783,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05653,   100.00
1.00000,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10782, 10784,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05653,   100.00
1.00000,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10782, 10785,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05653,   100.00
1.00000,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10793, 10796,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10793, 10797,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10793, 10798,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10793, 10799,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10795, 10796,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10795, 10797,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10795, 10798,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10795, 10799,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10803, 10805,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10803, 10806,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10804, 10805,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10804, 10806,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10814, 10816,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10814, 10817,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10814, 10818,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10814, 10819,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10815, 10816,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10815, 10817,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10815, 10818,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10815, 10819,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10824, 10826,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10824, 10827,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10825, 10826,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10825, 10827,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10833, 10835,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05653,   100.00
1.00000,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10833, 10836,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05653,   100.00
1.00000,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10834, 10835,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10834, 10836,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10842, 10845,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10842, 10846,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05770,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10842, 10847,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06204,   100.00
1.04762,  10.500,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10844, 10845,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10844, 10846,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10844, 10847,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10850, 10854,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06695,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10850, 10855,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06695,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10850, 10856,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06695,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10853, 10854,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10853, 10855,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10853, 10856,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10859, 10861,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10859, 10862,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.14583,   100.00
1.00000,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10860, 10861,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10860, 10862,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00022,   100.00
1.04545, 110.000,   0.000,   240.00,   240.00,   240.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10865, 10867,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10865, 10868,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00006,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10865, 10869,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10866, 10867,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05784,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10866, 10868,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00071,   0.07203,   100.00
1.04762,  10.500,   0.000,    75.00,    75.00,    75.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10866, 10869,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.07203,   100.00
1.04762,  10.500,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10873, 10875,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.21340,   100.00
1.04762,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10873, 10876,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.21340,   100.00
1.04762,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10874, 10875,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10874, 10876,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10881, 10883,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10881, 10884,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10881, 10885,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00024,   100.00
1.10000, 110.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10882, 10883,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.21340,   100.00
1.04762,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10882, 10884,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.21340,   100.00
1.04762,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 10882, 10885,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.21340,   100.00
1.04762,  10.500,   0.000,    60.00,    60.00,    60.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 220.000
 20158, 20191,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00012,   0.01350,   100.00
1.00000,  26.000,   0.000,  1125.00,  1125.00,  1125.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 500.000
 20433, 20191,     0,'1 ',1,1,1,   0.00000,   0.00000,1,'            ',1,   1,1.0000
   0.00014,   0.01433,   100.00
1.07500, 400.000,   0.000,   900.00,   900.00,   900.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 20433, 20191,     0,'2 ',1,1,1,   0.00000,   0.00000,1,'            ',1,   1,1.0000
   0.00014,   0.01433,   100.00
1.07500, 400.000,   0.000,   900.00,   900.00,   900.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05000, 500.000
 20420, 20433,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00012,   0.01350,   100.00
1.00000,  26.000,   0.000,  1125.00,  1125.00,  1125.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 400.000
 20434, 20421,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00050,   0.05120,   100.00
1.00000,  23.000,   0.000,   420.00,   420.00,   420.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 400.000
 20435, 20421,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00050,   0.05120,   100.00
1.00000,  23.000,   0.000,   420.00,   420.00,   420.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 400.000
 20436, 20421,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00050,   0.05120,   100.00
1.00000,  23.000,   0.000,   420.00,   420.00,   420.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 400.000
 20437, 20421,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00050,   0.05120,   100.00
1.00000,  23.000,   0.000,   420.00,   420.00,   420.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 400.000
 20438, 20421,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00050,   0.05120,   100.00
1.00000,  23.000,   0.000,   420.00,   420.00,   420.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 400.000
 20439, 20421,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00050,   0.05120,   100.00
1.00000,  23.000,   0.000,   420.00,   420.00,   420.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 400.000
 20424, 20902,     0,'2 ',1,1,1,   0.00000,   0.01000,2,'            ',1,   1,1.0000
   0.00020,   0.00020,   100.00
1.06000, 400.000,   0.000,   480.00,   480.00,   480.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 132.000
 20440, 20425,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00080,   0.03700,   100.00
1.00000,  18.000,   0.000,   420.00,   420.00,   420.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 400.000
 20441, 20425,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03800,   100.00
1.00000,  18.000,   0.000,   420.00,   420.00,   420.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 400.000
 20442, 20425,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03800,   100.00
1.00000,  18.000,   0.000,   420.00,   420.00,   420.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 400.000
 20443, 20425,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03700,   100.00
1.00000,  18.000,   0.000,   420.00,   420.00,   420.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 400.000
 20444, 20425,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00030,   0.01900,   100.00
1.00000,  23.500,   0.000,   800.00,   800.00,   800.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 400.000
 20445, 20425,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00030,   0.01910,   100.00
1.00000,  23.500,   0.000,   800.00,   800.00,   800.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 400.000
 20446, 20425,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00030,   0.01900,   100.00
1.00000,  23.500,   0.000,   800.00,   800.00,   800.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 400.000
 20447, 20425,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00030,   0.01920,   100.00
1.00000,  23.500,   0.000,   800.00,   800.00,   800.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 400.000
 20913, 20898,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00112,   100.00
1.00000, 132.000,   0.000,   200.00,   200.00,   200.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 110.000
 20904, 20901,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00112,   100.00
1.00000, 132.000,   0.000,   200.00,   200.00,   200.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 110.000
 20911, 20915,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00112,   100.00
1.00000, 132.000,   0.000,   200.00,   200.00,   200.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 110.000
 20912, 20914,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00112,   100.00
1.00000, 132.000,   0.000,   200.00,   200.00,   200.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.06000, 110.000
 30058, 30091,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.03559,   100.00
1.00000,  20.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02476, 525.000
 30065, 30090,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02100,   100.00
1.00000,  22.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 525.000
 30123, 30070,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.03559,   100.00
1.00000,  20.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02476, 525.000
 30117, 30073,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.04900,   100.00
1.00000,  15.700,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 525.000
 30118, 30073,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.04870,   100.00
1.00000,  15.700,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 525.000
 30119, 30073,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.04880,   100.00
1.00000,  15.700,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 525.000
 30120, 30073,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.04880,   100.00
1.00000,  15.700,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 525.000
 30121, 30076,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.04900,   100.00
1.00000,  24.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02495, 525.000
 30122, 30076,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.04900,   100.00
1.00000,  24.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02495, 525.000
 70059, 30092,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02170,   100.00
1.00000,  18.000,   0.000,   780.00,   780.00,   780.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02381, 525.000
 70060, 30092,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02170,   100.00
1.00000,  18.000,   0.000,   780.00,   780.00,   780.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02381, 525.000
 70061, 30092,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02170,   100.00
1.00000,  18.000,   0.000,   780.00,   780.00,   780.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02381, 525.000
 70062, 30092,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02170,   100.00
1.00000,  18.000,   0.000,   780.00,   780.00,   780.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02381, 525.000
 70063, 30092,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02170,   100.00
1.00000,  18.000,   0.000,   780.00,   780.00,   780.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02381, 525.000
 70064, 30092,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02170,   100.00
1.00000,  18.000,   0.000,   780.00,   780.00,   780.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02381, 525.000
 60093, 30094,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.01800,   100.00
1.00000, 525.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 230.000
 30125, 30124,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.01992,   100.00
1.00000, 525.000,   0.000,   700.00,   700.00,   700.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000,  22.000
 40052, 40098,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02020,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02095, 525.000
 40053, 40098,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02020,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02095, 525.000
 40054, 40098,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02020,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02095, 525.000
 40055, 40098,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02020,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02095, 525.000
 40056, 40101,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02020,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02095, 525.000
 40057, 40101,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02020,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02095, 525.000
 40066, 40102,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00080,   0.04670,   100.00
1.00000,  15.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02152, 525.000
 40067, 40102,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00080,   0.04670,   100.00
1.00000,  15.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02152, 525.000
 40068, 40102,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00080,   0.04670,   100.00
1.00000,  15.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02152, 525.000
 40127, 40126,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.02170,   100.00
1.00000,  18.000,   0.000,   780.00,   780.00,   780.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02381, 525.000
 40128, 40130,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03890,   100.00
1.00000,  20.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02152, 525.000
 40129, 40130,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03890,   100.00
1.00000,  20.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02152, 525.000
 40131, 40136,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03890,   100.00
1.00000,  20.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02152, 525.000
 40132, 40136,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03890,   100.00
1.00000,  20.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02152, 525.000
 40133, 40137,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03890,   100.00
1.00000,  20.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02152, 525.000
 40134, 40137,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03890,   100.00
1.00000,  20.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02152, 525.000
 40135, 40137,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03890,   100.00
1.00000,  20.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02152, 525.000
 40138, 40141,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03890,   100.00
1.00000,  20.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02152, 525.000
 40139, 40141,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03890,   100.00
1.00000,  20.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02152, 525.000
 40140, 40141,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03890,   100.00
1.00000,  20.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02152, 525.000
 40142, 40144,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03890,   100.00
1.00000,  20.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02152, 525.000
 40143, 40144,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03890,   100.00
1.00000,  20.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02152, 525.000
 40145, 40147,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03890,   100.00
1.00000,  20.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02152, 525.000
 40146, 40147,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03890,   100.00
1.00000,  20.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02152, 525.000
 40148, 40154,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03890,   100.00
1.00000,  20.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02152, 525.000
 40149, 40154,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.03890,   100.00
1.00000,  20.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02152, 525.000
 50017, 50474,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00027,   0.02020,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02095, 525.000
 50018, 50474,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00027,   0.02020,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02095, 525.000
 50019, 50474,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00027,   0.02020,   100.00
1.00000,  22.000,   0.000,   720.00,   720.00,   720.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04762, 525.000
 50047, 50051,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00151,   0.07025,   100.00
1.00318,  15.700,   0.000,   172.00,   172.00,   172.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05217, 230.000
 50048, 50051,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00151,   0.07025,   100.00
1.00318,  15.700,   0.000,   172.00,   172.00,   172.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05217, 230.000
 50049, 50051,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00151,   0.07025,   100.00
1.00318,  15.700,   0.000,   172.00,   172.00,   172.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05217, 230.000
 50050, 50051,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00151,   0.07025,   100.00
1.00318,  15.700,   0.000,   172.00,   172.00,   172.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05217, 230.000
 50448, 50511,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00050,   0.03432,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 525.000
 50449, 50511,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00050,   0.03432,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 525.000
 50450, 50476,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.04054,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 525.000
 50451, 50476,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00070,   0.04054,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 525.000
 50452, 50510,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00050,   0.03432,   100.00
1.00000,  20.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 525.000
 50453, 50485,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00050,   0.03432,   100.00
1.00000,  18.000,   0.000,   370.00,   370.00,   370.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02095, 525.000
 50454, 50485,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00030,   0.04570,   100.00
1.00000,  15.700,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02095, 525.000
 50455, 50482,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00030,   0.04630,   100.00
1.00000,  15.700,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02095, 525.000
 50456, 50483,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00030,   0.04570,   100.00
1.00000,  15.700,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02095, 525.000
 50457, 50495,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00030,   0.05726,   100.00
1.00318,  15.700,   0.000,   252.00,   252.00,   252.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02095, 525.000
 50458, 50492,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00030,   0.05736,   100.00
1.00318,  15.700,   0.000,   252.00,   252.00,   252.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02095, 525.000
 50459, 50493,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00030,   0.05746,   100.00
1.00318,  15.700,   0.000,   252.00,   252.00,   252.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02095, 525.000
 50460, 50494,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00030,   0.05726,   100.00
1.00318,  15.700,   0.000,   252.00,   252.00,   252.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02095, 525.000
 50461, 50534,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00060,   0.03590,   100.00
1.00000,  18.000,   0.000,   390.00,   390.00,   390.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02095, 525.000
 50462, 50534,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00060,   0.03700,   100.00
1.00000,  18.000,   0.000,   390.00,   390.00,   390.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02095, 525.000
 50464, 50463,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00030,   0.05690,   100.00
1.00000,  13.800,   0.000,   252.00,   252.00,   252.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.02095, 525.000
 60023, 60033,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.03850,   100.00
1.00000,  18.000,   0.000,   380.00,   380.00,   380.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05217, 230.000
 60024, 60034,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.03850,   100.00
1.00000,  18.000,   0.000,   380.00,   380.00,   380.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05217, 230.000
 60025, 60035,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.03850,   100.00
1.00000,  18.000,   0.000,   380.00,   380.00,   380.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05217, 230.000
 60026, 60036,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.03850,   100.00
1.00000,  18.000,   0.000,   380.00,   380.00,   380.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.05217, 230.000
 60027, 60041,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05600,   100.00
1.00000,  18.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04762, 525.000
 60028, 60041,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05600,   100.00
1.00000,  18.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04762, 525.000
 60029, 60041,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05600,   100.00
1.00000,  18.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04762, 525.000
 60030, 60041,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05600,   100.00
1.00000,  18.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04762, 525.000
 60031, 60041,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05600,   100.00
1.00000,  18.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04762, 525.000
 60032, 60041,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05600,   100.00
1.00000,  18.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.04762, 525.000
 60037, 60039,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.01800,   100.00
1.04762, 525.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 525.000
 60038, 60039,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00020,   100.00
1.00000, 230.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 525.000
 60040, 60039,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.05533,   100.00
1.00000,  35.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 525.000
 60041, 60045,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.01800,   100.00
1.04762, 525.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 525.000
 60042, 60045,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.00021,   100.00
1.02609, 230.000,   0.000,   750.00,   750.00,   750.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 525.000
 60046, 60045,     0,'1 ',1,1,1,   0.00000,   0.00000,2,'            ',1,   1,1.0000
   0.00000,   0.06695,   100.00
1.10000,  35.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.15000, 0.88000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000
1.00000, 525.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1, 10163, -8750.000,    10.000,'GD          '
   2, 20440,   950.000,    10.000,'HK          '
   3, 30117, -2000.000,    10.000,'GX          '
   4, 40148,  1800.000,    10.000,'GZ          '
   5, 50449,  4400.000,    10.000,'YN          '
   6, 60027,   300.000,    10.000,'TSQ         '
   7, 70059,  3300.000,    10.000,'LT          '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'N6          '
   2,'XX          '
   3,'N4          '
   4,'N2          '
   6,'XW          '
   7,'DD          '
   8,'NN          '
   9,'XY          '
  10,'GX          '
  11,'LT          '
  12,'N1          '
  13,'AS          '
  14,'GY          '
  15,'KL          '
  16,'ZY          '
  17,'TR          '
  18,'HK          '
  19,'50          '
  20,'22          '
  21,'23          '
  22,'DN          '
  23,'MW          '
  24,'JH          '
  25,'DH          '
  26,'KM          '
  27,'YI          '
  28,'DZ          '
  29,'DX          '
  30,'SM          '
  31,'SZ          '
  32,'DG          '
  33,'FJ          '
  34,'GM          '
  35,'YX          '
  36,'XS          '
  37,'PA          '
  38,'XX          '
  39,'JH          '
  40,'TF          '
  41,'LT          '
  42,'JA          '
  43,'QS          '
  44,'ZH          '
  45,'HL          '
  46,'FC          '
  47,'XH          '
  48,'ML          '
  49,'HG          '
  50,'BH          '
  51,'LL          '
  52,'PG          '
  53,'MA          '
  54,'HT          '
  55,'JK          '
  56,'PS          '
  57,'JL          '
  58,'WT          '
  59,'SB          '
  60,'JM          '
  61,'DH          '
  62,'SP          '
  63,'XG          '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
   1,   2,'A',  -950.00
   1,   3,'A', -7800.00
   3,   6,'A', -6500.00
   3,   7,'A', -3300.00
   4,   6,'A',  1800.00
   5,   6,'A',  4400.00
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
   1,'NF          '
   3,'YN          '
   4,'GX          '
   5,'BKP         '
   6,'CPK         '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
0 / END OF FACTS DEVICE DATA
